    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.33</td>
    <td align="right">       21.89</td>
    <td align="right">      109.17</td>
    <td align="right">       21.83</td>
    <td align="right">       67.33</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.37</td>
    <td align="right">      358.00</td>
    <td align="right">       20.21</td>
    <td align="right">      358.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      475.17</td>
    <td align="right">       19.97</td>
    <td align="right">      475.17</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4090.00</td>
    <td align="right">       20.94</td>
    <td align="right">     3716.33</td>
    <td align="right">       21.14</td>
    <td align="right">     2457.50</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       49.17</td>
    <td align="right">       19.94</td>
    <td align="right">      107.33</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.50</td>
    <td align="right">       23.44</td>
    <td align="right">      501.33</td>
    <td align="right">       23.98</td>
    <td align="right">      501.33</td>
    <td align="right">       23.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.93</td>
    <td align="right">      454.00</td>
    <td align="right">       19.93</td>
    <td align="right">      454.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.32</td>
    <td align="right">      402.00</td>
    <td align="right">       20.18</td>
    <td align="right">      402.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.86</td>
    <td align="right">      232.17</td>
    <td align="right">       20.62</td>
    <td align="right">      232.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      382.83</td>
    <td align="right">       22.33</td>
    <td align="right">       60.33</td>
    <td align="right">       22.44</td>
    <td align="right">       13.83</td>
    <td align="right">       22.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.50</td>
    <td align="right">       23.05</td>
    <td align="right">      191.67</td>
    <td align="right">       23.55</td>
    <td align="right">        0.83</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.33</td>
    <td align="right">       23.14</td>
    <td align="right">      294.50</td>
    <td align="right">       23.80</td>
    <td align="right">        3.83</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      165.83</td>
    <td align="right">       23.01</td>
    <td align="right">      243.83</td>
    <td align="right">       23.60</td>
    <td align="right">        0.83</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      322.00</td>
    <td align="right">       22.34</td>
    <td align="right">      107.33</td>
    <td align="right">       22.65</td>
    <td align="right">       12.50</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.50</td>
    <td align="right">       21.23</td>
    <td align="right">      165.50</td>
    <td align="right">       21.04</td>
    <td align="right">      148.50</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.14</td>
    <td align="right">      419.00</td>
    <td align="right">       20.06</td>
    <td align="right">      419.00</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
    <td align="right">      480.17</td>
    <td align="right">       19.94</td>
    <td align="right">      480.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4543.00</td>
    <td align="right">       20.90</td>
    <td align="right">     3552.50</td>
    <td align="right">       20.93</td>
    <td align="right">     2669.67</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.33</td>
    <td align="right">       19.93</td>
    <td align="right">       60.33</td>
    <td align="right">       19.93</td>
    <td align="right">        0.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.14</td>
    <td align="right">      502.00</td>
    <td align="right">       23.80</td>
    <td align="right">      502.00</td>
    <td align="right">       23.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.93</td>
    <td align="right">      425.33</td>
    <td align="right">       19.92</td>
    <td align="right">      425.33</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.94</td>
    <td align="right">      383.50</td>
    <td align="right">       19.94</td>
    <td align="right">      383.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.83</td>
    <td align="right">       20.64</td>
    <td align="right">      279.17</td>
    <td align="right">       20.38</td>
    <td align="right">      279.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      383.00</td>
    <td align="right">       21.55</td>
    <td align="right">      135.33</td>
    <td align="right">       21.23</td>
    <td align="right">      128.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      219.33</td>
    <td align="right">       22.63</td>
    <td align="right">      113.17</td>
    <td align="right">       23.06</td>
    <td align="right">        4.67</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       84.67</td>
    <td align="right">       23.28</td>
    <td align="right">      233.33</td>
    <td align="right">       23.85</td>
    <td align="right">        1.33</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.33</td>
    <td align="right">       23.66</td>
    <td align="right">      340.00</td>
    <td align="right">       24.03</td>
    <td align="right">        8.83</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.67</td>
    <td align="right">       23.27</td>
    <td align="right">      293.50</td>
    <td align="right">       23.92</td>
    <td align="right">        2.50</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      197.00</td>
    <td align="right">       22.58</td>
    <td align="right">      153.17</td>
    <td align="right">       23.17</td>
    <td align="right">        6.83</td>
    <td align="right">       23.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      372.67</td>
    <td align="right">       21.65</td>
    <td align="right">      113.83</td>
    <td align="right">       21.51</td>
    <td align="right">       86.17</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.28</td>
    <td align="right">      326.00</td>
    <td align="right">       20.14</td>
    <td align="right">      326.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.98</td>
    <td align="right">      404.17</td>
    <td align="right">       19.95</td>
    <td align="right">      404.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3423.50</td>
    <td align="right">       20.94</td>
    <td align="right">     3200.50</td>
    <td align="right">       21.18</td>
    <td align="right">     2057.00</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.33</td>
    <td align="right">       19.93</td>
    <td align="right">      113.17</td>
    <td align="right">       19.92</td>
    <td align="right">        1.33</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       23.66</td>
    <td align="right">      425.33</td>
    <td align="right">       24.03</td>
    <td align="right">      425.33</td>
    <td align="right">       24.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.33</td>
    <td align="right">       20.28</td>
    <td align="right">      427.67</td>
    <td align="right">       20.13</td>
    <td align="right">      427.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.50</td>
    <td align="right">       20.28</td>
    <td align="right">      392.67</td>
    <td align="right">       20.14</td>
    <td align="right">      392.67</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      459.17</td>
    <td align="right">       20.93</td>
    <td align="right">      286.33</td>
    <td align="right">       20.66</td>
    <td align="right">      270.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      413.17</td>
    <td align="right">       21.53</td>
    <td align="right">      159.67</td>
    <td align="right">       21.27</td>
    <td align="right">      141.17</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      275.33</td>
    <td align="right">       22.49</td>
    <td align="right">      131.00</td>
    <td align="right">       22.88</td>
    <td align="right">       10.67</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      136.50</td>
    <td align="right">       23.13</td>
    <td align="right">      248.67</td>
    <td align="right">       23.71</td>
    <td align="right">        0.83</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.67</td>
    <td align="right">       23.22</td>
    <td align="right">      363.83</td>
    <td align="right">       23.90</td>
    <td align="right">        6.67</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       98.50</td>
    <td align="right">       23.13</td>
    <td align="right">      332.17</td>
    <td align="right">       23.84</td>
    <td align="right">        1.33</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      203.00</td>
    <td align="right">       22.64</td>
    <td align="right">      214.83</td>
    <td align="right">       23.32</td>
    <td align="right">        7.33</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      364.50</td>
    <td align="right">       21.81</td>
    <td align="right">      146.50</td>
    <td align="right">       21.87</td>
    <td align="right">       75.50</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      473.50</td>
    <td align="right">       20.59</td>
    <td align="right">      320.00</td>
    <td align="right">       20.38</td>
    <td align="right">      315.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.33</td>
    <td align="right">       20.21</td>
    <td align="right">      433.67</td>
    <td align="right">       20.12</td>
    <td align="right">      429.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3926.50</td>
    <td align="right">       21.16</td>
    <td align="right">     3457.00</td>
    <td align="right">       21.37</td>
    <td align="right">     2080.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.67</td>
    <td align="right">       20.21</td>
    <td align="right">      131.00</td>
    <td align="right">       20.12</td>
    <td align="right">        0.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.33</td>
    <td align="right">       23.22</td>
    <td align="right">      433.67</td>
    <td align="right">       23.90</td>
    <td align="right">      429.83</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.96</td>
    <td align="right">      493.33</td>
    <td align="right">       19.95</td>
    <td align="right">      493.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      441.00</td>
    <td align="right">       19.97</td>
    <td align="right">      441.00</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.17</td>
    <td align="right">       20.67</td>
    <td align="right">      336.50</td>
    <td align="right">       20.43</td>
    <td align="right">      330.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      430.83</td>
    <td align="right">       21.30</td>
    <td align="right">      185.67</td>
    <td align="right">       21.06</td>
    <td align="right">      169.17</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      278.83</td>
    <td align="right">       22.50</td>
    <td align="right">      150.67</td>
    <td align="right">       22.93</td>
    <td align="right">       11.17</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      116.50</td>
    <td align="right">       23.09</td>
    <td align="right">      271.83</td>
    <td align="right">       23.75</td>
    <td align="right">        1.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       66.67</td>
    <td align="right">       23.44</td>
    <td align="right">      368.17</td>
    <td align="right">       23.96</td>
    <td align="right">       11.83</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.00</td>
    <td align="right">       23.19</td>
    <td align="right">      328.67</td>
    <td align="right">       23.83</td>
    <td align="right">        3.50</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      230.83</td>
    <td align="right">       22.53</td>
    <td align="right">      181.50</td>
    <td align="right">       23.12</td>
    <td align="right">        9.83</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      429.67</td>
    <td align="right">       21.53</td>
    <td align="right">      149.17</td>
    <td align="right">       21.43</td>
    <td align="right">      108.83</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.83</td>
    <td align="right">       20.30</td>
    <td align="right">      374.17</td>
    <td align="right">       20.16</td>
    <td align="right">      374.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
    <td align="right">      470.67</td>
    <td align="right">       19.97</td>
    <td align="right">      470.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4090.33</td>
    <td align="right">       20.95</td>
    <td align="right">     3751.33</td>
    <td align="right">       21.18</td>
    <td align="right">     2424.67</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.67</td>
    <td align="right">       19.96</td>
    <td align="right">      149.17</td>
    <td align="right">       19.95</td>
    <td align="right">        1.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.44</td>
    <td align="right">      493.33</td>
    <td align="right">       23.96</td>
    <td align="right">      493.33</td>
    <td align="right">       23.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.17375</td>
    <td align="right">    18.83582</td>
    <td align="right">     -0.7422</td>
    <td align="right">    16.87897</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09696</td>
    <td align="right">    18.18869</td>
    <td align="right">     -0.7603</td>
    <td align="right">    17.30425</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.96395</td>
    <td align="right">    26.39956</td>
    <td align="right">     -0.5088</td>
    <td align="right">    11.98587</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.16025</td>
    <td align="right">    29.28754</td>
    <td align="right">     -0.2074</td>
    <td align="right">     6.83626</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.52106</td>
    <td align="right">    37.78999</td>
    <td align="right">     -0.7636</td>
    <td align="right">    18.01838</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.71142</td>
    <td align="right">    44.84936</td>
    <td align="right">     -0.6072</td>
    <td align="right">    13.12742</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69224</td>
    <td align="right">    50.56661</td>
    <td align="right">     -0.5670</td>
    <td align="right">    12.17395</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72795</td>
    <td align="right">    50.26778</td>
    <td align="right">     -0.5572</td>
    <td align="right">    11.87154</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64099</td>
    <td align="right">    46.66191</td>
    <td align="right">     -0.6359</td>
    <td align="right">    14.07933</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.23066</td>
    <td align="right">    35.97101</td>
    <td align="right">     0.10353</td>
    <td align="right">     6.27978</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.34274</td>
    <td align="right">    31.11553</td>
    <td align="right">     -0.3975</td>
    <td align="right">     9.82794</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.38097</td>
    <td align="right">    23.50394</td>
    <td align="right">     -0.6687</td>
    <td align="right">    15.04132</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.23605</td>
    <td align="right">    34.57586</td>
    <td align="right">     -0.5251</td>
    <td align="right">    12.76880</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09696</td>
    <td align="right">    18.18869</td>
    <td align="right">     -0.7636</td>
    <td align="right">     6.27978</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72795</td>
    <td align="right">    50.56661</td>
    <td align="right">     0.10353</td>
    <td align="right">    18.01838</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.01769</td>
    <td align="right">    18.70396</td>
    <td align="right">     -0.8010</td>
    <td align="right">    18.64059</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00187</td>
    <td align="right">    17.99372</td>
    <td align="right">     -0.8076</td>
    <td align="right">    18.82508</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.45143</td>
    <td align="right">    26.94515</td>
    <td align="right">     -0.6188</td>
    <td align="right">    14.03230</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.04297</td>
    <td align="right">    30.54855</td>
    <td align="right">     -0.4361</td>
    <td align="right">     9.75384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.45891</td>
    <td align="right">    40.06072</td>
    <td align="right">     -1.0613</td>
    <td align="right">    29.90350</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.99531</td>
    <td align="right">    47.18660</td>
    <td align="right">     -0.8022</td>
    <td align="right">    19.27981</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.04589</td>
    <td align="right">    52.88081</td>
    <td align="right">     -0.7395</td>
    <td align="right">    17.26114</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04728</td>
    <td align="right">    52.04098</td>
    <td align="right">     -0.7483</td>
    <td align="right">    17.48452</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.65430</td>
    <td align="right">    48.41169</td>
    <td align="right">     -0.9297</td>
    <td align="right">    24.48441</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.73288</td>
    <td align="right">    37.73868</td>
    <td align="right">     -0.2216</td>
    <td align="right">     7.48097</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.37991</td>
    <td align="right">    32.41353</td>
    <td align="right">     -0.6099</td>
    <td align="right">    13.49657</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.07003</td>
    <td align="right">    23.64807</td>
    <td align="right">     -0.7581</td>
    <td align="right">    17.40021</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.50435</td>
    <td align="right">    35.84695</td>
    <td align="right">     -0.7109</td>
    <td align="right">    17.33890</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00187</td>
    <td align="right">    17.99372</td>
    <td align="right">     -1.0613</td>
    <td align="right">     7.48097</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04728</td>
    <td align="right">    52.88081</td>
    <td align="right">     -0.2216</td>
    <td align="right">    29.90350</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.99670</td>
    <td align="right">    18.84842</td>
    <td align="right">     -0.8447</td>
    <td align="right">    20.18453</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99126</td>
    <td align="right">    18.08264</td>
    <td align="right">     -0.8470</td>
    <td align="right">    20.24033</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.39683</td>
    <td align="right">    27.14955</td>
    <td align="right">     -0.6536</td>
    <td align="right">    15.06639</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.82717</td>
    <td align="right">    30.99617</td>
    <td align="right">     -0.4975</td>
    <td align="right">    11.14632</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.32284</td>
    <td align="right">    40.63290</td>
    <td align="right">     -1.1096</td>
    <td align="right">    32.87448</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.07967</td>
    <td align="right">    47.79967</td>
    <td align="right">     -0.7706</td>
    <td align="right">    18.75714</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.19137</td>
    <td align="right">    52.95487</td>
    <td align="right">     -0.6855</td>
    <td align="right">    15.98730</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.12593</td>
    <td align="right">    52.53320</td>
    <td align="right">     -0.7199</td>
    <td align="right">    17.09782</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.43589</td>
    <td align="right">    49.54416</td>
    <td align="right">     -1.0069</td>
    <td align="right">    28.56677</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.23505</td>
    <td align="right">    39.28369</td>
    <td align="right">     -0.3492</td>
    <td align="right">     9.43667</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.21565</td>
    <td align="right">    32.85846</td>
    <td align="right">     -0.6779</td>
    <td align="right">    15.27327</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.03372</td>
    <td align="right">    23.82338</td>
    <td align="right">     -0.8037</td>
    <td align="right">    18.92627</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.41738</td>
    <td align="right">    36.34319</td>
    <td align="right">     -0.7466</td>
    <td align="right">    18.62303</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99126</td>
    <td align="right">    18.08264</td>
    <td align="right">     -1.1096</td>
    <td align="right">     9.43667</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.19137</td>
    <td align="right">    52.95487</td>
    <td align="right">     -0.3492</td>
    <td align="right">    32.87448</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.90582</td>
    <td align="right">    20.43768</td>
    <td align="right">     -0.9691</td>
    <td align="right">    25.08273</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91310</td>
    <td align="right">    19.73122</td>
    <td align="right">     -0.9637</td>
    <td align="right">    24.87879</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.30252</td>
    <td align="right">    28.85296</td>
    <td align="right">     -0.7362</td>
    <td align="right">    18.10794</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.78070</td>
    <td align="right">    32.74521</td>
    <td align="right">     -0.5376</td>
    <td align="right">    13.01320</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.58932</td>
    <td align="right">    41.23808</td>
    <td align="right">     -1.0371</td>
    <td align="right">    31.32286</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.60208</td>
    <td align="right">    47.33104</td>
    <td align="right">     -0.5927</td>
    <td align="right">    14.22914</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.79420</td>
    <td align="right">    52.33153</td>
    <td align="right">     -0.4637</td>
    <td align="right">    10.62150</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.60355</td>
    <td align="right">    52.44027</td>
    <td align="right">     -0.5607</td>
    <td align="right">    13.20257</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.67258</td>
    <td align="right">    50.65172</td>
    <td align="right">     -0.9508</td>
    <td align="right">    27.84510</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07892</td>
    <td align="right">    41.48106</td>
    <td align="right">     -0.4094</td>
    <td align="right">    11.52229</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.07805</td>
    <td align="right">    34.76423</td>
    <td align="right">     -0.7733</td>
    <td align="right">    18.43377</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.93310</td>
    <td align="right">    25.50234</td>
    <td align="right">     -0.9199</td>
    <td align="right">    23.34936</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.53628</td>
    <td align="right">    37.41910</td>
    <td align="right">     -0.7412</td>
    <td align="right">    19.25759</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.90582</td>
    <td align="right">    19.73122</td>
    <td align="right">     -1.0371</td>
    <td align="right">    10.62150</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79420</td>
    <td align="right">    52.44027</td>
    <td align="right">     -0.4094</td>
    <td align="right">    31.32286</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91491</td>
    <td align="right">    21.83439</td>
    <td align="right">     -0.9370</td>
    <td align="right">    23.83305</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92513</td>
    <td align="right">    21.19361</td>
    <td align="right">     -0.9300</td>
    <td align="right">    23.57195</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.74491</td>
    <td align="right">    29.53852</td>
    <td align="right">     -0.5990</td>
    <td align="right">    15.64850</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.67842</td>
    <td align="right">    32.51768</td>
    <td align="right">     -0.3038</td>
    <td align="right">    10.50504</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.20340</td>
    <td align="right">    39.71339</td>
    <td align="right">     -0.7686</td>
    <td align="right">    21.76781</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.82354</td>
    <td align="right">    46.24478</td>
    <td align="right">     -0.4352</td>
    <td align="right">    10.79458</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97251</td>
    <td align="right">    51.43610</td>
    <td align="right">     -0.3161</td>
    <td align="right">     8.16299</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86550</td>
    <td align="right">    51.20154</td>
    <td align="right">     -0.3901</td>
    <td align="right">     9.58160</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.12493</td>
    <td align="right">    49.41343</td>
    <td align="right">     -0.7568</td>
    <td align="right">    21.33509</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.65980</td>
    <td align="right">    41.33662</td>
    <td align="right">     -0.2584</td>
    <td align="right">    10.24054</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.22149</td>
    <td align="right">    36.06366</td>
    <td align="right">     -0.7224</td>
    <td align="right">    17.23644</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.96476</td>
    <td align="right">    26.87860</td>
    <td align="right">     -0.8926</td>
    <td align="right">    22.43058</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.85846</td>
    <td align="right">    37.39527</td>
    <td align="right">     -0.6067</td>
    <td align="right">    16.19773</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91491</td>
    <td align="right">    21.19361</td>
    <td align="right">     -0.9370</td>
    <td align="right">     8.16299</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97251</td>
    <td align="right">    51.43610</td>
    <td align="right">     -0.2584</td>
    <td align="right">    23.83305</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.25626</td>
    <td align="right">    20.80956</td>
    <td align="right">     -0.8178</td>
    <td align="right">    21.00988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24343</td>
    <td align="right">    20.22020</td>
    <td align="right">     -0.8179</td>
    <td align="right">    20.92801</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.13189</td>
    <td align="right">    27.93478</td>
    <td align="right">     -0.4904</td>
    <td align="right">    14.59296</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.66003</td>
    <td align="right">    31.46124</td>
    <td align="right">     -0.3081</td>
    <td align="right">    11.18875</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.92963</td>
    <td align="right">    40.09925</td>
    <td align="right">     -0.8889</td>
    <td align="right">    26.39925</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64111</td>
    <td align="right">    46.99613</td>
    <td align="right">     -0.5489</td>
    <td align="right">    13.70055</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83806</td>
    <td align="right">    52.02456</td>
    <td align="right">     -0.4068</td>
    <td align="right">    10.05593</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75190</td>
    <td align="right">    51.49828</td>
    <td align="right">     -0.4403</td>
    <td align="right">    11.26949</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.17454</td>
    <td align="right">    48.55702</td>
    <td align="right">     -0.7149</td>
    <td align="right">    20.65594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.00201</td>
    <td align="right">    39.37943</td>
    <td align="right">     -0.1573</td>
    <td align="right">    10.37255</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.53149</td>
    <td align="right">    34.59623</td>
    <td align="right">     -0.6322</td>
    <td align="right">    15.76604</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.21213</td>
    <td align="right">    25.78005</td>
    <td align="right">     -0.8087</td>
    <td align="right">    20.62487</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.96303</td>
    <td align="right">    36.73216</td>
    <td align="right">     -0.5843</td>
    <td align="right">    16.34823</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21213</td>
    <td align="right">    20.22020</td>
    <td align="right">     -0.8889</td>
    <td align="right">    10.05593</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83806</td>
    <td align="right">    52.02456</td>
    <td align="right">     -0.1573</td>
    <td align="right">    26.39925</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.92850</td>
    <td align="right">    21.61764</td>
    <td align="right">     -0.9453</td>
    <td align="right">    24.24163</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95963</td>
    <td align="right">    20.94873</td>
    <td align="right">     -0.9236</td>
    <td align="right">    23.48650</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.72924</td>
    <td align="right">    29.32892</td>
    <td align="right">     -0.6106</td>
    <td align="right">    16.27566</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.38028</td>
    <td align="right">    32.57238</td>
    <td align="right">     -0.3739</td>
    <td align="right">    11.79789</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.91129</td>
    <td align="right">    40.50912</td>
    <td align="right">     -0.8671</td>
    <td align="right">    26.35312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.68468</td>
    <td align="right">    47.08676</td>
    <td align="right">     -0.4921</td>
    <td align="right">    12.96210</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87090</td>
    <td align="right">    52.01566</td>
    <td align="right">     -0.3485</td>
    <td align="right">     9.68847</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73366</td>
    <td align="right">    52.01497</td>
    <td align="right">     -0.4466</td>
    <td align="right">    11.60688</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00398</td>
    <td align="right">    49.96059</td>
    <td align="right">     -0.8008</td>
    <td align="right">    23.21896</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.46134</td>
    <td align="right">    41.47158</td>
    <td align="right">     -0.3062</td>
    <td align="right">    11.09309</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.20515</td>
    <td align="right">    35.81946</td>
    <td align="right">     -0.7305</td>
    <td align="right">    17.51798</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.97436</td>
    <td align="right">    26.66151</td>
    <td align="right">     -0.8963</td>
    <td align="right">    22.60698</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.75292</td>
    <td align="right">    37.61950</td>
    <td align="right">     -0.6430</td>
    <td align="right">    17.52472</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92850</td>
    <td align="right">    20.94873</td>
    <td align="right">     -0.9453</td>
    <td align="right">     9.68847</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87090</td>
    <td align="right">    52.01566</td>
    <td align="right">     -0.3062</td>
    <td align="right">    26.35312</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.92955</td>
    <td align="right">    19.52612</td>
    <td align="right">     -0.9584</td>
    <td align="right">    24.57247</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92859</td>
    <td align="right">    18.79342</td>
    <td align="right">     -0.9642</td>
    <td align="right">    24.81425</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.07942</td>
    <td align="right">    28.30468</td>
    <td align="right">     -0.8113</td>
    <td align="right">    19.60691</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.32354</td>
    <td align="right">    32.72575</td>
    <td align="right">     -0.6552</td>
    <td align="right">    14.85764</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.89045</td>
    <td align="right">    41.75739</td>
    <td align="right">     -1.2903</td>
    <td align="right">    41.39482</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.22356</td>
    <td align="right">    47.04871</td>
    <td align="right">     -0.7604</td>
    <td align="right">    18.59418</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.58088</td>
    <td align="right">    51.77371</td>
    <td align="right">     -0.5793</td>
    <td align="right">    13.00023</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.41059</td>
    <td align="right">    52.08233</td>
    <td align="right">     -0.6466</td>
    <td align="right">    14.89848</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.69970</td>
    <td align="right">    49.87739</td>
    <td align="right">     -0.9331</td>
    <td align="right">    25.56344</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.41328</td>
    <td align="right">    39.94210</td>
    <td align="right">     -0.3048</td>
    <td align="right">     8.94421</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.12650</td>
    <td align="right">    33.73881</td>
    <td align="right">     -0.7294</td>
    <td align="right">    16.94303</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.94891</td>
    <td align="right">    24.60627</td>
    <td align="right">     -0.8967</td>
    <td align="right">    22.30851</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.39277</td>
    <td align="right">    36.81217</td>
    <td align="right">     -0.7933</td>
    <td align="right">    20.44690</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92859</td>
    <td align="right">    18.79342</td>
    <td align="right">     -1.2903</td>
    <td align="right">     8.94421</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58088</td>
    <td align="right">    52.08233</td>
    <td align="right">     -0.3048</td>
    <td align="right">    41.39482</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.93658</td>
    <td align="right">    22.08420</td>
    <td align="right">     -0.9214</td>
    <td align="right">    23.12942</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93576</td>
    <td align="right">    21.37659</td>
    <td align="right">     -0.9264</td>
    <td align="right">    23.32425</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.54967</td>
    <td align="right">    30.15980</td>
    <td align="right">     -0.6582</td>
    <td align="right">    16.38131</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.51095</td>
    <td align="right">    33.32823</td>
    <td align="right">     -0.3510</td>
    <td align="right">     9.90689</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.27167</td>
    <td align="right">    39.50292</td>
    <td align="right">     -0.7953</td>
    <td align="right">    21.17174</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87672</td>
    <td align="right">    44.83604</td>
    <td align="right">     -0.4713</td>
    <td align="right">    10.61199</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00401</td>
    <td align="right">    49.97317</td>
    <td align="right">     -0.3551</td>
    <td align="right">     8.17435</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96733</td>
    <td align="right">    49.84064</td>
    <td align="right">     -0.3831</td>
    <td align="right">     8.64483</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57203</td>
    <td align="right">    47.86751</td>
    <td align="right">     -0.6134</td>
    <td align="right">    14.81482</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.45898</td>
    <td align="right">    39.74112</td>
    <td align="right">     -0.0565</td>
    <td align="right">     7.72935</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.38670</td>
    <td align="right">    36.00149</td>
    <td align="right">     -0.6493</td>
    <td align="right">    15.16281</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.99283</td>
    <td align="right">    27.08590</td>
    <td align="right">     -0.8613</td>
    <td align="right">    21.15012</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.97220</td>
    <td align="right">    36.92591</td>
    <td align="right">     -0.5846</td>
    <td align="right">    14.96575</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93576</td>
    <td align="right">    21.37659</td>
    <td align="right">     -0.9264</td>
    <td align="right">     7.72935</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00401</td>
    <td align="right">    49.97317</td>
    <td align="right">     -0.0565</td>
    <td align="right">    23.32425</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.23861</td>
    <td align="right">    18.70767</td>
    <td align="right">     -1.0073</td>
    <td align="right">    27.84286</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.08342</td>
    <td align="right">    18.09081</td>
    <td align="right">     -1.0456</td>
    <td align="right">    29.46246</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.16395</td>
    <td align="right">    26.79542</td>
    <td align="right">     -0.6974</td>
    <td align="right">    18.65983</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.80443</td>
    <td align="right">    30.78401</td>
    <td align="right">     -0.4919</td>
    <td align="right">    12.95861</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.46982</td>
    <td align="right">    40.02226</td>
    <td align="right">     -1.0602</td>
    <td align="right">    31.98599</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.38254</td>
    <td align="right">    46.92904</td>
    <td align="right">     -0.6716</td>
    <td align="right">    16.56911</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.78665</td>
    <td align="right">    52.96293</td>
    <td align="right">     -0.4574</td>
    <td align="right">    10.54559</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73594</td>
    <td align="right">    51.95238</td>
    <td align="right">     -0.4539</td>
    <td align="right">    10.80511</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40127</td>
    <td align="right">    48.32273</td>
    <td align="right">     -0.6147</td>
    <td align="right">    15.76235</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.28086</td>
    <td align="right">    37.16320</td>
    <td align="right">     -0.0506</td>
    <td align="right">     8.77816</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.15274</td>
    <td align="right">    32.54528</td>
    <td align="right">     -0.6683</td>
    <td align="right">    16.42556</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.51963</td>
    <td align="right">    23.72622</td>
    <td align="right">     -0.9246</td>
    <td align="right">    25.01770</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.52133</td>
    <td align="right">    35.79687</td>
    <td align="right">     -0.6764</td>
    <td align="right">    18.67888</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.08342</td>
    <td align="right">    18.09081</td>
    <td align="right">     -1.0602</td>
    <td align="right">     8.77816</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78665</td>
    <td align="right">    52.96293</td>
    <td align="right">     -0.0506</td>
    <td align="right">    31.98599</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.93767</td>
    <td align="right">    21.81678</td>
    <td align="right">     -0.9328</td>
    <td align="right">    23.60790</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94903</td>
    <td align="right">    21.11750</td>
    <td align="right">     -0.9239</td>
    <td align="right">    23.28061</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.52288</td>
    <td align="right">    29.88581</td>
    <td align="right">     -0.6709</td>
    <td align="right">    16.62139</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.24977</td>
    <td align="right">    33.39362</td>
    <td align="right">     -0.4160</td>
    <td align="right">    11.02958</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.07706</td>
    <td align="right">    40.06212</td>
    <td align="right">     -0.8649</td>
    <td align="right">    24.13057</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.80062</td>
    <td align="right">    45.60314</td>
    <td align="right">     -0.5108</td>
    <td align="right">    11.77558</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97017</td>
    <td align="right">    50.32320</td>
    <td align="right">     -0.3644</td>
    <td align="right">     8.66460</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90184</td>
    <td align="right">    50.46999</td>
    <td align="right">     -0.4201</td>
    <td align="right">     9.66314</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52297</td>
    <td align="right">    48.26248</td>
    <td align="right">     -0.6361</td>
    <td align="right">    15.63932</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.24941</td>
    <td align="right">    39.92910</td>
    <td align="right">     -0.1058</td>
    <td align="right">     8.13749</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.36836</td>
    <td align="right">    35.70819</td>
    <td align="right">     -0.6583</td>
    <td align="right">    15.44525</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.99239</td>
    <td align="right">    26.82440</td>
    <td align="right">     -0.8675</td>
    <td align="right">    21.37967</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.89494</td>
    <td align="right">    37.06280</td>
    <td align="right">     -0.6123</td>
    <td align="right">    15.73851</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93767</td>
    <td align="right">    21.11750</td>
    <td align="right">     -0.9328</td>
    <td align="right">     8.13749</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97017</td>
    <td align="right">    50.46999</td>
    <td align="right">     -0.1058</td>
    <td align="right">    24.13057</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.92823</td>
    <td align="right">    20.08084</td>
    <td align="right">     -0.9323</td>
    <td align="right">    23.55833</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93297</td>
    <td align="right">    19.40166</td>
    <td align="right">     -0.9286</td>
    <td align="right">    23.41917</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.32170</td>
    <td align="right">    28.45996</td>
    <td align="right">     -0.7105</td>
    <td align="right">    17.07574</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.86217</td>
    <td align="right">    32.16993</td>
    <td align="right">     -0.5018</td>
    <td align="right">    11.85793</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.72561</td>
    <td align="right">    40.45230</td>
    <td align="right">     -0.9889</td>
    <td align="right">    28.37358</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64674</td>
    <td align="right">    46.36945</td>
    <td align="right">     -0.5892</td>
    <td align="right">    13.46666</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.80653</td>
    <td align="right">    51.63138</td>
    <td align="right">     -0.4763</td>
    <td align="right">    10.47216</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63059</td>
    <td align="right">    51.47000</td>
    <td align="right">     -0.5610</td>
    <td align="right">    12.64228</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.86028</td>
    <td align="right">    49.25934</td>
    <td align="right">     -0.8835</td>
    <td align="right">    24.29004</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.37669</td>
    <td align="right">    40.28659</td>
    <td align="right">     -0.3203</td>
    <td align="right">     9.69271</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.13548</td>
    <td align="right">    34.27616</td>
    <td align="right">     -0.7290</td>
    <td align="right">    17.02005</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.95653</td>
    <td align="right">    25.11456</td>
    <td align="right">     -0.8833</td>
    <td align="right">    21.89020</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.61390</td>
    <td align="right">    36.70584</td>
    <td align="right">     -0.7072</td>
    <td align="right">    17.77407</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92823</td>
    <td align="right">    19.40166</td>
    <td align="right">     -0.9889</td>
    <td align="right">     9.69271</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80653</td>
    <td align="right">    51.63138</td>
    <td align="right">     -0.3203</td>
    <td align="right">    28.37358</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.92501</td>
    <td align="right">    21.37611</td>
    <td align="right">     -0.9125</td>
    <td align="right">    22.83177</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.93808</td>
    <td align="right">    20.94637</td>
    <td align="right">     -0.9057</td>
    <td align="right">    22.58935</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.73814</td>
    <td align="right">    29.18610</td>
    <td align="right">     -0.5927</td>
    <td align="right">    15.12876</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.71117</td>
    <td align="right">    31.94658</td>
    <td align="right">     -0.2907</td>
    <td align="right">     9.84205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.30872</td>
    <td align="right">    38.68294</td>
    <td align="right">     -0.7537</td>
    <td align="right">    20.23577</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.86866</td>
    <td align="right">    44.96461</td>
    <td align="right">     -0.4552</td>
    <td align="right">    10.66303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.00281</td>
    <td align="right">    50.46569</td>
    <td align="right">     -0.3457</td>
    <td align="right">     8.34573</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.90830</td>
    <td align="right">    49.97369</td>
    <td align="right">     -0.4114</td>
    <td align="right">     9.53752</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.31708</td>
    <td align="right">    47.84623</td>
    <td align="right">     -0.7083</td>
    <td align="right">    18.51446</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.95094</td>
    <td align="right">    40.11897</td>
    <td align="right">     -0.1820</td>
    <td align="right">     8.86717</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.27537</td>
    <td align="right">    35.56621</td>
    <td align="right">     -0.6867</td>
    <td align="right">    16.18075</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.98049</td>
    <td align="right">    26.38928</td>
    <td align="right">     -0.8657</td>
    <td align="right">    21.39690</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.92418</td>
    <td align="right">    36.55280</td>
    <td align="right">     -0.5904</td>
    <td align="right">    15.29525</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.92501</td>
    <td align="right">    20.94637</td>
    <td align="right">     -0.9125</td>
    <td align="right">     8.34573</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.00281</td>
    <td align="right">    50.46569</td>
    <td align="right">     -0.1820</td>
    <td align="right">    22.83177</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.34083</td>
    <td align="right">    20.87916</td>
    <td align="right">     -0.7664</td>
    <td align="right">    19.34172</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.31634</td>
    <td align="right">    20.31906</td>
    <td align="right">     -0.7702</td>
    <td align="right">    19.31958</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.25587</td>
    <td align="right">    27.86471</td>
    <td align="right">     -0.4437</td>
    <td align="right">    13.33495</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.89919</td>
    <td align="right">    31.11629</td>
    <td align="right">     -0.2423</td>
    <td align="right">     9.78380</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18464</td>
    <td align="right">    39.29605</td>
    <td align="right">     -0.8096</td>
    <td align="right">    22.26889</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.75848</td>
    <td align="right">    45.89236</td>
    <td align="right">     -0.5267</td>
    <td align="right">    12.23237</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90482</td>
    <td align="right">    51.16644</td>
    <td align="right">     -0.4055</td>
    <td align="right">     9.40671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85037</td>
    <td align="right">    50.33924</td>
    <td align="right">     -0.4232</td>
    <td align="right">    10.13282</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.44392</td>
    <td align="right">    47.15546</td>
    <td align="right">     -0.6276</td>
    <td align="right">    16.63661</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.42109</td>
    <td align="right">    38.36064</td>
    <td align="right">     -0.0453</td>
    <td align="right">     8.97344</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.70219</td>
    <td align="right">    34.41497</td>
    <td align="right">     -0.5652</td>
    <td align="right">    14.13950</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.28299</td>
    <td align="right">    25.82737</td>
    <td align="right">     -0.7603</td>
    <td align="right">    19.02655</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12903</td>
    <td align="right">    36.16721</td>
    <td align="right">     -0.5305</td>
    <td align="right">    14.51910</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.28299</td>
    <td align="right">    20.31906</td>
    <td align="right">     -0.8096</td>
    <td align="right">     8.97344</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90482</td>
    <td align="right">    51.16644</td>
    <td align="right">     -0.0453</td>
    <td align="right">    22.26889</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95723</td>
    <td align="right">    21.80038</td>
    <td align="right">     -0.9041</td>
    <td align="right">    22.59788</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99063</td>
    <td align="right">    21.14666</td>
    <td align="right">     -0.8835</td>
    <td align="right">    21.91076</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81881</td>
    <td align="right">    29.33857</td>
    <td align="right">     -0.5693</td>
    <td align="right">    15.02359</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.60770</td>
    <td align="right">    32.25839</td>
    <td align="right">     -0.3096</td>
    <td align="right">    10.30939</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18148</td>
    <td align="right">    39.71526</td>
    <td align="right">     -0.7834</td>
    <td align="right">    21.99607</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.79954</td>
    <td align="right">    45.99121</td>
    <td align="right">     -0.4702</td>
    <td align="right">    11.45007</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93455</td>
    <td align="right">    51.17990</td>
    <td align="right">     -0.3474</td>
    <td align="right">     8.97110</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83551</td>
    <td align="right">    50.88373</td>
    <td align="right">     -0.4277</td>
    <td align="right">    10.39494</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.29395</td>
    <td align="right">    48.56715</td>
    <td align="right">     -0.7067</td>
    <td align="right">    18.82771</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.88485</td>
    <td align="right">    40.48834</td>
    <td align="right">     -0.1924</td>
    <td align="right">     9.26384</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.32118</td>
    <td align="right">    35.74296</td>
    <td align="right">     -0.6733</td>
    <td align="right">    15.90565</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.00675</td>
    <td align="right">    26.78585</td>
    <td align="right">     -0.8552</td>
    <td align="right">    21.04723</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90253</td>
    <td align="right">    37.10558</td>
    <td align="right">     -0.5915</td>
    <td align="right">    15.59631</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95723</td>
    <td align="right">    21.14666</td>
    <td align="right">     -0.9041</td>
    <td align="right">     8.97110</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93455</td>
    <td align="right">    51.17990</td>
    <td align="right">     -0.1924</td>
    <td align="right">    22.59788</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111501E+10</td>
    <td align="right">0.234441E+09</td>
    <td align="right">       52.00</td>
    <td align="right">0.814699E+09</td>
    <td align="right">0.300309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    16221.72</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">    12431.75</td>
    <td align="right">31-MAR-10:10</td>
    <td align="right">     5299.75</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">     3279.68</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251855E+10</td>
    <td align="right">0.524784E+09</td>
    <td align="right">      105.51</td>
    <td align="right">0.167794E+10</td>
    <td align="right">0.840613E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">30-APR-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    25572.58</td>
    <td align="right">30-APR-16:42</td>
    <td align="right">    25572.58</td>
    <td align="right">30-APR-16:42</td>
    <td align="right">     8253.43</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">     4898.07</td>
    <td align="right">30-APR-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180691E+11</td>
    <td align="right">0.362116E+10</td>
    <td align="right">      337.97</td>
    <td align="right">0.138923E+11</td>
    <td align="right">0.417677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    46845.81</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    42924.35</td>
    <td align="right">23-MAY-15:30</td>
    <td align="right">    17230.70</td>
    <td align="right">30-MAY-22:00</td>
    <td align="right">     8902.64</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.391937E+11</td>
    <td align="right">0.763232E+10</td>
    <td align="right">      498.14</td>
    <td align="right">0.285795E+11</td>
    <td align="right">0.106141E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:35</td>
    <td align="right">    82561.96</td>
    <td align="right">11-JUN-16:23</td>
    <td align="right">    50092.34</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    39758.27</td>
    <td align="right">18-JUN-10:12</td>
    <td align="right">    14346.55</td>
    <td align="right">11-JUN-16:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.616183E+11</td>
    <td align="right">0.117936E+11</td>
    <td align="right">      575.49</td>
    <td align="right">0.417434E+11</td>
    <td align="right">0.198748E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   131138.10</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    57775.08</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">    79630.32</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    22236.17</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.537015E+11</td>
    <td align="right">0.102458E+11</td>
    <td align="right">      568.59</td>
    <td align="right">0.372065E+11</td>
    <td align="right">0.164950E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-AUG-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">    69247.21</td>
    <td align="right">09-AUG-11:40</td>
    <td align="right">    56912.41</td>
    <td align="right">06-AUG-17:51</td>
    <td align="right">    32596.78</td>
    <td align="right">30-AUG-23:03</td>
    <td align="right">    13351.73</td>
    <td align="right">09-AUG-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.306334E+11</td>
    <td align="right">0.592472E+10</td>
    <td align="right">      424.45</td>
    <td align="right">0.205344E+11</td>
    <td align="right">0.100990E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">    91738.97</td>
    <td align="right">10-SEP-13:31</td>
    <td align="right">    50183.83</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">    46526.03</td>
    <td align="right">10-SEP-13:31</td>
    <td align="right">    15834.89</td>
    <td align="right">10-SEP-13:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994514E+10</td>
    <td align="right">0.194873E+10</td>
    <td align="right">      204.86</td>
    <td align="right">0.704695E+10</td>
    <td align="right">0.289819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    45724.86</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    38344.82</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">    11606.76</td>
    <td align="right">05-OCT-01:05</td>
    <td align="right">     7962.47</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.956803E+09</td>
    <td align="right">0.200117E+09</td>
    <td align="right">       32.83</td>
    <td align="right">0.590320E+09</td>
    <td align="right">0.366483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    16376.32</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">    10814.72</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     6051.82</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">     3307.90</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 85062100.78</td>
    <td align="right"> 18447400.71</td>
    <td align="right">        5.38</td>
    <td align="right"> 49217846.33</td>
    <td align="right"> 35844254.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     6847.70</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3981.01</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     2866.68</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1466.12</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217836E+12</td>
    <td align="right">0.421441E+11</td>
    <td align="right">     2805.22</td>
    <td align="right">0.152135E+12</td>
    <td align="right">0.657012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616183E+11</td>
    <td align="right">0.117936E+11</td>
    <td align="right">      575.49</td>
    <td align="right">0.417434E+11</td>
    <td align="right">0.198748E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   131138.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57775.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79630.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22236.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2533618.56</td>
    <td align="right">   564126.69</td>
    <td align="right">        1.00</td>
    <td align="right">  1542864.09</td>
    <td align="right">   990754.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1038.38</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      634.64</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      403.74</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      230.81</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209368E+10</td>
    <td align="right">0.434337E+09</td>
    <td align="right">       66.08</td>
    <td align="right">0.171893E+10</td>
    <td align="right">0.374752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    19765.50</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">    16870.74</td>
    <td align="right">31-MAR-10:50</td>
    <td align="right">     5785.69</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">     3929.29</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.424281E+10</td>
    <td align="right">0.877516E+09</td>
    <td align="right">      147.14</td>
    <td align="right">0.317912E+10</td>
    <td align="right">0.106369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">30-APR-15:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    37787.66</td>
    <td align="right">30-APR-15:13</td>
    <td align="right">    37787.66</td>
    <td align="right">30-APR-15:13</td>
    <td align="right">     8719.90</td>
    <td align="right">14-APR-15:10</td>
    <td align="right">     6818.73</td>
    <td align="right">30-APR-15:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229106E+11</td>
    <td align="right">0.453637E+10</td>
    <td align="right">      365.62</td>
    <td align="right">0.187848E+11</td>
    <td align="right">0.412584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAY-16:41</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    51554.57</td>
    <td align="right">21-MAY-16:41</td>
    <td align="right">    48355.67</td>
    <td align="right">23-MAY-15:50</td>
    <td align="right">    18881.64</td>
    <td align="right">30-MAY-21:53</td>
    <td align="right">     9931.72</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434285E+11</td>
    <td align="right">0.836413E+10</td>
    <td align="right">      475.58</td>
    <td align="right">0.334497E+11</td>
    <td align="right">0.997878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   104268.08</td>
    <td align="right">11-JUN-16:23</td>
    <td align="right">    60746.27</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    51682.42</td>
    <td align="right">18-JUN-10:12</td>
    <td align="right">    18107.42</td>
    <td align="right">11-JUN-16:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.646254E+11</td>
    <td align="right">0.122851E+11</td>
    <td align="right">      534.72</td>
    <td align="right">0.460117E+11</td>
    <td align="right">0.186137E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">   102588.18</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    68689.47</td>
    <td align="right">02-JUL-15:12</td>
    <td align="right">    62294.52</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    17412.69</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.552259E+11</td>
    <td align="right">0.104728E+11</td>
    <td align="right">      516.76</td>
    <td align="right">0.396913E+11</td>
    <td align="right">0.155347E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-AUG-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">    78034.14</td>
    <td align="right">27-AUG-11:02</td>
    <td align="right">    67407.67</td>
    <td align="right">06-AUG-16:41</td>
    <td align="right">    36506.99</td>
    <td align="right">27-AUG-11:02</td>
    <td align="right">    13524.33</td>
    <td align="right">27-AUG-11:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319802E+11</td>
    <td align="right">0.616226E+10</td>
    <td align="right">      404.39</td>
    <td align="right">0.224423E+11</td>
    <td align="right">0.953787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    71397.84</td>
    <td align="right">10-SEP-11:32</td>
    <td align="right">    57965.82</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">    30992.12</td>
    <td align="right">10-SEP-11:32</td>
    <td align="right">    12402.93</td>
    <td align="right">10-SEP-11:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110614E+11</td>
    <td align="right">0.216440E+10</td>
    <td align="right">      227.47</td>
    <td align="right">0.828351E+10</td>
    <td align="right">0.277793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    50468.73</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    42165.04</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    12833.35</td>
    <td align="right">05-OCT-02:43</td>
    <td align="right">     8776.39</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133563E+10</td>
    <td align="right">0.278005E+09</td>
    <td align="right">       42.30</td>
    <td align="right">0.882146E+09</td>
    <td align="right">0.453484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    18142.15</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">    12501.31</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     6271.98</td>
    <td align="right">01-NOV-10:10</td>
    <td align="right">     3639.91</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173433E+09</td>
    <td align="right"> 37495759.43</td>
    <td align="right">       13.93</td>
    <td align="right">0.105477E+09</td>
    <td align="right"> 67955554.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     9175.87</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     5544.35</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3631.52</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1940.02</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237080E+12</td>
    <td align="right">0.456130E+11</td>
    <td align="right">     2795.00</td>
    <td align="right">0.174550E+12</td>
    <td align="right">0.625297E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.646254E+11</td>
    <td align="right">0.122851E+11</td>
    <td align="right">      534.72</td>
    <td align="right">0.460117E+11</td>
    <td align="right">0.186137E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104268.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68689.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62294.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18107.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212444E+10</td>
    <td align="right">0.436851E+09</td>
    <td align="right">       66.08</td>
    <td align="right">0.178383E+10</td>
    <td align="right">0.340613E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">27-MAR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    20864.01</td>
    <td align="right">27-MAR-15:50</td>
    <td align="right">    19940.30</td>
    <td align="right">27-MAR-15:40</td>
    <td align="right">     5802.92</td>
    <td align="right">31-MAR-16:03</td>
    <td align="right">     4114.05</td>
    <td align="right">27-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.436198E+10</td>
    <td align="right">0.896709E+09</td>
    <td align="right">      147.88</td>
    <td align="right">0.334017E+10</td>
    <td align="right">0.102181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    43273.35</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">    43273.35</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">     9019.95</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     7567.87</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.236007E+11</td>
    <td align="right">0.461350E+10</td>
    <td align="right">      346.48</td>
    <td align="right">0.198586E+11</td>
    <td align="right">0.374216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-MAY-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    62851.58</td>
    <td align="right">29-MAY-15:22</td>
    <td align="right">    62851.58</td>
    <td align="right">29-MAY-15:22</td>
    <td align="right">    18635.09</td>
    <td align="right">30-MAY-21:53</td>
    <td align="right">    12103.90</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.446770E+11</td>
    <td align="right">0.849325E+10</td>
    <td align="right">      461.05</td>
    <td align="right">0.354232E+11</td>
    <td align="right">0.925385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   151880.35</td>
    <td align="right">18-JUN-15:32</td>
    <td align="right">    70436.05</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    85146.95</td>
    <td align="right">18-JUN-15:32</td>
    <td align="right">    26081.39</td>
    <td align="right">18-JUN-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.660288E+11</td>
    <td align="right">0.124696E+11</td>
    <td align="right">      514.34</td>
    <td align="right">0.487354E+11</td>
    <td align="right">0.172934E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">    96736.31</td>
    <td align="right">04-JUL-11:23</td>
    <td align="right">    84117.23</td>
    <td align="right">02-JUL-14:32</td>
    <td align="right">    58323.54</td>
    <td align="right">04-JUL-11:23</td>
    <td align="right">    20157.01</td>
    <td align="right">02-JUL-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.551815E+11</td>
    <td align="right">0.103800E+11</td>
    <td align="right">      493.08</td>
    <td align="right">0.410291E+11</td>
    <td align="right">0.141524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">    99371.82</td>
    <td align="right">27-AUG-14:42</td>
    <td align="right">    79602.84</td>
    <td align="right">06-AUG-15:32</td>
    <td align="right">    41211.78</td>
    <td align="right">27-AUG-13:22</td>
    <td align="right">    17412.55</td>
    <td align="right">27-AUG-14:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309630E+11</td>
    <td align="right">0.592842E+10</td>
    <td align="right">      376.95</td>
    <td align="right">0.221567E+11</td>
    <td align="right">0.880632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   101372.81</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">    60579.31</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    52964.24</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">    17492.31</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103306E+11</td>
    <td align="right">0.201184E+10</td>
    <td align="right">      195.42</td>
    <td align="right">0.787375E+10</td>
    <td align="right">0.245689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    53510.04</td>
    <td align="right">04-OCT-14:20</td>
    <td align="right">    45170.27</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">    10190.02</td>
    <td align="right">04-OCT-17:40</td>
    <td align="right">     9314.47</td>
    <td align="right">04-OCT-14:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127228E+10</td>
    <td align="right">0.264619E+09</td>
    <td align="right">       38.42</td>
    <td align="right">0.844513E+09</td>
    <td align="right">0.427765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    17873.30</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">    11806.03</td>
    <td align="right">01-NOV-09:10</td>
    <td align="right">     6198.94</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">     3585.34</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145152E+09</td>
    <td align="right"> 31443899.38</td>
    <td align="right">       11.50</td>
    <td align="right"> 87138423.66</td>
    <td align="right"> 58013196.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     8090.84</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     4809.36</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3281.49</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1720.42</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238686E+12</td>
    <td align="right">0.455263E+11</td>
    <td align="right">     2651.22</td>
    <td align="right">0.181132E+12</td>
    <td align="right">0.575532E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.660288E+11</td>
    <td align="right">0.124696E+11</td>
    <td align="right">      514.34</td>
    <td align="right">0.487354E+11</td>
    <td align="right">0.172934E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   151880.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84117.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85146.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26081.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      439.80</td>
    <td align="right">        0.00</td>
    <td align="right">      439.80</td>
    <td align="right">        5.89</td>
    <td align="right">     2351.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      688.99</td>
    <td align="right">        0.00</td>
    <td align="right">      688.99</td>
    <td align="right">       82.68</td>
    <td align="right">     2328.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      883.80</td>
    <td align="right">        0.00</td>
    <td align="right">      883.80</td>
    <td align="right">      349.49</td>
    <td align="right">     1524.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1078.50</td>
    <td align="right">        3.87</td>
    <td align="right">     1074.63</td>
    <td align="right">      664.12</td>
    <td align="right">      997.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1267.75</td>
    <td align="right">       49.12</td>
    <td align="right">     1218.63</td>
    <td align="right">     1129.18</td>
    <td align="right">      627.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1421.96</td>
    <td align="right">      116.98</td>
    <td align="right">     1304.98</td>
    <td align="right">     1555.43</td>
    <td align="right">      418.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1373.44</td>
    <td align="right">       89.06</td>
    <td align="right">     1284.38</td>
    <td align="right">     1702.39</td>
    <td align="right">      296.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1179.15</td>
    <td align="right">       16.72</td>
    <td align="right">     1162.43</td>
    <td align="right">     1328.97</td>
    <td align="right">      375.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      889.08</td>
    <td align="right">        0.15</td>
    <td align="right">      888.93</td>
    <td align="right">      836.45</td>
    <td align="right">      582.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      694.42</td>
    <td align="right">        0.00</td>
    <td align="right">      694.42</td>
    <td align="right">      462.24</td>
    <td align="right">      910.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.06</td>
    <td align="right">        0.00</td>
    <td align="right">      478.06</td>
    <td align="right">      117.99</td>
    <td align="right">     1449.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      404.16</td>
    <td align="right">        0.00</td>
    <td align="right">      404.16</td>
    <td align="right">       18.40</td>
    <td align="right">     2162.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      900.93</td>
    <td align="right">       23.10</td>
    <td align="right">      877.83</td>
    <td align="right">      691.58</td>
    <td align="right">     1162.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      404.16</td>
    <td align="right">        0.00</td>
    <td align="right">      404.16</td>
    <td align="right">        5.89</td>
    <td align="right">      296.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1421.96</td>
    <td align="right">      116.98</td>
    <td align="right">     1304.98</td>
    <td align="right">     1702.39</td>
    <td align="right">     2351.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      536.56</td>
    <td align="right">      173.02</td>
    <td align="right">      363.55</td>
    <td align="right">      216.20</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      725.45</td>
    <td align="right">      164.71</td>
    <td align="right">      560.75</td>
    <td align="right">      284.49</td>
    <td align="right">     1427.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1117.71</td>
    <td align="right">      393.58</td>
    <td align="right">      724.13</td>
    <td align="right">      850.20</td>
    <td align="right">      949.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1417.30</td>
    <td align="right">      562.19</td>
    <td align="right">      855.11</td>
    <td align="right">     1292.56</td>
    <td align="right">      640.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1769.88</td>
    <td align="right">      800.99</td>
    <td align="right">      968.89</td>
    <td align="right">     1931.33</td>
    <td align="right">      431.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1837.22</td>
    <td align="right">      802.26</td>
    <td align="right">     1034.96</td>
    <td align="right">     2174.53</td>
    <td align="right">      285.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1777.57</td>
    <td align="right">      764.56</td>
    <td align="right">     1013.00</td>
    <td align="right">     2238.05</td>
    <td align="right">      200.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1664.89</td>
    <td align="right">      698.81</td>
    <td align="right">      966.07</td>
    <td align="right">     2027.10</td>
    <td align="right">      256.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1200.95</td>
    <td align="right">      475.89</td>
    <td align="right">      725.06</td>
    <td align="right">     1330.08</td>
    <td align="right">      381.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      877.76</td>
    <td align="right">      315.31</td>
    <td align="right">      562.45</td>
    <td align="right">      812.81</td>
    <td align="right">      586.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.64</td>
    <td align="right">      113.66</td>
    <td align="right">      374.98</td>
    <td align="right">      255.51</td>
    <td align="right">      915.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      426.68</td>
    <td align="right">       99.25</td>
    <td align="right">      327.43</td>
    <td align="right">      137.54</td>
    <td align="right">     1347.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1156.00</td>
    <td align="right">      448.89</td>
    <td align="right">      707.11</td>
    <td align="right">     1134.67</td>
    <td align="right">      734.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      426.68</td>
    <td align="right">       99.25</td>
    <td align="right">      327.43</td>
    <td align="right">      137.54</td>
    <td align="right">      200.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1837.22</td>
    <td align="right">      802.26</td>
    <td align="right">     1034.96</td>
    <td align="right">     2238.05</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1891.16</td>
    <td align="right">     1103.93</td>
    <td align="right">      787.24</td>
    <td align="right">     1516.04</td>
    <td align="right">     2031.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2091.10</td>
    <td align="right">      959.40</td>
    <td align="right">     1131.69</td>
    <td align="right">     1593.50</td>
    <td align="right">     2051.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2513.04</td>
    <td align="right">     1243.93</td>
    <td align="right">     1269.11</td>
    <td align="right">     2370.57</td>
    <td align="right">     1455.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2187.68</td>
    <td align="right">      838.77</td>
    <td align="right">     1348.91</td>
    <td align="right">     2183.45</td>
    <td align="right">     1032.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1950.40</td>
    <td align="right">      535.71</td>
    <td align="right">     1414.69</td>
    <td align="right">     2178.60</td>
    <td align="right">      695.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1778.68</td>
    <td align="right">      346.12</td>
    <td align="right">     1432.56</td>
    <td align="right">     2158.52</td>
    <td align="right">      455.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1862.31</td>
    <td align="right">      425.30</td>
    <td align="right">     1437.01</td>
    <td align="right">     2481.60</td>
    <td align="right">      317.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2221.21</td>
    <td align="right">      769.66</td>
    <td align="right">     1451.55</td>
    <td align="right">     2840.53</td>
    <td align="right">      404.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2281.52</td>
    <td align="right">     1054.72</td>
    <td align="right">     1226.79</td>
    <td align="right">     2709.85</td>
    <td align="right">      607.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2277.62</td>
    <td align="right">     1219.26</td>
    <td align="right">     1058.36</td>
    <td align="right">     2444.94</td>
    <td align="right">      911.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1428.47</td>
    <td align="right">      658.86</td>
    <td align="right">      769.60</td>
    <td align="right">     1191.28</td>
    <td align="right">     1345.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1403.73</td>
    <td align="right">      684.71</td>
    <td align="right">      719.02</td>
    <td align="right">     1017.12</td>
    <td align="right">     1888.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1990.53</td>
    <td align="right">      819.93</td>
    <td align="right">     1170.60</td>
    <td align="right">     2060.94</td>
    <td align="right">     1094.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1403.73</td>
    <td align="right">      346.12</td>
    <td align="right">      719.02</td>
    <td align="right">     1017.12</td>
    <td align="right">      317.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2513.04</td>
    <td align="right">     1243.93</td>
    <td align="right">     1451.55</td>
    <td align="right">     2840.53</td>
    <td align="right">     2051.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      460.36</td>
    <td align="right">      108.07</td>
    <td align="right">      352.29</td>
    <td align="right">      135.27</td>
    <td align="right">     1485.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      767.65</td>
    <td align="right">      198.99</td>
    <td align="right">      568.65</td>
    <td align="right">      355.20</td>
    <td align="right">     1445.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1152.80</td>
    <td align="right">      431.14</td>
    <td align="right">      721.67</td>
    <td align="right">      896.08</td>
    <td align="right">      980.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1433.17</td>
    <td align="right">      564.02</td>
    <td align="right">      869.15</td>
    <td align="right">     1327.71</td>
    <td align="right">      665.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1724.98</td>
    <td align="right">      731.09</td>
    <td align="right">      993.89</td>
    <td align="right">     1889.73</td>
    <td align="right">      455.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1798.71</td>
    <td align="right">      762.44</td>
    <td align="right">     1036.27</td>
    <td align="right">     2145.70</td>
    <td align="right">      307.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2000.70</td>
    <td align="right">      946.47</td>
    <td align="right">     1054.23</td>
    <td align="right">     2542.74</td>
    <td align="right">      221.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1654.66</td>
    <td align="right">      700.06</td>
    <td align="right">      954.60</td>
    <td align="right">     2023.79</td>
    <td align="right">      272.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1197.11</td>
    <td align="right">      452.89</td>
    <td align="right">      744.22</td>
    <td align="right">     1338.52</td>
    <td align="right">      400.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      844.57</td>
    <td align="right">      281.11</td>
    <td align="right">      563.45</td>
    <td align="right">      784.01</td>
    <td align="right">      608.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.93</td>
    <td align="right">       97.66</td>
    <td align="right">      381.27</td>
    <td align="right">      244.14</td>
    <td align="right">      935.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      396.33</td>
    <td align="right">       71.43</td>
    <td align="right">      324.89</td>
    <td align="right">      112.70</td>
    <td align="right">     1367.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1161.64</td>
    <td align="right">      447.21</td>
    <td align="right">      714.43</td>
    <td align="right">     1154.91</td>
    <td align="right">      758.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      396.33</td>
    <td align="right">       71.43</td>
    <td align="right">      324.89</td>
    <td align="right">      112.70</td>
    <td align="right">      221.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2000.70</td>
    <td align="right">      946.47</td>
    <td align="right">     1054.23</td>
    <td align="right">     2542.74</td>
    <td align="right">     1485.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.59</td>
    <td align="right">        0.00</td>
    <td align="right">      146.59</td>
    <td align="right">        2.45</td>
    <td align="right">      774.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      229.65</td>
    <td align="right">        0.00</td>
    <td align="right">      229.65</td>
    <td align="right">       30.41</td>
    <td align="right">      765.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.58</td>
    <td align="right">        0.00</td>
    <td align="right">      294.58</td>
    <td align="right">      127.36</td>
    <td align="right">      495.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.48</td>
    <td align="right">        1.29</td>
    <td align="right">      358.19</td>
    <td align="right">      237.73</td>
    <td align="right">      323.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      422.56</td>
    <td align="right">       16.37</td>
    <td align="right">      406.19</td>
    <td align="right">      398.63</td>
    <td align="right">      199.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      473.97</td>
    <td align="right">       38.99</td>
    <td align="right">      434.97</td>
    <td align="right">      535.87</td>
    <td align="right">      132.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      457.79</td>
    <td align="right">       29.69</td>
    <td align="right">      428.11</td>
    <td align="right">      580.33</td>
    <td align="right">       94.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      393.03</td>
    <td align="right">        5.57</td>
    <td align="right">      387.46</td>
    <td align="right">      452.19</td>
    <td align="right">      122.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      296.35</td>
    <td align="right">        0.05</td>
    <td align="right">      296.30</td>
    <td align="right">      281.16</td>
    <td align="right">      201.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      231.46</td>
    <td align="right">        0.00</td>
    <td align="right">      231.46</td>
    <td align="right">      150.37</td>
    <td align="right">      324.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.35</td>
    <td align="right">        0.00</td>
    <td align="right">      159.35</td>
    <td align="right">       39.17</td>
    <td align="right">      489.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      134.72</td>
    <td align="right">        0.00</td>
    <td align="right">      134.72</td>
    <td align="right">        6.70</td>
    <td align="right">      717.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      300.29</td>
    <td align="right">        7.70</td>
    <td align="right">      292.59</td>
    <td align="right">      238.16</td>
    <td align="right">      384.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.72</td>
    <td align="right">        0.00</td>
    <td align="right">      134.72</td>
    <td align="right">        2.45</td>
    <td align="right">       94.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      473.97</td>
    <td align="right">       38.99</td>
    <td align="right">      434.97</td>
    <td align="right">      580.33</td>
    <td align="right">      774.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.60</td>
    <td align="right">        0.00</td>
    <td align="right">      146.60</td>
    <td align="right">        2.45</td>
    <td align="right">      774.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      229.66</td>
    <td align="right">        0.00</td>
    <td align="right">      229.66</td>
    <td align="right">       30.41</td>
    <td align="right">      765.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.60</td>
    <td align="right">        0.00</td>
    <td align="right">      294.60</td>
    <td align="right">      127.36</td>
    <td align="right">      495.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.50</td>
    <td align="right">        1.29</td>
    <td align="right">      358.21</td>
    <td align="right">      237.73</td>
    <td align="right">      323.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      422.58</td>
    <td align="right">       16.37</td>
    <td align="right">      406.21</td>
    <td align="right">      398.64</td>
    <td align="right">      199.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      473.98</td>
    <td align="right">       38.99</td>
    <td align="right">      434.99</td>
    <td align="right">      535.89</td>
    <td align="right">      132.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      457.81</td>
    <td align="right">       29.69</td>
    <td align="right">      428.12</td>
    <td align="right">      580.35</td>
    <td align="right">       94.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      393.05</td>
    <td align="right">        5.57</td>
    <td align="right">      387.47</td>
    <td align="right">      452.20</td>
    <td align="right">      122.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      296.36</td>
    <td align="right">        0.05</td>
    <td align="right">      296.31</td>
    <td align="right">      281.17</td>
    <td align="right">      201.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      231.47</td>
    <td align="right">        0.00</td>
    <td align="right">      231.47</td>
    <td align="right">      150.37</td>
    <td align="right">      324.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.35</td>
    <td align="right">        0.00</td>
    <td align="right">      159.35</td>
    <td align="right">       39.17</td>
    <td align="right">      489.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      134.72</td>
    <td align="right">        0.00</td>
    <td align="right">      134.72</td>
    <td align="right">        6.70</td>
    <td align="right">      717.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      300.31</td>
    <td align="right">        7.70</td>
    <td align="right">      292.61</td>
    <td align="right">      238.16</td>
    <td align="right">      384.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.72</td>
    <td align="right">        0.00</td>
    <td align="right">      134.72</td>
    <td align="right">        2.45</td>
    <td align="right">       94.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      473.98</td>
    <td align="right">       38.99</td>
    <td align="right">      434.99</td>
    <td align="right">      580.35</td>
    <td align="right">      774.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.60</td>
    <td align="right">        0.00</td>
    <td align="right">      146.60</td>
    <td align="right">        2.45</td>
    <td align="right">      774.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      229.66</td>
    <td align="right">        0.00</td>
    <td align="right">      229.66</td>
    <td align="right">       30.41</td>
    <td align="right">      765.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.60</td>
    <td align="right">        0.00</td>
    <td align="right">      294.60</td>
    <td align="right">      127.36</td>
    <td align="right">      495.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.50</td>
    <td align="right">        1.29</td>
    <td align="right">      358.21</td>
    <td align="right">      237.73</td>
    <td align="right">      323.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      422.58</td>
    <td align="right">       16.37</td>
    <td align="right">      406.21</td>
    <td align="right">      398.64</td>
    <td align="right">      199.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      473.98</td>
    <td align="right">       38.99</td>
    <td align="right">      434.99</td>
    <td align="right">      535.89</td>
    <td align="right">      132.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      457.81</td>
    <td align="right">       29.69</td>
    <td align="right">      428.12</td>
    <td align="right">      580.35</td>
    <td align="right">       94.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      393.05</td>
    <td align="right">        5.57</td>
    <td align="right">      387.47</td>
    <td align="right">      452.20</td>
    <td align="right">      122.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      296.36</td>
    <td align="right">        0.05</td>
    <td align="right">      296.31</td>
    <td align="right">      281.17</td>
    <td align="right">      201.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      231.47</td>
    <td align="right">        0.00</td>
    <td align="right">      231.47</td>
    <td align="right">      150.37</td>
    <td align="right">      324.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.35</td>
    <td align="right">        0.00</td>
    <td align="right">      159.35</td>
    <td align="right">       39.17</td>
    <td align="right">      489.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      134.72</td>
    <td align="right">        0.00</td>
    <td align="right">      134.72</td>
    <td align="right">        6.70</td>
    <td align="right">      717.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      300.31</td>
    <td align="right">        7.70</td>
    <td align="right">      292.61</td>
    <td align="right">      238.16</td>
    <td align="right">      384.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.72</td>
    <td align="right">        0.00</td>
    <td align="right">      134.72</td>
    <td align="right">        2.45</td>
    <td align="right">       94.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      473.98</td>
    <td align="right">       38.99</td>
    <td align="right">      434.99</td>
    <td align="right">      580.35</td>
    <td align="right">      774.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.15</td>
    <td align="right">      166.43</td>
    <td align="right">      349.71</td>
    <td align="right">      213.22</td>
    <td align="right">     1365.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      697.85</td>
    <td align="right">      158.44</td>
    <td align="right">      539.41</td>
    <td align="right">      284.54</td>
    <td align="right">     1357.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1075.18</td>
    <td align="right">      378.61</td>
    <td align="right">      696.57</td>
    <td align="right">      844.39</td>
    <td align="right">      901.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1363.37</td>
    <td align="right">      540.80</td>
    <td align="right">      822.57</td>
    <td align="right">     1270.92</td>
    <td align="right">      617.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1702.54</td>
    <td align="right">      770.51</td>
    <td align="right">      932.02</td>
    <td align="right">     1879.38</td>
    <td align="right">      425.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1767.32</td>
    <td align="right">      771.73</td>
    <td align="right">      995.59</td>
    <td align="right">     2111.21</td>
    <td align="right">      281.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1709.93</td>
    <td align="right">      735.47</td>
    <td align="right">      974.46</td>
    <td align="right">     2169.33</td>
    <td align="right">      199.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1601.54</td>
    <td align="right">      672.22</td>
    <td align="right">      929.32</td>
    <td align="right">     1960.00</td>
    <td align="right">      261.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1155.25</td>
    <td align="right">      457.78</td>
    <td align="right">      697.47</td>
    <td align="right">     1275.35</td>
    <td align="right">      403.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      844.36</td>
    <td align="right">      303.31</td>
    <td align="right">      541.05</td>
    <td align="right">      766.41</td>
    <td align="right">      625.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.05</td>
    <td align="right">      109.33</td>
    <td align="right">      360.71</td>
    <td align="right">      244.71</td>
    <td align="right">      899.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      410.45</td>
    <td align="right">       95.48</td>
    <td align="right">      314.97</td>
    <td align="right">      134.97</td>
    <td align="right">     1293.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1112.01</td>
    <td align="right">      431.80</td>
    <td align="right">      680.21</td>
    <td align="right">     1101.46</td>
    <td align="right">      715.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      410.45</td>
    <td align="right">       95.48</td>
    <td align="right">      314.97</td>
    <td align="right">      134.97</td>
    <td align="right">      199.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1767.32</td>
    <td align="right">      771.73</td>
    <td align="right">      995.59</td>
    <td align="right">     2169.33</td>
    <td align="right">     1365.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.41</td>
    <td align="right">        6.58</td>
    <td align="right">       13.83</td>
    <td align="right">        8.43</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.59</td>
    <td align="right">        6.26</td>
    <td align="right">       21.33</td>
    <td align="right">       11.25</td>
    <td align="right">       53.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.51</td>
    <td align="right">       14.97</td>
    <td align="right">       27.54</td>
    <td align="right">       33.39</td>
    <td align="right">       35.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.91</td>
    <td align="right">       21.38</td>
    <td align="right">       32.52</td>
    <td align="right">       50.25</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       67.32</td>
    <td align="right">       30.47</td>
    <td align="right">       36.85</td>
    <td align="right">       74.31</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.88</td>
    <td align="right">       30.51</td>
    <td align="right">       39.36</td>
    <td align="right">       83.48</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.61</td>
    <td align="right">       29.08</td>
    <td align="right">       38.53</td>
    <td align="right">       85.77</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.32</td>
    <td align="right">       26.58</td>
    <td align="right">       36.74</td>
    <td align="right">       77.50</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.68</td>
    <td align="right">       18.10</td>
    <td align="right">       27.58</td>
    <td align="right">       50.43</td>
    <td align="right">       15.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.39</td>
    <td align="right">       11.99</td>
    <td align="right">       21.39</td>
    <td align="right">       30.30</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.59</td>
    <td align="right">        4.32</td>
    <td align="right">       14.26</td>
    <td align="right">        9.68</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.23</td>
    <td align="right">        3.78</td>
    <td align="right">       12.45</td>
    <td align="right">        5.34</td>
    <td align="right">       51.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.97</td>
    <td align="right">       17.07</td>
    <td align="right">       26.89</td>
    <td align="right">       43.55</td>
    <td align="right">       28.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.23</td>
    <td align="right">        3.78</td>
    <td align="right">       12.45</td>
    <td align="right">        5.34</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.88</td>
    <td align="right">       30.51</td>
    <td align="right">       39.36</td>
    <td align="right">       85.77</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      630.38</td>
    <td align="right">      367.97</td>
    <td align="right">      262.41</td>
    <td align="right">      521.88</td>
    <td align="right">      663.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      697.02</td>
    <td align="right">      319.79</td>
    <td align="right">      377.23</td>
    <td align="right">      552.25</td>
    <td align="right">      666.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      837.67</td>
    <td align="right">      414.64</td>
    <td align="right">      423.03</td>
    <td align="right">      816.98</td>
    <td align="right">      476.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      729.22</td>
    <td align="right">      279.58</td>
    <td align="right">      449.63</td>
    <td align="right">      751.41</td>
    <td align="right">      340.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      650.12</td>
    <td align="right">      178.57</td>
    <td align="right">      471.56</td>
    <td align="right">      745.44</td>
    <td align="right">      230.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      592.89</td>
    <td align="right">      115.37</td>
    <td align="right">      477.52</td>
    <td align="right">      735.07</td>
    <td align="right">      149.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      620.76</td>
    <td align="right">      141.76</td>
    <td align="right">      479.00</td>
    <td align="right">      837.90</td>
    <td align="right">      106.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      740.39</td>
    <td align="right">      256.55</td>
    <td align="right">      483.84</td>
    <td align="right">      955.58</td>
    <td align="right">      141.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      760.49</td>
    <td align="right">      351.57</td>
    <td align="right">      408.93</td>
    <td align="right">      905.76</td>
    <td align="right">      223.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      759.19</td>
    <td align="right">      406.41</td>
    <td align="right">      352.78</td>
    <td align="right">      815.09</td>
    <td align="right">      337.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.15</td>
    <td align="right">      219.62</td>
    <td align="right">      256.53</td>
    <td align="right">      404.07</td>
    <td align="right">      455.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      467.90</td>
    <td align="right">      228.23</td>
    <td align="right">      239.67</td>
    <td align="right">      348.99</td>
    <td align="right">      622.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      663.50</td>
    <td align="right">      273.31</td>
    <td align="right">      390.20</td>
    <td align="right">      700.41</td>
    <td align="right">      366.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.90</td>
    <td align="right">      115.37</td>
    <td align="right">      239.67</td>
    <td align="right">      348.99</td>
    <td align="right">      106.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      837.67</td>
    <td align="right">      414.64</td>
    <td align="right">      483.84</td>
    <td align="right">      955.58</td>
    <td align="right">      666.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      630.38</td>
    <td align="right">      367.97</td>
    <td align="right">      262.41</td>
    <td align="right">      521.88</td>
    <td align="right">      663.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      697.02</td>
    <td align="right">      319.79</td>
    <td align="right">      377.23</td>
    <td align="right">      552.25</td>
    <td align="right">      666.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      837.67</td>
    <td align="right">      414.64</td>
    <td align="right">      423.03</td>
    <td align="right">      816.98</td>
    <td align="right">      476.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      729.22</td>
    <td align="right">      279.58</td>
    <td align="right">      449.63</td>
    <td align="right">      751.41</td>
    <td align="right">      340.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      650.12</td>
    <td align="right">      178.57</td>
    <td align="right">      471.56</td>
    <td align="right">      745.44</td>
    <td align="right">      230.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      592.89</td>
    <td align="right">      115.37</td>
    <td align="right">      477.52</td>
    <td align="right">      735.07</td>
    <td align="right">      149.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      620.76</td>
    <td align="right">      141.76</td>
    <td align="right">      479.00</td>
    <td align="right">      837.90</td>
    <td align="right">      106.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      740.39</td>
    <td align="right">      256.55</td>
    <td align="right">      483.84</td>
    <td align="right">      955.58</td>
    <td align="right">      141.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      760.49</td>
    <td align="right">      351.57</td>
    <td align="right">      408.93</td>
    <td align="right">      905.76</td>
    <td align="right">      223.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      759.19</td>
    <td align="right">      406.41</td>
    <td align="right">      352.78</td>
    <td align="right">      815.09</td>
    <td align="right">      337.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.15</td>
    <td align="right">      219.62</td>
    <td align="right">      256.53</td>
    <td align="right">      404.07</td>
    <td align="right">      455.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      467.90</td>
    <td align="right">      228.23</td>
    <td align="right">      239.67</td>
    <td align="right">      348.99</td>
    <td align="right">      622.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      663.50</td>
    <td align="right">      273.31</td>
    <td align="right">      390.20</td>
    <td align="right">      700.41</td>
    <td align="right">      366.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.90</td>
    <td align="right">      115.37</td>
    <td align="right">      239.67</td>
    <td align="right">      348.99</td>
    <td align="right">      106.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      837.67</td>
    <td align="right">      414.64</td>
    <td align="right">      483.84</td>
    <td align="right">      955.58</td>
    <td align="right">      666.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      630.34</td>
    <td align="right">      367.95</td>
    <td align="right">      262.39</td>
    <td align="right">      521.85</td>
    <td align="right">      662.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      696.98</td>
    <td align="right">      319.77</td>
    <td align="right">      377.20</td>
    <td align="right">      552.21</td>
    <td align="right">      666.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      837.61</td>
    <td align="right">      414.61</td>
    <td align="right">      423.00</td>
    <td align="right">      816.93</td>
    <td align="right">      476.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      729.17</td>
    <td align="right">      279.57</td>
    <td align="right">      449.60</td>
    <td align="right">      751.36</td>
    <td align="right">      340.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      650.08</td>
    <td align="right">      178.56</td>
    <td align="right">      471.53</td>
    <td align="right">      745.39</td>
    <td align="right">      230.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      592.85</td>
    <td align="right">      115.36</td>
    <td align="right">      477.49</td>
    <td align="right">      735.03</td>
    <td align="right">      149.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      620.72</td>
    <td align="right">      141.75</td>
    <td align="right">      478.97</td>
    <td align="right">      837.84</td>
    <td align="right">      106.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      740.35</td>
    <td align="right">      256.53</td>
    <td align="right">      483.81</td>
    <td align="right">      955.52</td>
    <td align="right">      141.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      760.45</td>
    <td align="right">      351.55</td>
    <td align="right">      408.90</td>
    <td align="right">      905.70</td>
    <td align="right">      223.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      759.15</td>
    <td align="right">      406.39</td>
    <td align="right">      352.76</td>
    <td align="right">      815.04</td>
    <td align="right">      337.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.12</td>
    <td align="right">      219.60</td>
    <td align="right">      256.51</td>
    <td align="right">      404.04</td>
    <td align="right">      455.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      467.87</td>
    <td align="right">      228.22</td>
    <td align="right">      239.65</td>
    <td align="right">      348.97</td>
    <td align="right">      622.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      663.46</td>
    <td align="right">      273.29</td>
    <td align="right">      390.17</td>
    <td align="right">      700.37</td>
    <td align="right">      366.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.87</td>
    <td align="right">      115.36</td>
    <td align="right">      239.65</td>
    <td align="right">      348.97</td>
    <td align="right">      106.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      837.61</td>
    <td align="right">      414.61</td>
    <td align="right">      483.81</td>
    <td align="right">      955.52</td>
    <td align="right">      666.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      442.85</td>
    <td align="right">      103.96</td>
    <td align="right">      338.88</td>
    <td align="right">      136.05</td>
    <td align="right">     1414.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      738.44</td>
    <td align="right">      191.42</td>
    <td align="right">      547.02</td>
    <td align="right">      355.72</td>
    <td align="right">     1377.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1108.94</td>
    <td align="right">      414.73</td>
    <td align="right">      694.21</td>
    <td align="right">      893.49</td>
    <td align="right">      930.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1378.65</td>
    <td align="right">      542.56</td>
    <td align="right">      836.08</td>
    <td align="right">     1308.61</td>
    <td align="right">      641.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1659.35</td>
    <td align="right">      703.27</td>
    <td align="right">      956.08</td>
    <td align="right">     1840.09</td>
    <td align="right">      452.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1730.28</td>
    <td align="right">      733.43</td>
    <td align="right">      996.85</td>
    <td align="right">     2084.59</td>
    <td align="right">      304.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1924.58</td>
    <td align="right">      910.46</td>
    <td align="right">     1014.12</td>
    <td align="right">     2463.91</td>
    <td align="right">      222.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1591.71</td>
    <td align="right">      673.43</td>
    <td align="right">      918.28</td>
    <td align="right">     1958.55</td>
    <td align="right">      277.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1151.56</td>
    <td align="right">      435.66</td>
    <td align="right">      715.91</td>
    <td align="right">     1283.92</td>
    <td align="right">      424.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      812.43</td>
    <td align="right">      270.42</td>
    <td align="right">      542.02</td>
    <td align="right">      741.36</td>
    <td align="right">      645.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.71</td>
    <td align="right">       93.95</td>
    <td align="right">      366.77</td>
    <td align="right">      235.19</td>
    <td align="right">      917.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      381.25</td>
    <td align="right">       68.72</td>
    <td align="right">      312.53</td>
    <td align="right">      111.94</td>
    <td align="right">     1311.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.44</td>
    <td align="right">      430.20</td>
    <td align="right">      687.25</td>
    <td align="right">     1122.84</td>
    <td align="right">      740.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      381.25</td>
    <td align="right">       68.72</td>
    <td align="right">      312.53</td>
    <td align="right">      111.94</td>
    <td align="right">      222.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1924.58</td>
    <td align="right">      910.46</td>
    <td align="right">     1014.12</td>
    <td align="right">     2463.91</td>
    <td align="right">     1414.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.51</td>
    <td align="right">        4.11</td>
    <td align="right">       13.40</td>
    <td align="right">        5.38</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.20</td>
    <td align="right">        7.57</td>
    <td align="right">       21.63</td>
    <td align="right">       14.06</td>
    <td align="right">       54.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       43.85</td>
    <td align="right">       16.40</td>
    <td align="right">       27.45</td>
    <td align="right">       35.33</td>
    <td align="right">       36.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.51</td>
    <td align="right">       21.45</td>
    <td align="right">       33.06</td>
    <td align="right">       51.74</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.61</td>
    <td align="right">       27.81</td>
    <td align="right">       37.80</td>
    <td align="right">       72.76</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.41</td>
    <td align="right">       29.00</td>
    <td align="right">       39.41</td>
    <td align="right">       82.42</td>
    <td align="right">       12.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.10</td>
    <td align="right">       36.00</td>
    <td align="right">       40.10</td>
    <td align="right">       97.42</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.93</td>
    <td align="right">       26.63</td>
    <td align="right">       36.31</td>
    <td align="right">       77.44</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.53</td>
    <td align="right">       17.23</td>
    <td align="right">       28.31</td>
    <td align="right">       50.76</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.12</td>
    <td align="right">       10.69</td>
    <td align="right">       21.43</td>
    <td align="right">       29.31</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.22</td>
    <td align="right">        3.71</td>
    <td align="right">       14.50</td>
    <td align="right">        9.30</td>
    <td align="right">       36.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.07</td>
    <td align="right">        2.72</td>
    <td align="right">       12.36</td>
    <td align="right">        4.43</td>
    <td align="right">       51.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       44.18</td>
    <td align="right">       17.01</td>
    <td align="right">       27.17</td>
    <td align="right">       44.40</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.07</td>
    <td align="right">        2.72</td>
    <td align="right">       12.36</td>
    <td align="right">        4.43</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.10</td>
    <td align="right">       36.00</td>
    <td align="right">       40.10</td>
    <td align="right">       97.42</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      439.80</td>
    <td align="right">        0.00</td>
    <td align="right">      439.80</td>
    <td align="right">        5.52</td>
    <td align="right">     2372.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      688.99</td>
    <td align="right">        0.00</td>
    <td align="right">      688.99</td>
    <td align="right">       82.02</td>
    <td align="right">     2347.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      883.80</td>
    <td align="right">        0.00</td>
    <td align="right">      883.80</td>
    <td align="right">      349.46</td>
    <td align="right">     1542.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1078.50</td>
    <td align="right">        3.87</td>
    <td align="right">     1074.63</td>
    <td align="right">      660.69</td>
    <td align="right">     1022.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1267.75</td>
    <td align="right">       49.12</td>
    <td align="right">     1218.63</td>
    <td align="right">     1123.47</td>
    <td align="right">      653.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1421.96</td>
    <td align="right">      116.98</td>
    <td align="right">     1304.98</td>
    <td align="right">     1558.24</td>
    <td align="right">      429.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1373.44</td>
    <td align="right">       89.06</td>
    <td align="right">     1284.38</td>
    <td align="right">     1709.14</td>
    <td align="right">      299.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1179.15</td>
    <td align="right">       16.72</td>
    <td align="right">     1162.43</td>
    <td align="right">     1331.90</td>
    <td align="right">      383.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      889.08</td>
    <td align="right">        0.15</td>
    <td align="right">      888.93</td>
    <td align="right">      828.79</td>
    <td align="right">      613.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      694.42</td>
    <td align="right">        0.00</td>
    <td align="right">      694.42</td>
    <td align="right">      447.16</td>
    <td align="right">      959.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.06</td>
    <td align="right">        0.00</td>
    <td align="right">      478.06</td>
    <td align="right">      113.90</td>
    <td align="right">     1477.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      404.16</td>
    <td align="right">        0.00</td>
    <td align="right">      404.16</td>
    <td align="right">       17.94</td>
    <td align="right">     2184.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      900.93</td>
    <td align="right">       23.10</td>
    <td align="right">      877.83</td>
    <td align="right">      689.50</td>
    <td align="right">     1184.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      404.16</td>
    <td align="right">        0.00</td>
    <td align="right">      404.16</td>
    <td align="right">        5.52</td>
    <td align="right">      299.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1421.96</td>
    <td align="right">      116.98</td>
    <td align="right">     1304.98</td>
    <td align="right">     1709.14</td>
    <td align="right">     2372.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      536.56</td>
    <td align="right">      173.02</td>
    <td align="right">      363.55</td>
    <td align="right">      214.37</td>
    <td align="right">     1444.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      725.45</td>
    <td align="right">      164.71</td>
    <td align="right">      560.75</td>
    <td align="right">      282.48</td>
    <td align="right">     1439.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1117.71</td>
    <td align="right">      393.58</td>
    <td align="right">      724.13</td>
    <td align="right">      846.04</td>
    <td align="right">      962.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1417.30</td>
    <td align="right">      562.19</td>
    <td align="right">      855.11</td>
    <td align="right">     1285.13</td>
    <td align="right">      657.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1769.88</td>
    <td align="right">      800.99</td>
    <td align="right">      968.89</td>
    <td align="right">     1927.10</td>
    <td align="right">      449.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1837.22</td>
    <td align="right">      802.26</td>
    <td align="right">     1034.96</td>
    <td align="right">     2177.09</td>
    <td align="right">      293.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1777.57</td>
    <td align="right">      764.56</td>
    <td align="right">     1013.00</td>
    <td align="right">     2243.19</td>
    <td align="right">      204.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1664.89</td>
    <td align="right">      698.81</td>
    <td align="right">      966.07</td>
    <td align="right">     2029.71</td>
    <td align="right">      263.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1200.95</td>
    <td align="right">      475.89</td>
    <td align="right">      725.06</td>
    <td align="right">     1322.94</td>
    <td align="right">      402.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      877.76</td>
    <td align="right">      315.31</td>
    <td align="right">      562.45</td>
    <td align="right">      798.14</td>
    <td align="right">      620.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.64</td>
    <td align="right">      113.66</td>
    <td align="right">      374.98</td>
    <td align="right">      249.91</td>
    <td align="right">      934.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      426.68</td>
    <td align="right">       99.25</td>
    <td align="right">      327.43</td>
    <td align="right">      135.81</td>
    <td align="right">     1362.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1156.00</td>
    <td align="right">      448.89</td>
    <td align="right">      707.11</td>
    <td align="right">     1131.47</td>
    <td align="right">      749.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      426.68</td>
    <td align="right">       99.25</td>
    <td align="right">      327.43</td>
    <td align="right">      135.81</td>
    <td align="right">      204.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1837.22</td>
    <td align="right">      802.26</td>
    <td align="right">     1034.96</td>
    <td align="right">     2243.19</td>
    <td align="right">     1444.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1891.16</td>
    <td align="right">     1103.93</td>
    <td align="right">      787.24</td>
    <td align="right">     1512.14</td>
    <td align="right">     2053.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2091.10</td>
    <td align="right">      959.40</td>
    <td align="right">     1131.69</td>
    <td align="right">     1590.89</td>
    <td align="right">     2071.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2513.04</td>
    <td align="right">     1243.93</td>
    <td align="right">     1269.11</td>
    <td align="right">     2369.60</td>
    <td align="right">     1476.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2187.68</td>
    <td align="right">      838.77</td>
    <td align="right">     1348.91</td>
    <td align="right">     2176.85</td>
    <td align="right">     1062.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1950.40</td>
    <td align="right">      535.71</td>
    <td align="right">     1414.69</td>
    <td align="right">     2173.73</td>
    <td align="right">      728.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1778.68</td>
    <td align="right">      346.12</td>
    <td align="right">     1432.56</td>
    <td align="right">     2162.13</td>
    <td align="right">      470.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1862.31</td>
    <td align="right">      425.30</td>
    <td align="right">     1437.01</td>
    <td align="right">     2489.01</td>
    <td align="right">      325.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2221.21</td>
    <td align="right">      769.66</td>
    <td align="right">     1451.55</td>
    <td align="right">     2845.33</td>
    <td align="right">      417.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2281.52</td>
    <td align="right">     1054.72</td>
    <td align="right">     1226.79</td>
    <td align="right">     2703.08</td>
    <td align="right">      642.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2277.62</td>
    <td align="right">     1219.26</td>
    <td align="right">     1058.36</td>
    <td align="right">     2428.41</td>
    <td align="right">      965.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1428.47</td>
    <td align="right">      658.86</td>
    <td align="right">      769.60</td>
    <td align="right">     1183.08</td>
    <td align="right">     1374.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1403.73</td>
    <td align="right">      684.71</td>
    <td align="right">      719.02</td>
    <td align="right">     1013.37</td>
    <td align="right">     1910.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1990.53</td>
    <td align="right">      819.93</td>
    <td align="right">     1170.60</td>
    <td align="right">     2057.75</td>
    <td align="right">     1119.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1403.73</td>
    <td align="right">      346.12</td>
    <td align="right">      719.02</td>
    <td align="right">     1013.37</td>
    <td align="right">      325.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2513.04</td>
    <td align="right">     1243.93</td>
    <td align="right">     1451.55</td>
    <td align="right">     2845.33</td>
    <td align="right">     2071.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      460.36</td>
    <td align="right">      108.07</td>
    <td align="right">      352.29</td>
    <td align="right">      134.91</td>
    <td align="right">     1499.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      767.65</td>
    <td align="right">      198.99</td>
    <td align="right">      568.65</td>
    <td align="right">      354.95</td>
    <td align="right">     1458.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1152.80</td>
    <td align="right">      431.14</td>
    <td align="right">      721.67</td>
    <td align="right">      896.34</td>
    <td align="right">      994.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1433.17</td>
    <td align="right">      564.02</td>
    <td align="right">      869.15</td>
    <td align="right">     1323.94</td>
    <td align="right">      685.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1724.98</td>
    <td align="right">      731.09</td>
    <td align="right">      993.89</td>
    <td align="right">     1886.13</td>
    <td align="right">      477.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1798.71</td>
    <td align="right">      762.44</td>
    <td align="right">     1036.27</td>
    <td align="right">     2148.65</td>
    <td align="right">      317.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2000.70</td>
    <td align="right">      946.47</td>
    <td align="right">     1054.23</td>
    <td align="right">     2548.57</td>
    <td align="right">      226.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1654.66</td>
    <td align="right">      700.06</td>
    <td align="right">      954.60</td>
    <td align="right">     2026.67</td>
    <td align="right">      281.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1197.11</td>
    <td align="right">      452.89</td>
    <td align="right">      744.22</td>
    <td align="right">     1332.55</td>
    <td align="right">      424.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      844.57</td>
    <td align="right">      281.11</td>
    <td align="right">      563.45</td>
    <td align="right">      772.24</td>
    <td align="right">      643.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.93</td>
    <td align="right">       97.66</td>
    <td align="right">      381.27</td>
    <td align="right">      240.31</td>
    <td align="right">      954.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      396.33</td>
    <td align="right">       71.43</td>
    <td align="right">      324.89</td>
    <td align="right">      112.10</td>
    <td align="right">     1382.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1161.64</td>
    <td align="right">      447.21</td>
    <td align="right">      714.43</td>
    <td align="right">     1153.39</td>
    <td align="right">      775.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      396.33</td>
    <td align="right">       71.43</td>
    <td align="right">      324.89</td>
    <td align="right">      112.10</td>
    <td align="right">      226.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2000.70</td>
    <td align="right">      946.47</td>
    <td align="right">     1054.23</td>
    <td align="right">     2548.57</td>
    <td align="right">     1499.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117797E+10</td>
    <td align="right"> 15788307.61</td>
    <td align="right">0.629746E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166681E+10</td>
    <td align="right">0.200010E+09</td>
    <td align="right">0.563306E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.236716E+10</td>
    <td align="right">0.936087E+09</td>
    <td align="right">0.408323E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279547E+10</td>
    <td align="right"> 10020249.85</td>
    <td align="right">0.278545E+10</td>
    <td align="right">0.172140E+10</td>
    <td align="right">0.258631E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339554E+10</td>
    <td align="right">0.131558E+09</td>
    <td align="right">0.326398E+10</td>
    <td align="right">0.302440E+10</td>
    <td align="right">0.167970E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368573E+10</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.338252E+10</td>
    <td align="right">0.403167E+10</td>
    <td align="right">0.108599E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.367862E+10</td>
    <td align="right">0.238550E+09</td>
    <td align="right">0.344007E+10</td>
    <td align="right">0.455969E+10</td>
    <td align="right">0.793391E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.315824E+10</td>
    <td align="right"> 44784224.18</td>
    <td align="right">0.311345E+10</td>
    <td align="right">0.355951E+10</td>
    <td align="right">0.100650E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230449E+10</td>
    <td align="right">   386622.31</td>
    <td align="right">0.230410E+10</td>
    <td align="right">0.216807E+10</td>
    <td align="right">0.150933E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185993E+10</td>
    <td align="right">0.123807E+10</td>
    <td align="right">0.243890E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123913E+10</td>
    <td align="right">0.305822E+09</td>
    <td align="right">0.375805E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108251E+10</td>
    <td align="right"> 49295512.35</td>
    <td align="right">0.579107E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284116E+11</td>
    <td align="right">0.728507E+09</td>
    <td align="right">0.276831E+11</td>
    <td align="right">0.218098E+11</td>
    <td align="right">0.366630E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108251E+10</td>
    <td align="right"> 15788307.61</td>
    <td align="right">0.793391E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.368573E+10</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.344007E+10</td>
    <td align="right">0.455969E+10</td>
    <td align="right">0.629746E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143713E+10</td>
    <td align="right">0.463412E+09</td>
    <td align="right">0.973720E+09</td>
    <td align="right">0.579080E+09</td>
    <td align="right">0.383090E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175502E+10</td>
    <td align="right">0.398462E+09</td>
    <td align="right">0.135655E+10</td>
    <td align="right">0.688240E+09</td>
    <td align="right">0.345301E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299368E+10</td>
    <td align="right">0.105418E+10</td>
    <td align="right">0.193950E+10</td>
    <td align="right">0.227719E+10</td>
    <td align="right">0.254447E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367364E+10</td>
    <td align="right">0.145720E+10</td>
    <td align="right">0.221644E+10</td>
    <td align="right">0.335031E+10</td>
    <td align="right">0.165994E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474045E+10</td>
    <td align="right">0.214538E+10</td>
    <td align="right">0.259507E+10</td>
    <td align="right">0.517287E+10</td>
    <td align="right">0.115493E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476208E+10</td>
    <td align="right">0.207946E+10</td>
    <td align="right">0.268262E+10</td>
    <td align="right">0.563638E+10</td>
    <td align="right">0.741192E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476103E+10</td>
    <td align="right">0.204780E+10</td>
    <td align="right">0.271323E+10</td>
    <td align="right">0.599440E+10</td>
    <td align="right">0.537559E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445923E+10</td>
    <td align="right">0.187170E+10</td>
    <td align="right">0.258753E+10</td>
    <td align="right">0.542939E+10</td>
    <td align="right">0.688201E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311286E+10</td>
    <td align="right">0.123350E+10</td>
    <td align="right">0.187936E+10</td>
    <td align="right">0.344756E+10</td>
    <td align="right">0.988083E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235100E+10</td>
    <td align="right">0.844524E+09</td>
    <td align="right">0.150648E+10</td>
    <td align="right">0.217702E+10</td>
    <td align="right">0.157123E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126655E+10</td>
    <td align="right">0.294599E+09</td>
    <td align="right">0.971954E+09</td>
    <td align="right">0.662270E+09</td>
    <td align="right">0.237274E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114282E+10</td>
    <td align="right">0.265842E+09</td>
    <td align="right">0.876982E+09</td>
    <td align="right">0.368389E+09</td>
    <td align="right">0.360931E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364555E+11</td>
    <td align="right">0.141561E+11</td>
    <td align="right">0.222994E+11</td>
    <td align="right">0.357831E+11</td>
    <td align="right">0.231516E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114282E+10</td>
    <td align="right">0.265842E+09</td>
    <td align="right">0.876982E+09</td>
    <td align="right">0.368389E+09</td>
    <td align="right">0.537559E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476208E+10</td>
    <td align="right">0.214538E+10</td>
    <td align="right">0.271323E+10</td>
    <td align="right">0.599440E+10</td>
    <td align="right">0.383090E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.506530E+10</td>
    <td align="right">0.295676E+10</td>
    <td align="right">0.210853E+10</td>
    <td align="right">0.406056E+10</td>
    <td align="right">0.544222E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.505878E+10</td>
    <td align="right">0.232099E+10</td>
    <td align="right">0.273779E+10</td>
    <td align="right">0.385499E+10</td>
    <td align="right">0.496388E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.673093E+10</td>
    <td align="right">0.333175E+10</td>
    <td align="right">0.339918E+10</td>
    <td align="right">0.634935E+10</td>
    <td align="right">0.389916E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.567047E+10</td>
    <td align="right">0.217409E+10</td>
    <td align="right">0.349638E+10</td>
    <td align="right">0.565950E+10</td>
    <td align="right">0.267597E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.522394E+10</td>
    <td align="right">0.143485E+10</td>
    <td align="right">0.378909E+10</td>
    <td align="right">0.583516E+10</td>
    <td align="right">0.186232E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461034E+10</td>
    <td align="right">0.897141E+09</td>
    <td align="right">0.371320E+10</td>
    <td align="right">0.559488E+10</td>
    <td align="right">0.118011E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.498802E+10</td>
    <td align="right">0.113912E+10</td>
    <td align="right">0.384890E+10</td>
    <td align="right">0.664673E+10</td>
    <td align="right">0.851057E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.594929E+10</td>
    <td align="right">0.206146E+10</td>
    <td align="right">0.388783E+10</td>
    <td align="right">0.760807E+10</td>
    <td align="right">0.108319E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.591369E+10</td>
    <td align="right">0.273384E+10</td>
    <td align="right">0.317985E+10</td>
    <td align="right">0.702394E+10</td>
    <td align="right">0.157488E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.610038E+10</td>
    <td align="right">0.326567E+10</td>
    <td align="right">0.283471E+10</td>
    <td align="right">0.654854E+10</td>
    <td align="right">0.244019E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370258E+10</td>
    <td align="right">0.170777E+10</td>
    <td align="right">0.199481E+10</td>
    <td align="right">0.308780E+10</td>
    <td align="right">0.348638E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.375975E+10</td>
    <td align="right">0.183393E+10</td>
    <td align="right">0.192582E+10</td>
    <td align="right">0.272425E+10</td>
    <td align="right">0.505867E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627735E+11</td>
    <td align="right">0.258574E+11</td>
    <td align="right">0.369161E+11</td>
    <td align="right">0.649938E+11</td>
    <td align="right">0.345180E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.370258E+10</td>
    <td align="right">0.897141E+09</td>
    <td align="right">0.192582E+10</td>
    <td align="right">0.272425E+10</td>
    <td align="right">0.851057E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.673093E+10</td>
    <td align="right">0.333175E+10</td>
    <td align="right">0.388783E+10</td>
    <td align="right">0.760807E+10</td>
    <td align="right">0.544222E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123303E+10</td>
    <td align="right">0.289468E+09</td>
    <td align="right">0.943565E+09</td>
    <td align="right">0.362296E+09</td>
    <td align="right">0.398002E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185709E+10</td>
    <td align="right">0.481402E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right">0.859302E+09</td>
    <td align="right">0.349681E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308766E+10</td>
    <td align="right">0.115475E+10</td>
    <td align="right">0.193291E+10</td>
    <td align="right">0.240007E+10</td>
    <td align="right">0.262545E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.371479E+10</td>
    <td align="right">0.146195E+10</td>
    <td align="right">0.225284E+10</td>
    <td align="right">0.344141E+10</td>
    <td align="right">0.172590E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.462020E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.266204E+10</td>
    <td align="right">0.506146E+10</td>
    <td align="right">0.122115E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466226E+10</td>
    <td align="right">0.197624E+10</td>
    <td align="right">0.268602E+10</td>
    <td align="right">0.556165E+10</td>
    <td align="right">0.797566E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535868E+10</td>
    <td align="right">0.253504E+10</td>
    <td align="right">0.282364E+10</td>
    <td align="right">0.681048E+10</td>
    <td align="right">0.592831E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.443185E+10</td>
    <td align="right">0.187505E+10</td>
    <td align="right">0.255679E+10</td>
    <td align="right">0.542053E+10</td>
    <td align="right">0.730553E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310290E+10</td>
    <td align="right">0.117389E+10</td>
    <td align="right">0.192902E+10</td>
    <td align="right">0.346944E+10</td>
    <td align="right">0.103897E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.226209E+10</td>
    <td align="right">0.752933E+09</td>
    <td align="right">0.150915E+10</td>
    <td align="right">0.209989E+10</td>
    <td align="right">0.162962E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124140E+10</td>
    <td align="right">0.253141E+09</td>
    <td align="right">0.988255E+09</td>
    <td align="right">0.632810E+09</td>
    <td align="right">0.242429E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106152E+10</td>
    <td align="right">0.191328E+09</td>
    <td align="right">0.870196E+09</td>
    <td align="right">0.301848E+09</td>
    <td align="right">0.366138E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.366335E+11</td>
    <td align="right">0.141033E+11</td>
    <td align="right">0.225301E+11</td>
    <td align="right">0.364212E+11</td>
    <td align="right">0.239245E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106152E+10</td>
    <td align="right">0.191328E+09</td>
    <td align="right">0.870196E+09</td>
    <td align="right">0.301848E+09</td>
    <td align="right">0.592831E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535868E+10</td>
    <td align="right">0.253504E+10</td>
    <td align="right">0.282364E+10</td>
    <td align="right">0.681048E+10</td>
    <td align="right">0.398002E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.392639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392639E+09</td>
    <td align="right">  6559675.28</td>
    <td align="right">0.207468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.555576E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.555576E+09</td>
    <td align="right"> 73561442.15</td>
    <td align="right">0.185182E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.789015E+09</td>
    <td align="right">0.341111E+09</td>
    <td align="right">0.132805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.931779E+09</td>
    <td align="right">  3339925.26</td>
    <td align="right">0.928439E+09</td>
    <td align="right">0.616187E+09</td>
    <td align="right">0.838644E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113179E+10</td>
    <td align="right"> 43850703.61</td>
    <td align="right">0.108794E+10</td>
    <td align="right">0.106769E+10</td>
    <td align="right">0.534798E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122852E+10</td>
    <td align="right">0.101064E+09</td>
    <td align="right">0.112745E+10</td>
    <td align="right">0.138898E+10</td>
    <td align="right">0.343717E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122615E+10</td>
    <td align="right"> 79512992.10</td>
    <td align="right">0.114664E+10</td>
    <td align="right">0.155434E+10</td>
    <td align="right">0.251793E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105270E+10</td>
    <td align="right"> 14927368.45</td>
    <td align="right">0.103777E+10</td>
    <td align="right">0.121113E+10</td>
    <td align="right">0.327208E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.768127E+09</td>
    <td align="right">   128868.01</td>
    <td align="right">0.767999E+09</td>
    <td align="right">0.728765E+09</td>
    <td align="right">0.523081E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.619947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.619947E+09</td>
    <td align="right">0.402742E+09</td>
    <td align="right">0.868410E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413024E+09</td>
    <td align="right">0.101523E+09</td>
    <td align="right">0.126943E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360821E+09</td>
    <td align="right"> 17940532.17</td>
    <td align="right">0.192070E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.947009E+10</td>
    <td align="right">0.242824E+09</td>
    <td align="right">0.922726E+10</td>
    <td align="right">0.751053E+10</td>
    <td align="right">0.121323E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.360821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360821E+09</td>
    <td align="right">  6559675.28</td>
    <td align="right">0.251793E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122852E+10</td>
    <td align="right">0.101064E+09</td>
    <td align="right">0.114664E+10</td>
    <td align="right">0.155434E+10</td>
    <td align="right">0.207468E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.392653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392653E+09</td>
    <td align="right">  6558266.17</td>
    <td align="right">0.207482E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.555596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.555596E+09</td>
    <td align="right"> 73557266.14</td>
    <td align="right">0.185194E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.789045E+09</td>
    <td align="right">0.341114E+09</td>
    <td align="right">0.132814E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.931815E+09</td>
    <td align="right">  3340015.04</td>
    <td align="right">0.928475E+09</td>
    <td align="right">0.616201E+09</td>
    <td align="right">0.838697E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113184E+10</td>
    <td align="right"> 43851882.33</td>
    <td align="right">0.108799E+10</td>
    <td align="right">0.106772E+10</td>
    <td align="right">0.534830E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122857E+10</td>
    <td align="right">0.101067E+09</td>
    <td align="right">0.112750E+10</td>
    <td align="right">0.138903E+10</td>
    <td align="right">0.343736E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122620E+10</td>
    <td align="right"> 79515129.43</td>
    <td align="right">0.114668E+10</td>
    <td align="right">0.155441E+10</td>
    <td align="right">0.251805E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105274E+10</td>
    <td align="right"> 14927769.70</td>
    <td align="right">0.103781E+10</td>
    <td align="right">0.121118E+10</td>
    <td align="right">0.327226E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.768157E+09</td>
    <td align="right">   128871.47</td>
    <td align="right">0.768028E+09</td>
    <td align="right">0.728790E+09</td>
    <td align="right">0.523112E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.619971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.619971E+09</td>
    <td align="right">0.402751E+09</td>
    <td align="right">0.868463E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413039E+09</td>
    <td align="right">0.101521E+09</td>
    <td align="right">0.126951E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360834E+09</td>
    <td align="right"> 17939613.70</td>
    <td align="right">0.192082E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.947045E+10</td>
    <td align="right">0.242831E+09</td>
    <td align="right">0.922762E+10</td>
    <td align="right">0.751077E+10</td>
    <td align="right">0.121331E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.360834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360834E+09</td>
    <td align="right">  6558266.17</td>
    <td align="right">0.251805E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122857E+10</td>
    <td align="right">0.101067E+09</td>
    <td align="right">0.114668E+10</td>
    <td align="right">0.155441E+10</td>
    <td align="right">0.207482E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.392653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392653E+09</td>
    <td align="right">  6558266.17</td>
    <td align="right">0.207482E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.555596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.555596E+09</td>
    <td align="right"> 73557266.14</td>
    <td align="right">0.185194E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.789045E+09</td>
    <td align="right">0.341114E+09</td>
    <td align="right">0.132814E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.931815E+09</td>
    <td align="right">  3340015.04</td>
    <td align="right">0.928475E+09</td>
    <td align="right">0.616201E+09</td>
    <td align="right">0.838697E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113184E+10</td>
    <td align="right"> 43851882.33</td>
    <td align="right">0.108799E+10</td>
    <td align="right">0.106772E+10</td>
    <td align="right">0.534830E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122857E+10</td>
    <td align="right">0.101067E+09</td>
    <td align="right">0.112750E+10</td>
    <td align="right">0.138903E+10</td>
    <td align="right">0.343736E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122620E+10</td>
    <td align="right"> 79515129.43</td>
    <td align="right">0.114668E+10</td>
    <td align="right">0.155441E+10</td>
    <td align="right">0.251805E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105274E+10</td>
    <td align="right"> 14927769.70</td>
    <td align="right">0.103781E+10</td>
    <td align="right">0.121118E+10</td>
    <td align="right">0.327226E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.768157E+09</td>
    <td align="right">   128871.47</td>
    <td align="right">0.768028E+09</td>
    <td align="right">0.728790E+09</td>
    <td align="right">0.523112E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.619971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.619971E+09</td>
    <td align="right">0.402751E+09</td>
    <td align="right">0.868463E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413039E+09</td>
    <td align="right">0.101521E+09</td>
    <td align="right">0.126951E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360834E+09</td>
    <td align="right"> 17939613.70</td>
    <td align="right">0.192082E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.947045E+10</td>
    <td align="right">0.242831E+09</td>
    <td align="right">0.922762E+10</td>
    <td align="right">0.751077E+10</td>
    <td align="right">0.121331E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.360834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360834E+09</td>
    <td align="right">  6558266.17</td>
    <td align="right">0.251805E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122857E+10</td>
    <td align="right">0.101067E+09</td>
    <td align="right">0.114668E+10</td>
    <td align="right">0.155441E+10</td>
    <td align="right">0.207482E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138245E+10</td>
    <td align="right">0.445777E+09</td>
    <td align="right">0.936671E+09</td>
    <td align="right">0.571081E+09</td>
    <td align="right">0.365776E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168824E+10</td>
    <td align="right">0.383299E+09</td>
    <td align="right">0.130494E+10</td>
    <td align="right">0.688367E+09</td>
    <td align="right">0.328466E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287977E+10</td>
    <td align="right">0.101406E+10</td>
    <td align="right">0.186571E+10</td>
    <td align="right">0.226160E+10</td>
    <td align="right">0.241377E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353386E+10</td>
    <td align="right">0.140175E+10</td>
    <td align="right">0.213211E+10</td>
    <td align="right">0.329422E+10</td>
    <td align="right">0.160175E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456008E+10</td>
    <td align="right">0.206374E+10</td>
    <td align="right">0.249633E+10</td>
    <td align="right">0.503372E+10</td>
    <td align="right">0.113859E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458088E+10</td>
    <td align="right">0.200033E+10</td>
    <td align="right">0.258056E+10</td>
    <td align="right">0.547226E+10</td>
    <td align="right">0.729766E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457988E+10</td>
    <td align="right">0.196987E+10</td>
    <td align="right">0.261000E+10</td>
    <td align="right">0.581034E+10</td>
    <td align="right">0.534081E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428956E+10</td>
    <td align="right">0.180047E+10</td>
    <td align="right">0.248908E+10</td>
    <td align="right">0.524967E+10</td>
    <td align="right">0.700592E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299441E+10</td>
    <td align="right">0.118656E+10</td>
    <td align="right">0.180785E+10</td>
    <td align="right">0.330572E+10</td>
    <td align="right">0.104591E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.226155E+10</td>
    <td align="right">0.812386E+09</td>
    <td align="right">0.144916E+10</td>
    <td align="right">0.205275E+10</td>
    <td align="right">0.167526E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121836E+10</td>
    <td align="right">0.283389E+09</td>
    <td align="right">0.934972E+09</td>
    <td align="right">0.634277E+09</td>
    <td align="right">0.233234E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109934E+10</td>
    <td align="right">0.255726E+09</td>
    <td align="right">0.843614E+09</td>
    <td align="right">0.361498E+09</td>
    <td align="right">0.346356E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350684E+11</td>
    <td align="right">0.136174E+11</td>
    <td align="right">0.214510E+11</td>
    <td align="right">0.347355E+11</td>
    <td align="right">0.225780E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109934E+10</td>
    <td align="right">0.255726E+09</td>
    <td align="right">0.843614E+09</td>
    <td align="right">0.361498E+09</td>
    <td align="right">0.534081E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.458088E+10</td>
    <td align="right">0.206374E+10</td>
    <td align="right">0.261000E+10</td>
    <td align="right">0.581034E+10</td>
    <td align="right">0.365776E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54660752.39</td>
    <td align="right"> 17625618.96</td>
    <td align="right"> 37035133.43</td>
    <td align="right"> 22580029.28</td>
    <td align="right">0.144625E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66751424.88</td>
    <td align="right"> 15155296.42</td>
    <td align="right"> 51596128.46</td>
    <td align="right"> 27217428.08</td>
    <td align="right">0.129873E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113863E+09</td>
    <td align="right"> 40095101.66</td>
    <td align="right"> 73768331.98</td>
    <td align="right"> 89421742.63</td>
    <td align="right"> 95438172.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139726E+09</td>
    <td align="right"> 55424023.54</td>
    <td align="right"> 84301566.50</td>
    <td align="right">0.130250E+09</td>
    <td align="right"> 63331643.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180301E+09</td>
    <td align="right"> 81598581.87</td>
    <td align="right"> 98702759.88</td>
    <td align="right">0.199029E+09</td>
    <td align="right"> 45018940.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.181124E+09</td>
    <td align="right"> 79091059.01</td>
    <td align="right">0.102033E+09</td>
    <td align="right">0.216368E+09</td>
    <td align="right"> 28854306.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181084E+09</td>
    <td align="right"> 77887075.26</td>
    <td align="right">0.103197E+09</td>
    <td align="right">0.229736E+09</td>
    <td align="right"> 21117071.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169605E+09</td>
    <td align="right"> 71189150.50</td>
    <td align="right"> 98415996.47</td>
    <td align="right">0.207567E+09</td>
    <td align="right"> 27700783.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118396E+09</td>
    <td align="right"> 46915535.94</td>
    <td align="right"> 71480929.68</td>
    <td align="right">0.130705E+09</td>
    <td align="right"> 41354233.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 89419498.30</td>
    <td align="right"> 32121018.95</td>
    <td align="right"> 57298479.35</td>
    <td align="right"> 81163797.58</td>
    <td align="right"> 66238234.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48172895.41</td>
    <td align="right"> 11204937.61</td>
    <td align="right"> 36967957.80</td>
    <td align="right"> 25078727.46</td>
    <td align="right"> 92218476.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 43466891.06</td>
    <td align="right"> 10111167.08</td>
    <td align="right"> 33355723.98</td>
    <td align="right"> 14293301.45</td>
    <td align="right">0.136946E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138657E+10</td>
    <td align="right">0.538419E+09</td>
    <td align="right">0.848153E+09</td>
    <td align="right">0.137341E+10</td>
    <td align="right">0.892715E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43466891.06</td>
    <td align="right"> 10111167.08</td>
    <td align="right"> 33355723.98</td>
    <td align="right"> 14293301.45</td>
    <td align="right"> 21117071.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181124E+09</td>
    <td align="right"> 81598581.87</td>
    <td align="right">0.103197E+09</td>
    <td align="right">0.229736E+09</td>
    <td align="right">0.144625E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168840E+10</td>
    <td align="right">0.985567E+09</td>
    <td align="right">0.702834E+09</td>
    <td align="right">0.139781E+10</td>
    <td align="right">0.177580E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168623E+10</td>
    <td align="right">0.773648E+09</td>
    <td align="right">0.912584E+09</td>
    <td align="right">0.133599E+10</td>
    <td align="right">0.161269E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224360E+10</td>
    <td align="right">0.111056E+10</td>
    <td align="right">0.113305E+10</td>
    <td align="right">0.218820E+10</td>
    <td align="right">0.127518E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189013E+10</td>
    <td align="right">0.724681E+09</td>
    <td align="right">0.116545E+10</td>
    <td align="right">0.194764E+10</td>
    <td align="right">0.882129E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.174129E+10</td>
    <td align="right">0.478273E+09</td>
    <td align="right">0.126302E+10</td>
    <td align="right">0.199658E+10</td>
    <td align="right">0.617422E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153677E+10</td>
    <td align="right">0.299041E+09</td>
    <td align="right">0.123772E+10</td>
    <td align="right">0.190531E+10</td>
    <td align="right">0.388338E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166265E+10</td>
    <td align="right">0.379699E+09</td>
    <td align="right">0.128296E+10</td>
    <td align="right">0.224422E+10</td>
    <td align="right">0.286438E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.198307E+10</td>
    <td align="right">0.687139E+09</td>
    <td align="right">0.129593E+10</td>
    <td align="right">0.255942E+10</td>
    <td align="right">0.378932E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197120E+10</td>
    <td align="right">0.911263E+09</td>
    <td align="right">0.105994E+10</td>
    <td align="right">0.234772E+10</td>
    <td align="right">0.579272E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203342E+10</td>
    <td align="right">0.108853E+10</td>
    <td align="right">0.944891E+09</td>
    <td align="right">0.218315E+10</td>
    <td align="right">0.902904E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123417E+10</td>
    <td align="right">0.569245E+09</td>
    <td align="right">0.664928E+09</td>
    <td align="right">0.104734E+10</td>
    <td align="right">0.118182E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125323E+10</td>
    <td align="right">0.611299E+09</td>
    <td align="right">0.641929E+09</td>
    <td align="right">0.934740E+09</td>
    <td align="right">0.166631E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209242E+11</td>
    <td align="right">0.861895E+10</td>
    <td align="right">0.123052E+11</td>
    <td align="right">0.220881E+11</td>
    <td align="right">0.115472E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123417E+10</td>
    <td align="right">0.299041E+09</td>
    <td align="right">0.641929E+09</td>
    <td align="right">0.934740E+09</td>
    <td align="right">0.286438E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224360E+10</td>
    <td align="right">0.111056E+10</td>
    <td align="right">0.129593E+10</td>
    <td align="right">0.255942E+10</td>
    <td align="right">0.177580E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168840E+10</td>
    <td align="right">0.985567E+09</td>
    <td align="right">0.702834E+09</td>
    <td align="right">0.139781E+10</td>
    <td align="right">0.177580E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168623E+10</td>
    <td align="right">0.773648E+09</td>
    <td align="right">0.912584E+09</td>
    <td align="right">0.133599E+10</td>
    <td align="right">0.161269E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224360E+10</td>
    <td align="right">0.111056E+10</td>
    <td align="right">0.113305E+10</td>
    <td align="right">0.218820E+10</td>
    <td align="right">0.127518E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189013E+10</td>
    <td align="right">0.724681E+09</td>
    <td align="right">0.116545E+10</td>
    <td align="right">0.194764E+10</td>
    <td align="right">0.882129E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.174129E+10</td>
    <td align="right">0.478273E+09</td>
    <td align="right">0.126302E+10</td>
    <td align="right">0.199658E+10</td>
    <td align="right">0.617422E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153677E+10</td>
    <td align="right">0.299041E+09</td>
    <td align="right">0.123772E+10</td>
    <td align="right">0.190531E+10</td>
    <td align="right">0.388338E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166265E+10</td>
    <td align="right">0.379699E+09</td>
    <td align="right">0.128296E+10</td>
    <td align="right">0.224422E+10</td>
    <td align="right">0.286438E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.198307E+10</td>
    <td align="right">0.687139E+09</td>
    <td align="right">0.129593E+10</td>
    <td align="right">0.255942E+10</td>
    <td align="right">0.378932E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197120E+10</td>
    <td align="right">0.911263E+09</td>
    <td align="right">0.105994E+10</td>
    <td align="right">0.234772E+10</td>
    <td align="right">0.579272E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203342E+10</td>
    <td align="right">0.108853E+10</td>
    <td align="right">0.944891E+09</td>
    <td align="right">0.218315E+10</td>
    <td align="right">0.902904E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123417E+10</td>
    <td align="right">0.569245E+09</td>
    <td align="right">0.664928E+09</td>
    <td align="right">0.104734E+10</td>
    <td align="right">0.118182E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125323E+10</td>
    <td align="right">0.611299E+09</td>
    <td align="right">0.641929E+09</td>
    <td align="right">0.934740E+09</td>
    <td align="right">0.166631E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209242E+11</td>
    <td align="right">0.861895E+10</td>
    <td align="right">0.123052E+11</td>
    <td align="right">0.220881E+11</td>
    <td align="right">0.115472E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123417E+10</td>
    <td align="right">0.299041E+09</td>
    <td align="right">0.641929E+09</td>
    <td align="right">0.934740E+09</td>
    <td align="right">0.286438E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224360E+10</td>
    <td align="right">0.111056E+10</td>
    <td align="right">0.129593E+10</td>
    <td align="right">0.255942E+10</td>
    <td align="right">0.177580E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168829E+10</td>
    <td align="right">0.985505E+09</td>
    <td align="right">0.702789E+09</td>
    <td align="right">0.139772E+10</td>
    <td align="right">0.177569E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168612E+10</td>
    <td align="right">0.773599E+09</td>
    <td align="right">0.912526E+09</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.161259E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224346E+10</td>
    <td align="right">0.111049E+10</td>
    <td align="right">0.113297E+10</td>
    <td align="right">0.218806E+10</td>
    <td align="right">0.127510E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189001E+10</td>
    <td align="right">0.724635E+09</td>
    <td align="right">0.116537E+10</td>
    <td align="right">0.194752E+10</td>
    <td align="right">0.882073E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.174118E+10</td>
    <td align="right">0.478243E+09</td>
    <td align="right">0.126294E+10</td>
    <td align="right">0.199645E+10</td>
    <td align="right">0.617383E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153667E+10</td>
    <td align="right">0.299022E+09</td>
    <td align="right">0.123765E+10</td>
    <td align="right">0.190519E+10</td>
    <td align="right">0.388314E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166255E+10</td>
    <td align="right">0.379675E+09</td>
    <td align="right">0.128287E+10</td>
    <td align="right">0.224408E+10</td>
    <td align="right">0.286420E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.198294E+10</td>
    <td align="right">0.687096E+09</td>
    <td align="right">0.129585E+10</td>
    <td align="right">0.255926E+10</td>
    <td align="right">0.378908E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197107E+10</td>
    <td align="right">0.911205E+09</td>
    <td align="right">0.105987E+10</td>
    <td align="right">0.234757E+10</td>
    <td align="right">0.579235E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203330E+10</td>
    <td align="right">0.108846E+10</td>
    <td align="right">0.944831E+09</td>
    <td align="right">0.218301E+10</td>
    <td align="right">0.902847E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123409E+10</td>
    <td align="right">0.569209E+09</td>
    <td align="right">0.664886E+09</td>
    <td align="right">0.104727E+10</td>
    <td align="right">0.118175E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125315E+10</td>
    <td align="right">0.611260E+09</td>
    <td align="right">0.641889E+09</td>
    <td align="right">0.934681E+09</td>
    <td align="right">0.166620E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209228E+11</td>
    <td align="right">0.861840E+10</td>
    <td align="right">0.123044E+11</td>
    <td align="right">0.220867E+11</td>
    <td align="right">0.115465E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123409E+10</td>
    <td align="right">0.299022E+09</td>
    <td align="right">0.641889E+09</td>
    <td align="right">0.934681E+09</td>
    <td align="right">0.286420E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224346E+10</td>
    <td align="right">0.111049E+10</td>
    <td align="right">0.129585E+10</td>
    <td align="right">0.255926E+10</td>
    <td align="right">0.177569E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118612E+10</td>
    <td align="right">0.278453E+09</td>
    <td align="right">0.907666E+09</td>
    <td align="right">0.364387E+09</td>
    <td align="right">0.378807E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178643E+10</td>
    <td align="right">0.463084E+09</td>
    <td align="right">0.132335E+10</td>
    <td align="right">0.860553E+09</td>
    <td align="right">0.333345E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.297019E+10</td>
    <td align="right">0.111081E+10</td>
    <td align="right">0.185937E+10</td>
    <td align="right">0.239312E+10</td>
    <td align="right">0.249133E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357345E+10</td>
    <td align="right">0.140632E+10</td>
    <td align="right">0.216713E+10</td>
    <td align="right">0.339191E+10</td>
    <td align="right">0.166364E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.444441E+10</td>
    <td align="right">0.188364E+10</td>
    <td align="right">0.256077E+10</td>
    <td align="right">0.492851E+10</td>
    <td align="right">0.121147E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448487E+10</td>
    <td align="right">0.190104E+10</td>
    <td align="right">0.258383E+10</td>
    <td align="right">0.540325E+10</td>
    <td align="right">0.788900E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.515480E+10</td>
    <td align="right">0.243858E+10</td>
    <td align="right">0.271622E+10</td>
    <td align="right">0.659935E+10</td>
    <td align="right">0.596279E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.426323E+10</td>
    <td align="right">0.180370E+10</td>
    <td align="right">0.245952E+10</td>
    <td align="right">0.524577E+10</td>
    <td align="right">0.743747E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298485E+10</td>
    <td align="right">0.112922E+10</td>
    <td align="right">0.185563E+10</td>
    <td align="right">0.332792E+10</td>
    <td align="right">0.109941E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217602E+10</td>
    <td align="right">0.724283E+09</td>
    <td align="right">0.145174E+10</td>
    <td align="right">0.198566E+10</td>
    <td align="right">0.172962E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119416E+10</td>
    <td align="right">0.243509E+09</td>
    <td align="right">0.950655E+09</td>
    <td align="right">0.609608E+09</td>
    <td align="right">0.237854E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102114E+10</td>
    <td align="right">0.184048E+09</td>
    <td align="right">0.837087E+09</td>
    <td align="right">0.299833E+09</td>
    <td align="right">0.351392E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352397E+11</td>
    <td align="right">0.135667E+11</td>
    <td align="right">0.216730E+11</td>
    <td align="right">0.354099E+11</td>
    <td align="right">0.233384E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102114E+10</td>
    <td align="right">0.184048E+09</td>
    <td align="right">0.837087E+09</td>
    <td align="right">0.299833E+09</td>
    <td align="right">0.596279E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515480E+10</td>
    <td align="right">0.243858E+10</td>
    <td align="right">0.271622E+10</td>
    <td align="right">0.659935E+10</td>
    <td align="right">0.378807E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 46897976.42</td>
    <td align="right"> 11009761.57</td>
    <td align="right"> 35888214.85</td>
    <td align="right"> 14407453.81</td>
    <td align="right">0.149777E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 70633703.01</td>
    <td align="right"> 18309867.31</td>
    <td align="right"> 52323835.71</td>
    <td align="right"> 34025306.69</td>
    <td align="right">0.131802E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117438E+09</td>
    <td align="right"> 43920419.76</td>
    <td align="right"> 73517745.13</td>
    <td align="right"> 94621566.16</td>
    <td align="right"> 98505049.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141291E+09</td>
    <td align="right"> 55604431.65</td>
    <td align="right"> 85686148.71</td>
    <td align="right">0.134113E+09</td>
    <td align="right"> 65778806.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175728E+09</td>
    <td align="right"> 74477350.01</td>
    <td align="right">0.101250E+09</td>
    <td align="right">0.194868E+09</td>
    <td align="right"> 47900437.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177327E+09</td>
    <td align="right"> 75165195.26</td>
    <td align="right">0.102162E+09</td>
    <td align="right">0.213639E+09</td>
    <td align="right"> 31192375.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203815E+09</td>
    <td align="right"> 96418846.91</td>
    <td align="right">0.107397E+09</td>
    <td align="right">0.260931E+09</td>
    <td align="right"> 23576313.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168564E+09</td>
    <td align="right"> 71316630.00</td>
    <td align="right"> 97246994.29</td>
    <td align="right">0.207413E+09</td>
    <td align="right"> 29407054.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118018E+09</td>
    <td align="right"> 44648155.51</td>
    <td align="right"> 73369618.35</td>
    <td align="right">0.131582E+09</td>
    <td align="right"> 43469589.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 86037580.70</td>
    <td align="right"> 28637403.65</td>
    <td align="right"> 57400177.05</td>
    <td align="right"> 78511003.84</td>
    <td align="right"> 68387799.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47216050.01</td>
    <td align="right">  9628104.23</td>
    <td align="right"> 37587945.78</td>
    <td align="right"> 24103235.58</td>
    <td align="right"> 94045329.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40374658.73</td>
    <td align="right">  7277060.41</td>
    <td align="right"> 33097598.32</td>
    <td align="right"> 11855060.12</td>
    <td align="right">0.138937E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139334E+10</td>
    <td align="right">0.536413E+09</td>
    <td align="right">0.856927E+09</td>
    <td align="right">0.140007E+10</td>
    <td align="right">0.922779E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40374658.73</td>
    <td align="right">  7277060.41</td>
    <td align="right"> 33097598.32</td>
    <td align="right"> 11855060.12</td>
    <td align="right"> 23576313.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.203815E+09</td>
    <td align="right"> 96418846.91</td>
    <td align="right">0.107397E+09</td>
    <td align="right">0.260931E+09</td>
    <td align="right">0.149777E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117797E+10</td>
    <td align="right"> 14797600.73</td>
    <td align="right">0.635484E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166681E+10</td>
    <td align="right">0.198422E+09</td>
    <td align="right">0.567989E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.236716E+10</td>
    <td align="right">0.935997E+09</td>
    <td align="right">0.413168E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279547E+10</td>
    <td align="right"> 10020249.85</td>
    <td align="right">0.278545E+10</td>
    <td align="right">0.171252E+10</td>
    <td align="right">0.265018E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339554E+10</td>
    <td align="right">0.131558E+09</td>
    <td align="right">0.326398E+10</td>
    <td align="right">0.300910E+10</td>
    <td align="right">0.174937E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368573E+10</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.338252E+10</td>
    <td align="right">0.403897E+10</td>
    <td align="right">0.111208E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.367862E+10</td>
    <td align="right">0.238550E+09</td>
    <td align="right">0.344007E+10</td>
    <td align="right">0.457776E+10</td>
    <td align="right">0.802207E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.315824E+10</td>
    <td align="right"> 44784224.18</td>
    <td align="right">0.311345E+10</td>
    <td align="right">0.356735E+10</td>
    <td align="right">0.102756E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230449E+10</td>
    <td align="right">   386622.31</td>
    <td align="right">0.230410E+10</td>
    <td align="right">0.214821E+10</td>
    <td align="right">0.159091E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185993E+10</td>
    <td align="right">0.119768E+10</td>
    <td align="right">0.257079E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123913E+10</td>
    <td align="right">0.295228E+09</td>
    <td align="right">0.383080E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108251E+10</td>
    <td align="right"> 48052302.77</td>
    <td align="right">0.585103E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284116E+11</td>
    <td align="right">0.728507E+09</td>
    <td align="right">0.276831E+11</td>
    <td align="right">0.217441E+11</td>
    <td align="right">0.373514E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108251E+10</td>
    <td align="right"> 14797600.73</td>
    <td align="right">0.802207E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.368573E+10</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.344007E+10</td>
    <td align="right">0.457776E+10</td>
    <td align="right">0.635484E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143713E+10</td>
    <td align="right">0.463412E+09</td>
    <td align="right">0.973720E+09</td>
    <td align="right">0.574155E+09</td>
    <td align="right">0.386889E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175502E+10</td>
    <td align="right">0.398462E+09</td>
    <td align="right">0.135655E+10</td>
    <td align="right">0.683373E+09</td>
    <td align="right">0.348218E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299368E+10</td>
    <td align="right">0.105418E+10</td>
    <td align="right">0.193950E+10</td>
    <td align="right">0.226602E+10</td>
    <td align="right">0.257818E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367364E+10</td>
    <td align="right">0.145720E+10</td>
    <td align="right">0.221644E+10</td>
    <td align="right">0.333106E+10</td>
    <td align="right">0.170427E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474045E+10</td>
    <td align="right">0.214538E+10</td>
    <td align="right">0.259507E+10</td>
    <td align="right">0.516155E+10</td>
    <td align="right">0.120339E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476208E+10</td>
    <td align="right">0.207946E+10</td>
    <td align="right">0.268262E+10</td>
    <td align="right">0.564301E+10</td>
    <td align="right">0.761504E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476103E+10</td>
    <td align="right">0.204780E+10</td>
    <td align="right">0.271323E+10</td>
    <td align="right">0.600817E+10</td>
    <td align="right">0.547555E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445923E+10</td>
    <td align="right">0.187170E+10</td>
    <td align="right">0.258753E+10</td>
    <td align="right">0.543638E+10</td>
    <td align="right">0.706550E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311286E+10</td>
    <td align="right">0.123350E+10</td>
    <td align="right">0.187936E+10</td>
    <td align="right">0.342906E+10</td>
    <td align="right">0.104335E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235100E+10</td>
    <td align="right">0.844524E+09</td>
    <td align="right">0.150648E+10</td>
    <td align="right">0.213773E+10</td>
    <td align="right">0.166123E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126655E+10</td>
    <td align="right">0.294599E+09</td>
    <td align="right">0.971954E+09</td>
    <td align="right">0.647772E+09</td>
    <td align="right">0.242164E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114282E+10</td>
    <td align="right">0.265842E+09</td>
    <td align="right">0.876982E+09</td>
    <td align="right">0.363753E+09</td>
    <td align="right">0.364813E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364555E+11</td>
    <td align="right">0.141561E+11</td>
    <td align="right">0.222994E+11</td>
    <td align="right">0.356820E+11</td>
    <td align="right">0.236269E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114282E+10</td>
    <td align="right">0.265842E+09</td>
    <td align="right">0.876982E+09</td>
    <td align="right">0.363753E+09</td>
    <td align="right">0.547555E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476208E+10</td>
    <td align="right">0.214538E+10</td>
    <td align="right">0.271323E+10</td>
    <td align="right">0.600817E+10</td>
    <td align="right">0.386889E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.506530E+10</td>
    <td align="right">0.295676E+10</td>
    <td align="right">0.210853E+10</td>
    <td align="right">0.405012E+10</td>
    <td align="right">0.549924E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.505878E+10</td>
    <td align="right">0.232099E+10</td>
    <td align="right">0.273779E+10</td>
    <td align="right">0.384868E+10</td>
    <td align="right">0.501174E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.673093E+10</td>
    <td align="right">0.333175E+10</td>
    <td align="right">0.339918E+10</td>
    <td align="right">0.634674E+10</td>
    <td align="right">0.395567E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.567047E+10</td>
    <td align="right">0.217409E+10</td>
    <td align="right">0.349638E+10</td>
    <td align="right">0.564240E+10</td>
    <td align="right">0.275327E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.522394E+10</td>
    <td align="right">0.143485E+10</td>
    <td align="right">0.378909E+10</td>
    <td align="right">0.582212E+10</td>
    <td align="right">0.195026E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461034E+10</td>
    <td align="right">0.897141E+09</td>
    <td align="right">0.371320E+10</td>
    <td align="right">0.560424E+10</td>
    <td align="right">0.122056E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.498802E+10</td>
    <td align="right">0.113912E+10</td>
    <td align="right">0.384890E+10</td>
    <td align="right">0.666657E+10</td>
    <td align="right">0.872591E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.594929E+10</td>
    <td align="right">0.206146E+10</td>
    <td align="right">0.388783E+10</td>
    <td align="right">0.762093E+10</td>
    <td align="right">0.111853E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.591369E+10</td>
    <td align="right">0.273384E+10</td>
    <td align="right">0.317985E+10</td>
    <td align="right">0.700639E+10</td>
    <td align="right">0.166539E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.610038E+10</td>
    <td align="right">0.326567E+10</td>
    <td align="right">0.283471E+10</td>
    <td align="right">0.650425E+10</td>
    <td align="right">0.258468E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370258E+10</td>
    <td align="right">0.170777E+10</td>
    <td align="right">0.199481E+10</td>
    <td align="right">0.306655E+10</td>
    <td align="right">0.356260E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.375975E+10</td>
    <td align="right">0.183393E+10</td>
    <td align="right">0.192582E+10</td>
    <td align="right">0.271422E+10</td>
    <td align="right">0.511825E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627735E+11</td>
    <td align="right">0.258574E+11</td>
    <td align="right">0.369161E+11</td>
    <td align="right">0.648932E+11</td>
    <td align="right">0.353128E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.370258E+10</td>
    <td align="right">0.897141E+09</td>
    <td align="right">0.192582E+10</td>
    <td align="right">0.271422E+10</td>
    <td align="right">0.872591E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.673093E+10</td>
    <td align="right">0.333175E+10</td>
    <td align="right">0.388783E+10</td>
    <td align="right">0.762093E+10</td>
    <td align="right">0.549924E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123303E+10</td>
    <td align="right">0.289468E+09</td>
    <td align="right">0.943565E+09</td>
    <td align="right">0.361340E+09</td>
    <td align="right">0.401728E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185709E+10</td>
    <td align="right">0.481402E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right">0.858692E+09</td>
    <td align="right">0.352898E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308766E+10</td>
    <td align="right">0.115475E+10</td>
    <td align="right">0.193291E+10</td>
    <td align="right">0.240077E+10</td>
    <td align="right">0.266275E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.371479E+10</td>
    <td align="right">0.146195E+10</td>
    <td align="right">0.225284E+10</td>
    <td align="right">0.343165E+10</td>
    <td align="right">0.177781E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.462020E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.266204E+10</td>
    <td align="right">0.505180E+10</td>
    <td align="right">0.127891E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466226E+10</td>
    <td align="right">0.197624E+10</td>
    <td align="right">0.268602E+10</td>
    <td align="right">0.556929E+10</td>
    <td align="right">0.823619E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535868E+10</td>
    <td align="right">0.253504E+10</td>
    <td align="right">0.282364E+10</td>
    <td align="right">0.682610E+10</td>
    <td align="right">0.605888E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.443185E+10</td>
    <td align="right">0.187505E+10</td>
    <td align="right">0.255679E+10</td>
    <td align="right">0.542824E+10</td>
    <td align="right">0.753289E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310290E+10</td>
    <td align="right">0.117389E+10</td>
    <td align="right">0.192902E+10</td>
    <td align="right">0.345396E+10</td>
    <td align="right">0.109928E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.226209E+10</td>
    <td align="right">0.752933E+09</td>
    <td align="right">0.150915E+10</td>
    <td align="right">0.206838E+10</td>
    <td align="right">0.172478E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124140E+10</td>
    <td align="right">0.253141E+09</td>
    <td align="right">0.988255E+09</td>
    <td align="right">0.622883E+09</td>
    <td align="right">0.247381E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106152E+10</td>
    <td align="right">0.191328E+09</td>
    <td align="right">0.870196E+09</td>
    <td align="right">0.300237E+09</td>
    <td align="right">0.370175E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.366335E+11</td>
    <td align="right">0.141033E+11</td>
    <td align="right">0.225301E+11</td>
    <td align="right">0.363733E+11</td>
    <td align="right">0.244481E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106152E+10</td>
    <td align="right">0.191328E+09</td>
    <td align="right">0.870196E+09</td>
    <td align="right">0.300237E+09</td>
    <td align="right">0.605888E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535868E+10</td>
    <td align="right">0.253504E+10</td>
    <td align="right">0.282364E+10</td>
    <td align="right">0.682610E+10</td>
    <td align="right">0.401728E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:28:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.89</td>
    <td align="right">     2351.20</td>
    <td align="right">      439.80</td>
    <td align="right">        0.00</td>
    <td align="right">      439.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       82.68</td>
    <td align="right">     2328.48</td>
    <td align="right">      688.99</td>
    <td align="right">        0.00</td>
    <td align="right">      688.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      349.49</td>
    <td align="right">     1524.50</td>
    <td align="right">      883.80</td>
    <td align="right">        0.00</td>
    <td align="right">      883.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      664.12</td>
    <td align="right">      997.80</td>
    <td align="right">     1078.50</td>
    <td align="right">        3.87</td>
    <td align="right">     1074.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1129.18</td>
    <td align="right">      627.13</td>
    <td align="right">     1267.75</td>
    <td align="right">       49.12</td>
    <td align="right">     1218.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1555.43</td>
    <td align="right">      418.98</td>
    <td align="right">     1421.96</td>
    <td align="right">      116.98</td>
    <td align="right">     1304.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1702.39</td>
    <td align="right">      296.22</td>
    <td align="right">     1373.44</td>
    <td align="right">       89.06</td>
    <td align="right">     1284.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1328.97</td>
    <td align="right">      375.79</td>
    <td align="right">     1179.15</td>
    <td align="right">       16.72</td>
    <td align="right">     1162.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      836.45</td>
    <td align="right">      582.30</td>
    <td align="right">      889.08</td>
    <td align="right">        0.15</td>
    <td align="right">      888.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      462.24</td>
    <td align="right">      910.58</td>
    <td align="right">      694.42</td>
    <td align="right">        0.00</td>
    <td align="right">      694.42</td>
    <td align="right">        0.00</td>
