    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1280.00</td>
    <td align="right">04-NOV-00:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1005.60</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      612.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      530.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4913.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.77</td>
    <td align="right">      612.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2894.56</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3705.67</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      482.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2740.74</td>
    <td align="right">03-MAR-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      703.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3274.93</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3816.61</td>
    <td align="right">24-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4192.08</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4649.37</td>
    <td align="right">03-JUL-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4492.13</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4240.57</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3737.47</td>
    <td align="right">04-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1908.23</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2418.03</td>
    <td align="right">15-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1908.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4649.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.11</td>
    <td align="right">      703.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    17238.97</td>
    <td align="right">12-JAN-17:01</td>
    <td align="right">    17703.66</td>
    <td align="right">    26748.90</td>
    <td align="right">    70304.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    16173.50</td>
    <td align="right">10-FEB-17:00</td>
    <td align="right">    11212.32</td>
    <td align="right">     9629.63</td>
    <td align="right">    25309.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    20192.37</td>
    <td align="right">30-MAR-21:40</td>
    <td align="right">      885.18</td>
    <td align="right">     1604.90</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    19831.51</td>
    <td align="right">17-APR-22:30</td>
    <td align="right">      885.18</td>
    <td align="right">      802.45</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    29435.67</td>
    <td align="right">24-MAY-21:43</td>
    <td align="right">      885.18</td>
    <td align="right">     1604.90</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    31197.39</td>
    <td align="right">09-JUN-22:23</td>
    <td align="right">      885.18</td>
    <td align="right">      802.45</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    33996.27</td>
    <td align="right">25-JUL-05:12</td>
    <td align="right">     2360.49</td>
    <td align="right">     2139.86</td>
    <td align="right">    22497.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    32212.76</td>
    <td align="right">31-AUG-05:12</td>
    <td align="right">     2950.61</td>
    <td align="right">     2674.83</td>
    <td align="right">    28121.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    30210.89</td>
    <td align="right">01-SEP-21:43</td>
    <td align="right">      885.18</td>
    <td align="right">     1604.90</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    29030.85</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">     2360.49</td>
    <td align="right">     2139.86</td>
    <td align="right">    22497.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    16272.69</td>
    <td align="right">01-NOV-23:53</td>
    <td align="right">        0.00</td>
    <td align="right">      635.20</td>
    <td align="right">    13617.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    16084.55</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">     5606.16</td>
    <td align="right">     4814.81</td>
    <td align="right">    12654.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    16084.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      635.20</td>
    <td align="right">    12654.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    33996.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17703.66</td>
    <td align="right">    26748.90</td>
    <td align="right">    70304.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    15600.04</td>
    <td align="right">12-JAN-16:20</td>
    <td align="right">     5606.16</td>
    <td align="right">     4814.81</td>
    <td align="right">    12654.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    14645.23</td>
    <td align="right">17-FEB-17:01</td>
    <td align="right">    17703.66</td>
    <td align="right">    26748.90</td>
    <td align="right">    70304.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15319.85</td>
    <td align="right">13-MAR-15:40</td>
    <td align="right">     5606.16</td>
    <td align="right">     4814.81</td>
    <td align="right">    12654.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16139.05</td>
    <td align="right">17-APR-22:13</td>
    <td align="right">      885.18</td>
    <td align="right">      802.45</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    29190.82</td>
    <td align="right">23-MAY-21:43</td>
    <td align="right">      885.18</td>
    <td align="right">     1604.90</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    29798.25</td>
    <td align="right">01-JUN-21:43</td>
    <td align="right">      885.18</td>
    <td align="right">     1604.90</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    42600.95</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">     2117.34</td>
    <td align="right">    34043.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    42392.31</td>
    <td align="right">06-AUG-15:31</td>
    <td align="right">     2950.61</td>
    <td align="right">     2674.83</td>
    <td align="right">    42182.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    26943.55</td>
    <td align="right">01-SEP-21:43</td>
    <td align="right">      885.18</td>
    <td align="right">     1604.90</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    23784.90</td>
    <td align="right">03-OCT-22:00</td>
    <td align="right">      885.18</td>
    <td align="right">     1604.90</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13319.46</td>
    <td align="right">27-NOV-17:01</td>
    <td align="right">    15933.29</td>
    <td align="right">    24074.01</td>
    <td align="right">    63274.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13578.95</td>
    <td align="right">08-DEC-17:00</td>
    <td align="right">     5606.16</td>
    <td align="right">     4814.81</td>
    <td align="right">    12654.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    13319.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      802.45</td>
    <td align="right">    12654.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    42600.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17703.66</td>
    <td align="right">    26748.90</td>
    <td align="right">    70304.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1050.22</td>
    <td align="right">18-JAN-13:01</td>
    <td align="right">     8272.79</td>
    <td align="right">     3389.10</td>
    <td align="right">    18674.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1535.00</td>
    <td align="right">27-FEB-14:10</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3060.53</td>
    <td align="right">31-MAR-15:20</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3422.93</td>
    <td align="right">14-APR-14:40</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9293.58</td>
    <td align="right">28-MAY-15:02</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10264.54</td>
    <td align="right">11-JUN-13:02</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11903.62</td>
    <td align="right">02-JUL-18:32</td>
    <td align="right">        0.00</td>
    <td align="right">      268.97</td>
    <td align="right">     7176.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      248.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11445.13</td>
    <td align="right">06-AUG-15:32</td>
    <td align="right">      622.01</td>
    <td align="right">      268.97</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8991.09</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4836.00</td>
    <td align="right">05-OCT-13:50</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1934.77</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1426.51</td>
    <td align="right">06-DEC-12:00</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1050.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      134.48</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11903.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8272.79</td>
    <td align="right">     3389.10</td>
    <td align="right">    18674.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      248.09</td>
    <td align="right">      362.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1505.36</td>
    <td align="right">10-JAN-09:45</td>
    <td align="right">     1496.39</td>
    <td align="right">      613.02</td>
    <td align="right">     3377.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1929.83</td>
    <td align="right">10-FEB-10:13</td>
    <td align="right">     2305.31</td>
    <td align="right">      919.54</td>
    <td align="right">     5066.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4886.47</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">      768.44</td>
    <td align="right">      306.51</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11888.91</td>
    <td align="right">16-APR-08:52</td>
    <td align="right">      196.89</td>
    <td align="right">       85.14</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11742.52</td>
    <td align="right">29-MAY-09:52</td>
    <td align="right">      196.89</td>
    <td align="right">       85.14</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13064.85</td>
    <td align="right">04-JUN-09:31</td>
    <td align="right">      275.65</td>
    <td align="right">      119.20</td>
    <td align="right">     3940.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15072.58</td>
    <td align="right">02-JUL-08:31</td>
    <td align="right">      393.79</td>
    <td align="right">      170.28</td>
    <td align="right">     5629.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14141.83</td>
    <td align="right">06-AUG-09:31</td>
    <td align="right">      354.41</td>
    <td align="right">      153.25</td>
    <td align="right">     5066.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8418.74</td>
    <td align="right">03-SEP-08:32</td>
    <td align="right">      157.51</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      222.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6256.80</td>
    <td align="right">04-OCT-09:30</td>
    <td align="right">      768.44</td>
    <td align="right">      306.51</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1354.92</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">      768.44</td>
    <td align="right">      306.51</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1289.31</td>
    <td align="right">12-DEC-10:05</td>
    <td align="right">     1536.88</td>
    <td align="right">      613.02</td>
    <td align="right">     3377.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1289.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      157.51</td>
    <td align="right">       68.11</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15072.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2305.31</td>
    <td align="right">      919.54</td>
    <td align="right">     5629.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7819.86</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">      186.60</td>
    <td align="right">       80.69</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1192.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8974.60</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">      248.81</td>
    <td align="right">      107.59</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1168.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    11392.19</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15137.48</td>
    <td align="right">30-APR-13:32</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14791.28</td>
    <td align="right">28-MAY-14:22</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14897.39</td>
    <td align="right">11-JUN-13:02</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    17647.37</td>
    <td align="right">02-JUL-13:13</td>
    <td align="right">      497.61</td>
    <td align="right">      215.18</td>
    <td align="right">     7114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      294.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17883.15</td>
    <td align="right">06-AUG-12:53</td>
    <td align="right">      497.61</td>
    <td align="right">      215.18</td>
    <td align="right">     7114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15615.92</td>
    <td align="right">10-SEP-12:52</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    15411.48</td>
    <td align="right">01-OCT-14:52</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      700.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9717.95</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">     2363.65</td>
    <td align="right">      968.31</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13235.14</td>
    <td align="right">03-DEC-13:32</td>
    <td align="right">      248.81</td>
    <td align="right">      107.59</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1036.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7819.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.60</td>
    <td align="right">       80.69</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    17883.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2363.65</td>
    <td align="right">      968.31</td>
    <td align="right">     7114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      294.50</td>
    <td align="right">     1192.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1563.99</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">     1496.29</td>
    <td align="right">      612.98</td>
    <td align="right">     3377.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2095.64</td>
    <td align="right">10-FEB-17:01</td>
    <td align="right">     2362.56</td>
    <td align="right">     1702.73</td>
    <td align="right">     9382.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6971.40</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">      748.15</td>
    <td align="right">      306.49</td>
    <td align="right">     1688.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14433.13</td>
    <td align="right">30-APR-16:12</td>
    <td align="right">      236.26</td>
    <td align="right">      102.16</td>
    <td align="right">     3377.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13310.56</td>
    <td align="right">21-MAY-16:32</td>
    <td align="right">      196.88</td>
    <td align="right">       85.13</td>
    <td align="right">     2814.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15275.91</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">      315.01</td>
    <td align="right">      136.21</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    17644.56</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">      170.27</td>
    <td align="right">     4543.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17011.22</td>
    <td align="right">06-AUG-16:52</td>
    <td align="right">      393.76</td>
    <td align="right">      170.27</td>
    <td align="right">     5629.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14037.92</td>
    <td align="right">03-SEP-15:52</td>
    <td align="right">      236.26</td>
    <td align="right">      102.16</td>
    <td align="right">     3377.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13348.74</td>
    <td align="right">01-OCT-16:12</td>
    <td align="right">      196.88</td>
    <td align="right">       85.13</td>
    <td align="right">     2814.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2954.14</td>
    <td align="right">08-NOV-15:40</td>
    <td align="right">      748.15</td>
    <td align="right">      306.49</td>
    <td align="right">     1688.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1174.68</td>
    <td align="right">12-DEC-15:10</td>
    <td align="right">     1496.29</td>
    <td align="right">      612.98</td>
    <td align="right">     3377.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1174.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       85.13</td>
    <td align="right">     1688.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    17644.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2362.56</td>
    <td align="right">     1702.73</td>
    <td align="right">     9382.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.96</td>
    <td align="right">      474.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2002.67</td>
    <td align="right">19-JAN-13:06</td>
    <td align="right">     9454.62</td>
    <td align="right">     3873.26</td>
    <td align="right">    21342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1893.04</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      191.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2332.16</td>
    <td align="right">23-MAR-15:10</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2337.26</td>
    <td align="right">06-APR-17:15</td>
    <td align="right">      248.81</td>
    <td align="right">      322.78</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4758.42</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9435.06</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">      373.21</td>
    <td align="right">      161.38</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11359.98</td>
    <td align="right">02-JUL-18:22</td>
    <td align="right">        0.00</td>
    <td align="right">      268.97</td>
    <td align="right">     7176.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9434.81</td>
    <td align="right">06-AUG-15:42</td>
    <td align="right">      373.21</td>
    <td align="right">      161.38</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9029.83</td>
    <td align="right">03-SEP-15:41</td>
    <td align="right">      559.81</td>
    <td align="right">      242.07</td>
    <td align="right">     8003.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4069.97</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2406.00</td>
    <td align="right">15-NOV-11:20</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2363.94</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1893.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      161.38</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11359.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9454.62</td>
    <td align="right">     3873.26</td>
    <td align="right">    21342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.13</td>
    <td align="right">      377.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1453.70</td>
    <td align="right">06-JAN-10:55</td>
    <td align="right">     1536.88</td>
    <td align="right">      613.02</td>
    <td align="right">     3377.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1490.50</td>
    <td align="right">10-FEB-10:13</td>
    <td align="right">     2305.31</td>
    <td align="right">      919.54</td>
    <td align="right">     5066.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2915.79</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">      768.44</td>
    <td align="right">      306.51</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9400.29</td>
    <td align="right">16-APR-09:21</td>
    <td align="right">      275.65</td>
    <td align="right">      119.20</td>
    <td align="right">     3940.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8094.74</td>
    <td align="right">29-MAY-09:52</td>
    <td align="right">      196.89</td>
    <td align="right">       85.14</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9937.54</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">      236.27</td>
    <td align="right">      102.17</td>
    <td align="right">     3377.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11200.14</td>
    <td align="right">02-JUL-09:02</td>
    <td align="right">      393.79</td>
    <td align="right">      170.28</td>
    <td align="right">     5629.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10577.90</td>
    <td align="right">13-AUG-10:03</td>
    <td align="right">      315.03</td>
    <td align="right">      136.22</td>
    <td align="right">     4503.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9249.77</td>
    <td align="right">04-SEP-09:12</td>
    <td align="right">      196.89</td>
    <td align="right">       85.14</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5184.70</td>
    <td align="right">04-OCT-09:40</td>
    <td align="right">      768.44</td>
    <td align="right">      306.51</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1532.87</td>
    <td align="right">27-NOV-09:30</td>
    <td align="right">      748.19</td>
    <td align="right">      306.51</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1496.85</td>
    <td align="right">12-DEC-10:20</td>
    <td align="right">     1536.88</td>
    <td align="right">      613.02</td>
    <td align="right">     3377.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1453.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      196.89</td>
    <td align="right">       85.14</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11200.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2305.31</td>
    <td align="right">      919.54</td>
    <td align="right">     5629.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.69</td>
    <td align="right">      149.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2888.96</td>
    <td align="right">30-JAN-13:07</td>
    <td align="right">    11818.27</td>
    <td align="right">     4841.57</td>
    <td align="right">    26677.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3529.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2728.86</td>
    <td align="right">10-FEB-13:27</td>
    <td align="right">     3545.48</td>
    <td align="right">     1452.47</td>
    <td align="right">     8003.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4236.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6136.58</td>
    <td align="right">28-MAR-12:08</td>
    <td align="right">     4727.31</td>
    <td align="right">     1936.63</td>
    <td align="right">    10671.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      906.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11788.39</td>
    <td align="right">30-APR-13:51</td>
    <td align="right">      435.41</td>
    <td align="right">      188.28</td>
    <td align="right">     6224.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9463.78</td>
    <td align="right">23-MAY-16:10</td>
    <td align="right">      373.21</td>
    <td align="right">      268.98</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4580.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11592.82</td>
    <td align="right">11-JUN-13:02</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13160.42</td>
    <td align="right">02-JUL-14:22</td>
    <td align="right">      622.01</td>
    <td align="right">      268.97</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      248.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12863.50</td>
    <td align="right">13-AUG-13:23</td>
    <td align="right">      373.21</td>
    <td align="right">      161.38</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14154.06</td>
    <td align="right">03-SEP-13:43</td>
    <td align="right">      497.61</td>
    <td align="right">      215.18</td>
    <td align="right">     7114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11840.40</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4973.81</td>
    <td align="right">08-NOV-13:30</td>
    <td align="right">     2363.65</td>
    <td align="right">      968.31</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1511.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11827.53</td>
    <td align="right">03-DEC-14:43</td>
    <td align="right">      248.81</td>
    <td align="right">      107.59</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      555.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2728.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">      248.81</td>
    <td align="right">      107.59</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14154.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11818.27</td>
    <td align="right">     4841.57</td>
    <td align="right">    26677.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4580.28</td>
    <td align="right">     4236.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1833.64</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">     1496.29</td>
    <td align="right">      612.98</td>
    <td align="right">     3377.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2262.30</td>
    <td align="right">10-FEB-16:30</td>
    <td align="right">      748.15</td>
    <td align="right">      306.49</td>
    <td align="right">     1688.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4706.22</td>
    <td align="right">18-MAR-17:10</td>
    <td align="right">      157.50</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11256.80</td>
    <td align="right">30-APR-18:32</td>
    <td align="right">        0.00</td>
    <td align="right">      102.16</td>
    <td align="right">     2725.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10149.40</td>
    <td align="right">06-MAY-17:42</td>
    <td align="right">      196.88</td>
    <td align="right">       85.13</td>
    <td align="right">     2814.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11940.88</td>
    <td align="right">25-JUN-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">      153.24</td>
    <td align="right">     4088.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13285.06</td>
    <td align="right">02-JUL-18:22</td>
    <td align="right">        0.00</td>
    <td align="right">      170.27</td>
    <td align="right">     4543.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11903.99</td>
    <td align="right">13-AUG-16:42</td>
    <td align="right">      354.38</td>
    <td align="right">      153.24</td>
    <td align="right">     5066.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12089.01</td>
    <td align="right">03-SEP-16:22</td>
    <td align="right">      354.38</td>
    <td align="right">      153.24</td>
    <td align="right">     5066.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7684.04</td>
    <td align="right">01-OCT-16:23</td>
    <td align="right">      157.50</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      225.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2514.58</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">      748.15</td>
    <td align="right">      306.49</td>
    <td align="right">     1688.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1373.00</td>
    <td align="right">12-DEC-16:35</td>
    <td align="right">     1496.29</td>
    <td align="right">     1285.08</td>
    <td align="right">     3377.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1373.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       68.11</td>
    <td align="right">     1688.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13285.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1496.29</td>
    <td align="right">     1285.08</td>
    <td align="right">     5066.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.46</td>
    <td align="right">      251.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1777.41</td>
    <td align="right">19-JAN-14:20</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      295.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1979.04</td>
    <td align="right">27-FEB-14:20</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3140.07</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3179.68</td>
    <td align="right">14-APR-14:40</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10259.35</td>
    <td align="right">29-MAY-15:41</td>
    <td align="right">      435.41</td>
    <td align="right">      188.28</td>
    <td align="right">     6224.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10640.68</td>
    <td align="right">11-JUN-13:32</td>
    <td align="right">      373.21</td>
    <td align="right">      161.38</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10655.07</td>
    <td align="right">16-JUL-16:51</td>
    <td align="right">      622.01</td>
    <td align="right">      268.97</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10159.53</td>
    <td align="right">06-AUG-15:42</td>
    <td align="right">      373.21</td>
    <td align="right">      161.38</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10227.86</td>
    <td align="right">03-SEP-15:01</td>
    <td align="right">      497.61</td>
    <td align="right">      215.18</td>
    <td align="right">     7114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4672.66</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2134.11</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">     1181.83</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2070.48</td>
    <td align="right">07-DEC-13:01</td>
    <td align="right">     9454.62</td>
    <td align="right">     3873.26</td>
    <td align="right">    21342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1777.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">      373.21</td>
    <td align="right">      161.38</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10655.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9454.62</td>
    <td align="right">     3873.26</td>
    <td align="right">    21342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.57</td>
    <td align="right">      295.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1750.79</td>
    <td align="right">30-JAN-11:03</td>
    <td align="right">     2244.58</td>
    <td align="right">      919.54</td>
    <td align="right">     5066.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2114.23</td>
    <td align="right">10-FEB-11:02</td>
    <td align="right">     2992.78</td>
    <td align="right">     1226.05</td>
    <td align="right">     6755.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5633.11</td>
    <td align="right">30-MAR-08:55</td>
    <td align="right">     1496.39</td>
    <td align="right">      613.02</td>
    <td align="right">     3377.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11902.34</td>
    <td align="right">16-APR-08:32</td>
    <td align="right">      196.89</td>
    <td align="right">       85.14</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12885.92</td>
    <td align="right">29-MAY-09:41</td>
    <td align="right">      275.65</td>
    <td align="right">      119.20</td>
    <td align="right">     3940.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14163.76</td>
    <td align="right">11-JUN-09:31</td>
    <td align="right">      393.79</td>
    <td align="right">      170.28</td>
    <td align="right">     5629.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13127.40</td>
    <td align="right">02-JUL-08:41</td>
    <td align="right">      275.65</td>
    <td align="right">      119.20</td>
    <td align="right">     3940.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13736.00</td>
    <td align="right">13-AUG-08:41</td>
    <td align="right">      315.03</td>
    <td align="right">      136.22</td>
    <td align="right">     4503.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11893.97</td>
    <td align="right">04-SEP-09:12</td>
    <td align="right">      196.89</td>
    <td align="right">       85.14</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6779.99</td>
    <td align="right">15-OCT-09:43</td>
    <td align="right">      118.14</td>
    <td align="right">       51.08</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1919.65</td>
    <td align="right">08-NOV-09:17</td>
    <td align="right">     2244.58</td>
    <td align="right">      919.54</td>
    <td align="right">     5066.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1397.27</td>
    <td align="right">12-DEC-11:05</td>
    <td align="right">     1496.39</td>
    <td align="right">      613.02</td>
    <td align="right">     3377.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1397.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">      118.14</td>
    <td align="right">       51.08</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14163.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2992.78</td>
    <td align="right">     1226.05</td>
    <td align="right">     6755.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.84</td>
    <td align="right">      262.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10095.88</td>
    <td align="right">15-JAN-13:33</td>
    <td align="right">      186.60</td>
    <td align="right">       80.69</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      988.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11845.74</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">      248.81</td>
    <td align="right">      107.59</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      973.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    11467.17</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15307.91</td>
    <td align="right">30-APR-13:21</td>
    <td align="right">      435.41</td>
    <td align="right">      188.28</td>
    <td align="right">     6224.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14258.52</td>
    <td align="right">29-MAY-11:42</td>
    <td align="right">      311.01</td>
    <td align="right">      134.48</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14612.76</td>
    <td align="right">11-JUN-12:12</td>
    <td align="right">      373.21</td>
    <td align="right">      161.38</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14550.85</td>
    <td align="right">16-JUL-13:32</td>
    <td align="right">      373.21</td>
    <td align="right">      161.38</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14742.12</td>
    <td align="right">13-AUG-12:42</td>
    <td align="right">      373.21</td>
    <td align="right">      161.38</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15916.26</td>
    <td align="right">03-SEP-13:41</td>
    <td align="right">      497.61</td>
    <td align="right">      215.18</td>
    <td align="right">     7114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13870.88</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">     1213.80</td>
    <td align="right">      484.16</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10271.00</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">     2363.65</td>
    <td align="right">      968.31</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13385.39</td>
    <td align="right">03-DEC-12:53</td>
    <td align="right">      248.81</td>
    <td align="right">      107.59</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      957.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10095.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.60</td>
    <td align="right">       80.69</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15916.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2363.65</td>
    <td align="right">      968.31</td>
    <td align="right">     7114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">      988.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1590.88</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">     1496.29</td>
    <td align="right">      612.98</td>
    <td align="right">     3377.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      403.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2102.70</td>
    <td align="right">10-FEB-15:10</td>
    <td align="right">      748.15</td>
    <td align="right">      306.49</td>
    <td align="right">     1688.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      248.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7248.38</td>
    <td align="right">18-MAR-17:08</td>
    <td align="right">      157.50</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15398.24</td>
    <td align="right">30-APR-16:41</td>
    <td align="right">      393.76</td>
    <td align="right">      170.27</td>
    <td align="right">     5629.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13509.52</td>
    <td align="right">29-MAY-15:41</td>
    <td align="right">      275.63</td>
    <td align="right">      119.19</td>
    <td align="right">     3940.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14683.12</td>
    <td align="right">25-JUN-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">      153.24</td>
    <td align="right">     4088.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15276.79</td>
    <td align="right">16-JUL-16:51</td>
    <td align="right">      393.76</td>
    <td align="right">      170.27</td>
    <td align="right">     5629.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14668.19</td>
    <td align="right">13-AUG-16:41</td>
    <td align="right">      354.38</td>
    <td align="right">      153.24</td>
    <td align="right">     5066.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14651.50</td>
    <td align="right">03-SEP-15:41</td>
    <td align="right">      354.38</td>
    <td align="right">      153.24</td>
    <td align="right">     5066.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8379.81</td>
    <td align="right">01-OCT-15:43</td>
    <td align="right">      157.50</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3259.46</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">      748.15</td>
    <td align="right">      306.49</td>
    <td align="right">     1688.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1260.18</td>
    <td align="right">12-DEC-15:05</td>
    <td align="right">     1496.29</td>
    <td align="right">      612.98</td>
    <td align="right">     3377.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1260.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       68.11</td>
    <td align="right">     1688.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15398.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1496.29</td>
    <td align="right">      612.98</td>
    <td align="right">     5629.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      403.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260540E+12</td>
    <td align="right">   201911.39</td>
    <td align="right">24-JAN-08:09</td>
    <td align="right">0.337428E+11</td>
    <td align="right">    28055.52</td>
    <td align="right">24-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.246103E+12</td>
    <td align="right">   224403.48</td>
    <td align="right">02-FEB-08:09</td>
    <td align="right">0.311618E+11</td>
    <td align="right">    28250.87</td>
    <td align="right">13-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199300E+12</td>
    <td align="right">   200406.08</td>
    <td align="right">03-MAR-08:09</td>
    <td align="right">0.306165E+11</td>
    <td align="right">    27873.41</td>
    <td align="right">06-MAR-12:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143528E+12</td>
    <td align="right">   131561.15</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">0.213807E+11</td>
    <td align="right">    27225.06</td>
    <td align="right">11-APR-11:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158720E+12</td>
    <td align="right">   154073.94</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">0.129647E+11</td>
    <td align="right">    25919.92</td>
    <td align="right">09-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170538E+12</td>
    <td align="right">   152667.08</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">0.110475E+11</td>
    <td align="right">    17097.86</td>
    <td align="right">03-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181420E+12</td>
    <td align="right">   172814.36</td>
    <td align="right">03-JUL-15:39</td>
    <td align="right">0.106698E+11</td>
    <td align="right">    11353.73</td>
    <td align="right">15-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.184937E+12</td>
    <td align="right">   160844.79</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">0.110698E+11</td>
    <td align="right">     9808.04</td>
    <td align="right">14-AUG-11:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157249E+12</td>
    <td align="right">   151945.24</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">0.107563E+11</td>
    <td align="right">    25862.32</td>
    <td align="right">18-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151429E+12</td>
    <td align="right">   139122.87</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">0.162764E+11</td>
    <td align="right">    26315.89</td>
    <td align="right">30-OCT-07:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170457E+12</td>
    <td align="right">   168894.59</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">0.269588E+11</td>
    <td align="right">    27167.44</td>
    <td align="right">29-NOV-12:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240055E+12</td>
    <td align="right">   210672.85</td>
    <td align="right">18-DEC-08:09</td>
    <td align="right">0.319106E+11</td>
    <td align="right">    27269.99</td>
    <td align="right">27-DEC-12:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226428E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248556E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143528E+12</td>
    <td align="right">   131561.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106698E+11</td>
    <td align="right">     9808.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260540E+12</td>
    <td align="right">   224403.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.337428E+11</td>
    <td align="right">    28250.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194714E+11</td>
    <td align="right">0.597089E+10</td>
    <td align="right">0.106848E+12</td>
    <td align="right">0.194518E+10</td>
    <td align="right">0.752793E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.118761E+12</td>
    <td align="right">  3085968.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.173439E+11</td>
    <td align="right">0.474836E+10</td>
    <td align="right">0.967528E+11</td>
    <td align="right">0.176395E+10</td>
    <td align="right">0.687893E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.118604E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203007E+11</td>
    <td align="right">0.441831E+10</td>
    <td align="right">0.111481E+12</td>
    <td align="right">0.204398E+10</td>
    <td align="right">0.713248E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.523085E+11</td>
    <td align="right">0.160307E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179570E+11</td>
    <td align="right">0.352418E+10</td>
    <td align="right">0.103171E+12</td>
    <td align="right">0.188251E+10</td>
    <td align="right">0.622876E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.737561E+10</td>
    <td align="right">0.337693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192430E+11</td>
    <td align="right">0.304929E+10</td>
    <td align="right">0.109165E+12</td>
    <td align="right">0.199417E+10</td>
    <td align="right">0.963043E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.424060E+09</td>
    <td align="right">0.152020E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191094E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.107323E+12</td>
    <td align="right">0.196630E+10</td>
    <td align="right">0.124047E+11</td>
    <td align="right"> 12231776.97</td>
    <td align="right"> 40468845.91</td>
    <td align="right">0.269438E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178848E+11</td>
    <td align="right">0.290320E+10</td>
    <td align="right">0.104992E+12</td>
    <td align="right">0.190973E+10</td>
    <td align="right">0.145696E+11</td>
    <td align="right"> 12256437.81</td>
    <td align="right">   310638.77</td>
    <td align="right">0.391487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200236E+11</td>
    <td align="right">0.337878E+10</td>
    <td align="right">0.111481E+12</td>
    <td align="right">0.204372E+10</td>
    <td align="right">0.141602E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.338371E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180493E+11</td>
    <td align="right">0.391430E+10</td>
    <td align="right">0.103129E+12</td>
    <td align="right">0.188170E+10</td>
    <td align="right">0.994000E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right"> 90141864.45</td>
    <td align="right">0.202326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190156E+11</td>
    <td align="right">0.488938E+10</td>
    <td align="right">0.106869E+12</td>
    <td align="right">0.194555E+10</td>
    <td align="right">0.731306E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.337805E+10</td>
    <td align="right">0.800643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192738E+11</td>
    <td align="right">0.553154E+10</td>
    <td align="right">0.104588E+12</td>
    <td align="right">0.190364E+10</td>
    <td align="right">0.617169E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.316922E+11</td>
    <td align="right">0.128380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190178E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.104971E+12</td>
    <td align="right">0.190980E+10</td>
    <td align="right">0.734605E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.100451E+12</td>
    <td align="right">0.161904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226690E+12</td>
    <td align="right">0.512519E+11</td>
    <td align="right">0.127077E+13</td>
    <td align="right">0.231902E+11</td>
    <td align="right">0.109304E+12</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.433125E+12</td>
    <td align="right">0.149799E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.173439E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.967528E+11</td>
    <td align="right">0.176395E+10</td>
    <td align="right">0.617169E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.203007E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.111481E+12</td>
    <td align="right">0.204398E+10</td>
    <td align="right">0.145696E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.118761E+12</td>
    <td align="right">0.391487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217169E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201790E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109828E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181638E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113518E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116081E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21793664.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.110257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5833791.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.106640E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110698E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104518E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.523228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110441E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158563E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111025E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203019E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116087E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113168E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.135388E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104518E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217169E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124527E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    24389.84</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     5686.19</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    84463.35</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">03-JAN-12:20</td>
    <td align="right">     4694.86</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-07:19</td>
    <td align="right">   129006.47</td>
    <td align="right">24-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    22253.36</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    84463.35</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">01-FEB-13:30</td>
    <td align="right">     4908.02</td>
    <td align="right">02-FEB-03:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-22:40</td>
    <td align="right">   166377.60</td>
    <td align="right">11-FEB-07:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    21157.76</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    84463.35</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">02-MAR-08:20</td>
    <td align="right">     8581.77</td>
    <td align="right">30-MAR-15:39</td>
    <td align="right">        6.85</td>
    <td align="right">03-MAR-13:20</td>
    <td align="right">   126602.50</td>
    <td align="right">03-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    19800.07</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    84463.35</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">03-APR-16:10</td>
    <td align="right">     7346.04</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">03-APR-16:10</td>
    <td align="right">    48736.92</td>
    <td align="right">12-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    19647.02</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    84463.35</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">    18622.18</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">06-MAY-17:10</td>
    <td align="right">    12157.15</td>
    <td align="right">15-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    19470.46</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUN-19:49</td>
    <td align="right">    84463.35</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">14-JUN-07:10</td>
    <td align="right">    19412.47</td>
    <td align="right">09-JUN-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">03-JUN-17:40</td>
    <td align="right">     4662.79</td>
    <td align="right">20-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    19728.20</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">    84463.35</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">21-JUL-07:10</td>
    <td align="right">    22091.81</td>
    <td align="right">03-JUL-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-06:40</td>
    <td align="right">      471.05</td>
    <td align="right">31-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    19276.68</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">02-AUG-05:10</td>
    <td align="right">    84463.35</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">    19892.66</td>
    <td align="right">18-AUG-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">05-AUG-17:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    20712.75</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    84463.35</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">    17799.25</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">    13281.99</td>
    <td align="right">18-SEP-06:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    24003.64</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    84463.35</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">04-OCT-07:10</td>
    <td align="right">    14742.67</td>
    <td align="right">05-OCT-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">10-OCT-16:10</td>
    <td align="right">    47699.37</td>
    <td align="right">29-OCT-06:49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    24389.84</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    84463.35</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">     5391.53</td>
    <td align="right">08-NOV-13:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-NOV-11:09</td>
    <td align="right">    99850.38</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    24389.84</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     5686.19</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    84463.35</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     4853.08</td>
    <td align="right">17-DEC-22:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-12:09</td>
    <td align="right">   147705.33</td>
    <td align="right">18-DEC-07:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    19276.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3328.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84463.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4694.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    24389.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5686.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84463.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22091.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   166377.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      582.47</td>
    <td align="right">11-JAN-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13743.01</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16539.93</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    37169.28</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    36760.49</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    53432.08</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    43838.10</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    38026.08</td>
    <td align="right">13-SEP-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    29192.75</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    11438.10</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5952.08</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    53432.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   201911.39</td>
    <td align="right">24-JAN-08:09</td>
    <td align="right">    20222.33</td>
    <td align="right">    84463.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3099.65</td>
    <td align="right">        6.85</td>
    <td align="right">    92708.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   224403.48</td>
    <td align="right">02-FEB-08:09</td>
    <td align="right">    19777.09</td>
    <td align="right">    84463.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3138.57</td>
    <td align="right">        6.85</td>
    <td align="right">   115607.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   200406.08</td>
    <td align="right">03-MAR-08:09</td>
    <td align="right">    19361.11</td>
    <td align="right">    84463.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3099.65</td>
    <td align="right">        6.85</td>
    <td align="right">    92064.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   131561.15</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">    19188.40</td>
    <td align="right">    84463.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3097.33</td>
    <td align="right">        6.85</td>
    <td align="right">    23394.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   154073.94</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">    19188.40</td>
    <td align="right">    77676.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    18622.18</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    37169.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   152667.08</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">    19188.40</td>
    <td align="right">    77676.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    19371.99</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    35012.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   172814.36</td>
    <td align="right">03-JUL-15:39</td>
    <td align="right">    19188.40</td>
    <td align="right">    77676.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    22019.90</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    52511.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   160844.79</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">    19188.40</td>
    <td align="right">    78267.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    18134.09</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    43838.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   151945.24</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">    19188.40</td>
    <td align="right">    77676.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    17734.28</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    35928.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   139122.87</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    19188.40</td>
    <td align="right">    77676.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    14316.96</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    26523.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   168894.59</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">    19508.17</td>
    <td align="right">    84463.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3099.65</td>
    <td align="right">        6.85</td>
    <td align="right">    60406.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   210672.85</td>
    <td align="right">18-DEC-08:09</td>
    <td align="right">    20462.42</td>
    <td align="right">    84463.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3102.54</td>
    <td align="right">        6.85</td>
    <td align="right">   101227.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   131561.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19188.40</td>
    <td align="right">    77676.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3097.33</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   224403.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20462.42</td>
    <td align="right">    84463.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    22019.90</td>
    <td align="right">        6.85</td>
    <td align="right">   115607.33</td>
    <td align="right">    52511.97</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    11018.32</td>
    <td align="right">24-JAN-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    11213.68</td>
    <td align="right">13-FEB-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10836.22</td>
    <td align="right">06-MAR-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">03-APR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10249.73</td>
    <td align="right">03-APR-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">06-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10130.70</td>
    <td align="right">01-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15211.42</td>
    <td align="right">03-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9986.03</td>
    <td align="right">01-JUN-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9467.29</td>
    <td align="right">15-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9867.36</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9808.04</td>
    <td align="right">14-AUG-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">16-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9868.12</td>
    <td align="right">27-SEP-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">07-OCT-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">     9996.35</td>
    <td align="right">31-OCT-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">06-NOV-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10130.25</td>
    <td align="right">29-NOV-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10233.54</td>
    <td align="right">29-DEC-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9808.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17037.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    11213.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.10</td>
    <td align="right">        0.50</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       25.11</td>
    <td align="right">        2.67</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       25.14</td>
    <td align="right">        8.83</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.83</td>
    <td align="right">       25.15</td>
    <td align="right">       11.67</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.67</td>
    <td align="right">       25.17</td>
    <td align="right">       13.67</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.83</td>
    <td align="right">       25.17</td>
    <td align="right">       12.00</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.67</td>
    <td align="right">       25.16</td>
    <td align="right">        9.67</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
    <td align="right">       25.13</td>
    <td align="right">        7.33</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       25.10</td>
    <td align="right">        0.67</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.67</td>
    <td align="right">       25.15</td>
    <td align="right">       67.00</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.67</td>
    <td align="right">       25.17</td>
    <td align="right">       13.67</td>
    <td align="right">       25.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.10</td>
    <td align="right">        0.00</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.11</td>
    <td align="right">        0.33</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       25.13</td>
    <td align="right">        0.17</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       25.12</td>
    <td align="right">        0.17</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.09</td>
    <td align="right">        0.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       25.12</td>
    <td align="right">        0.00</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       25.10</td>
    <td align="right">        0.00</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">       25.11</td>
    <td align="right">        0.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       25.13</td>
    <td align="right">        0.33</td>
    <td align="right">       25.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.06</td>
    <td align="right">        0.00</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.06</td>
    <td align="right">        0.00</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
    <td align="right">       25.07</td>
    <td align="right">        0.00</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.50</td>
    <td align="right">       18.62</td>
    <td align="right">       29.33</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       90.50</td>
    <td align="right">       18.58</td>
    <td align="right">       25.17</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.83</td>
    <td align="right">       18.77</td>
    <td align="right">       12.50</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.33</td>
    <td align="right">       19.22</td>
    <td align="right">        1.33</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       25.21</td>
    <td align="right">        2.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       25.36</td>
    <td align="right">        6.33</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.67</td>
    <td align="right">       25.45</td>
    <td align="right">       13.83</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       25.31</td>
    <td align="right">        6.33</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       25.14</td>
    <td align="right">        2.00</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.17</td>
    <td align="right">       19.17</td>
    <td align="right">        1.17</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.00</td>
    <td align="right">       18.96</td>
    <td align="right">       10.67</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.17</td>
    <td align="right">       18.67</td>
    <td align="right">       29.83</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      394.50</td>
    <td align="right">       18.70</td>
    <td align="right">      110.00</td>
    <td align="right">       18.73</td>
    <td align="right">       43.83</td>
    <td align="right">       19.26</td>
    <td align="right">       30.67</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      100.17</td>
    <td align="right">       19.22</td>
    <td align="right">       29.83</td>
    <td align="right">       19.23</td>
    <td align="right">       21.67</td>
    <td align="right">       25.45</td>
    <td align="right">       13.83</td>
    <td align="right">       25.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.00</td>
    <td align="right">       18.56</td>
    <td align="right">       26.50</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       78.00</td>
    <td align="right">       18.51</td>
    <td align="right">       22.67</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.83</td>
    <td align="right">       18.71</td>
    <td align="right">       11.33</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.83</td>
    <td align="right">       19.22</td>
    <td align="right">        0.83</td>
    <td align="right">       19.23</td>
    <td align="right">        2.00</td>
    <td align="right">       20.18</td>
    <td align="right">        2.00</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       25.47</td>
    <td align="right">        6.17</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.33</td>
    <td align="right">       25.70</td>
    <td align="right">       11.00</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.67</td>
    <td align="right">       25.82</td>
    <td align="right">       18.50</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       25.85</td>
    <td align="right">       12.00</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       25.46</td>
    <td align="right">        7.50</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       19.15</td>
    <td align="right">        0.50</td>
    <td align="right">       19.13</td>
    <td align="right">        0.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.33</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.67</td>
    <td align="right">       18.95</td>
    <td align="right">        9.33</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       18.59</td>
    <td align="right">       25.50</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      349.33</td>
    <td align="right">       18.65</td>
    <td align="right">       96.67</td>
    <td align="right">       18.68</td>
    <td align="right">       72.83</td>
    <td align="right">       19.67</td>
    <td align="right">       57.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.00</td>
    <td align="right">       19.22</td>
    <td align="right">       26.50</td>
    <td align="right">       19.23</td>
    <td align="right">       26.67</td>
    <td align="right">       25.85</td>
    <td align="right">       18.50</td>
    <td align="right">       25.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.83</td>
    <td align="right">       18.65</td>
    <td align="right">       22.83</td>
    <td align="right">       18.70</td>
    <td align="right">        0.33</td>
    <td align="right">       18.72</td>
    <td align="right">        0.33</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.17</td>
    <td align="right">       18.60</td>
    <td align="right">       18.83</td>
    <td align="right">       18.64</td>
    <td align="right">        0.50</td>
    <td align="right">       18.68</td>
    <td align="right">        0.50</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       43.17</td>
    <td align="right">       18.78</td>
    <td align="right">       10.00</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.83</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">        3.83</td>
    <td align="right">       21.28</td>
    <td align="right">        3.50</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       25.50</td>
    <td align="right">        5.17</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       25.57</td>
    <td align="right">        8.00</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
    <td align="right">       25.70</td>
    <td align="right">       15.33</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       25.84</td>
    <td align="right">       10.33</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       25.80</td>
    <td align="right">        6.50</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.67</td>
    <td align="right">       19.22</td>
    <td align="right">        0.67</td>
    <td align="right">       19.20</td>
    <td align="right">        2.83</td>
    <td align="right">       21.12</td>
    <td align="right">        2.83</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.50</td>
    <td align="right">       18.99</td>
    <td align="right">        7.17</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.00</td>
    <td align="right">       18.70</td>
    <td align="right">       22.33</td>
    <td align="right">       18.73</td>
    <td align="right">        1.17</td>
    <td align="right">       18.81</td>
    <td align="right">        1.17</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      322.17</td>
    <td align="right">       18.73</td>
    <td align="right">       81.83</td>
    <td align="right">       18.76</td>
    <td align="right">       71.00</td>
    <td align="right">       19.80</td>
    <td align="right">       53.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.83</td>
    <td align="right">       19.28</td>
    <td align="right">       22.83</td>
    <td align="right">       19.28</td>
    <td align="right">       23.67</td>
    <td align="right">       25.84</td>
    <td align="right">       15.33</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.17</td>
    <td align="right">       18.53</td>
    <td align="right">       26.67</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       75.67</td>
    <td align="right">       18.50</td>
    <td align="right">       21.17</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       46.33</td>
    <td align="right">       18.73</td>
    <td align="right">       11.00</td>
    <td align="right">       18.77</td>
    <td align="right">        0.17</td>
    <td align="right">       18.78</td>
    <td align="right">        0.17</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.83</td>
    <td align="right">       19.26</td>
    <td align="right">        0.50</td>
    <td align="right">       19.26</td>
    <td align="right">        3.33</td>
    <td align="right">       20.99</td>
    <td align="right">        2.00</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       25.71</td>
    <td align="right">        5.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       25.80</td>
    <td align="right">        9.00</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
    <td align="right">       25.98</td>
    <td align="right">       18.33</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">       25.93</td>
    <td align="right">       10.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       25.70</td>
    <td align="right">        4.83</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.83</td>
    <td align="right">       19.13</td>
    <td align="right">        1.17</td>
    <td align="right">       19.11</td>
    <td align="right">        0.83</td>
    <td align="right">       19.74</td>
    <td align="right">        0.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.83</td>
    <td align="right">       18.94</td>
    <td align="right">        9.67</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.50</td>
    <td align="right">       18.60</td>
    <td align="right">       24.83</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      345.17</td>
    <td align="right">       18.65</td>
    <td align="right">       95.00</td>
    <td align="right">       18.67</td>
    <td align="right">       83.17</td>
    <td align="right">       19.82</td>
    <td align="right">       50.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.17</td>
    <td align="right">       19.26</td>
    <td align="right">       26.67</td>
    <td align="right">       19.26</td>
    <td align="right">       32.50</td>
    <td align="right">       25.98</td>
    <td align="right">       18.33</td>
    <td align="right">       25.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.17</td>
    <td align="right">       18.99</td>
    <td align="right">       23.17</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       73.33</td>
    <td align="right">       18.91</td>
    <td align="right">       21.67</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.00</td>
    <td align="right">       19.02</td>
    <td align="right">        8.83</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.83</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.18</td>
    <td align="right">        3.33</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       25.27</td>
    <td align="right">        8.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.17</td>
    <td align="right">        2.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.15</td>
    <td align="right">        0.17</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.83</td>
    <td align="right">       19.24</td>
    <td align="right">        4.17</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       59.17</td>
    <td align="right">       18.99</td>
    <td align="right">       17.33</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      264.33</td>
    <td align="right">       18.99</td>
    <td align="right">       75.17</td>
    <td align="right">       19.01</td>
    <td align="right">       19.00</td>
    <td align="right">       19.34</td>
    <td align="right">       13.50</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       80.17</td>
    <td align="right">       19.40</td>
    <td align="right">       23.17</td>
    <td align="right">       19.40</td>
    <td align="right">       12.17</td>
    <td align="right">       25.27</td>
    <td align="right">        8.00</td>
    <td align="right">       25.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.67</td>
    <td align="right">       18.99</td>
    <td align="right">       21.17</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       71.17</td>
    <td align="right">       18.89</td>
    <td align="right">       19.50</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.17</td>
    <td align="right">       19.03</td>
    <td align="right">        8.33</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       25.59</td>
    <td align="right">        1.17</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.31</td>
    <td align="right">        2.83</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       25.49</td>
    <td align="right">       11.33</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.59</td>
    <td align="right">       20.00</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">       25.57</td>
    <td align="right">       15.50</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       25.37</td>
    <td align="right">        9.17</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       25.15</td>
    <td align="right">        0.67</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.83</td>
    <td align="right">       19.24</td>
    <td align="right">        1.50</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       59.67</td>
    <td align="right">       18.98</td>
    <td align="right">       16.33</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      257.50</td>
    <td align="right">       18.98</td>
    <td align="right">       66.83</td>
    <td align="right">       19.00</td>
    <td align="right">       78.50</td>
    <td align="right">       20.27</td>
    <td align="right">       60.67</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       78.67</td>
    <td align="right">       19.24</td>
    <td align="right">       21.17</td>
    <td align="right">       19.24</td>
    <td align="right">       30.00</td>
    <td align="right">       25.59</td>
    <td align="right">       20.00</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.83</td>
    <td align="right">       17.27</td>
    <td align="right">      102.83</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">       16.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      159.33</td>
    <td align="right">       17.14</td>
    <td align="right">      110.17</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       81.33</td>
    <td align="right">       17.73</td>
    <td align="right">       58.33</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">       17.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.67</td>
    <td align="right">       17.96</td>
    <td align="right">       19.67</td>
    <td align="right">       17.96</td>
    <td align="right">        2.83</td>
    <td align="right">       18.47</td>
    <td align="right">        2.83</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.00</td>
    <td align="right">       19.24</td>
    <td align="right">        1.00</td>
    <td align="right">       19.24</td>
    <td align="right">        2.33</td>
    <td align="right">       22.50</td>
    <td align="right">        2.33</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       25.36</td>
    <td align="right">        7.17</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">       25.49</td>
    <td align="right">       15.17</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">       25.50</td>
    <td align="right">       13.17</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
    <td align="right">       25.50</td>
    <td align="right">       10.33</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.00</td>
    <td align="right">       18.99</td>
    <td align="right">        3.00</td>
    <td align="right">       18.99</td>
    <td align="right">        5.67</td>
    <td align="right">       22.06</td>
    <td align="right">        4.33</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.33</td>
    <td align="right">       17.82</td>
    <td align="right">       34.67</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">       17.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      118.50</td>
    <td align="right">       17.46</td>
    <td align="right">       83.33</td>
    <td align="right">       17.20</td>
    <td align="right">        1.17</td>
    <td align="right">       17.24</td>
    <td align="right">        1.17</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      572.00</td>
    <td align="right">       17.41</td>
    <td align="right">      413.00</td>
    <td align="right">       17.16</td>
    <td align="right">       76.50</td>
    <td align="right">       17.76</td>
    <td align="right">       56.50</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      159.33</td>
    <td align="right">       19.24</td>
    <td align="right">      110.17</td>
    <td align="right">       19.24</td>
    <td align="right">       21.83</td>
    <td align="right">       25.50</td>
    <td align="right">       15.17</td>
    <td align="right">       25.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.17</td>
    <td align="right">       18.95</td>
    <td align="right">       23.00</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       69.67</td>
    <td align="right">       18.91</td>
    <td align="right">       18.17</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.00</td>
    <td align="right">       19.04</td>
    <td align="right">        7.17</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.91</td>
    <td align="right">        1.33</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       25.44</td>
    <td align="right">        3.50</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.33</td>
    <td align="right">       25.54</td>
    <td align="right">        9.83</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.33</td>
    <td align="right">       25.64</td>
    <td align="right">       20.83</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.67</td>
    <td align="right">       25.57</td>
    <td align="right">       13.50</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       25.50</td>
    <td align="right">        6.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.48</td>
    <td align="right">        1.00</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.33</td>
    <td align="right">       19.24</td>
    <td align="right">        2.67</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       59.17</td>
    <td align="right">       18.98</td>
    <td align="right">       16.17</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.33</td>
    <td align="right">       18.97</td>
    <td align="right">       67.17</td>
    <td align="right">       18.99</td>
    <td align="right">      104.50</td>
    <td align="right">       20.62</td>
    <td align="right">       56.17</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       78.17</td>
    <td align="right">       19.24</td>
    <td align="right">       23.00</td>
    <td align="right">       19.24</td>
    <td align="right">       44.33</td>
    <td align="right">       25.91</td>
    <td align="right">       20.83</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.33</td>
    <td align="right">       18.91</td>
    <td align="right">       24.17</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.83</td>
    <td align="right">       18.86</td>
    <td align="right">       22.17</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.67</td>
    <td align="right">       18.98</td>
    <td align="right">        8.50</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       25.14</td>
    <td align="right">        1.67</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       25.33</td>
    <td align="right">        5.33</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">       25.34</td>
    <td align="right">       14.17</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       25.22</td>
    <td align="right">        5.83</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       25.11</td>
    <td align="right">        1.33</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       19.42</td>
    <td align="right">        0.50</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.17</td>
    <td align="right">       19.12</td>
    <td align="right">        6.33</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       72.00</td>
    <td align="right">       18.92</td>
    <td align="right">       21.33</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      288.50</td>
    <td align="right">       18.93</td>
    <td align="right">       83.00</td>
    <td align="right">       18.95</td>
    <td align="right">       39.17</td>
    <td align="right">       19.55</td>
    <td align="right">       28.33</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.33</td>
    <td align="right">       19.42</td>
    <td align="right">       24.17</td>
    <td align="right">       19.42</td>
    <td align="right">       22.00</td>
    <td align="right">       25.34</td>
    <td align="right">       14.17</td>
    <td align="right">       25.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.33</td>
    <td align="right">       18.90</td>
    <td align="right">       23.17</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.33</td>
    <td align="right">       18.82</td>
    <td align="right">       20.17</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.83</td>
    <td align="right">       18.95</td>
    <td align="right">        8.17</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.83</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">        2.00</td>
    <td align="right">       23.98</td>
    <td align="right">        2.00</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       25.50</td>
    <td align="right">        6.17</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
    <td align="right">       25.64</td>
    <td align="right">       11.83</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.33</td>
    <td align="right">       25.75</td>
    <td align="right">       19.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       25.78</td>
    <td align="right">       12.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       25.49</td>
    <td align="right">        8.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       19.39</td>
    <td align="right">        0.50</td>
    <td align="right">       19.39</td>
    <td align="right">        0.83</td>
    <td align="right">       21.89</td>
    <td align="right">        0.83</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.33</td>
    <td align="right">       19.15</td>
    <td align="right">        6.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       72.17</td>
    <td align="right">       18.89</td>
    <td align="right">       20.67</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      287.50</td>
    <td align="right">       18.91</td>
    <td align="right">       78.67</td>
    <td align="right">       18.93</td>
    <td align="right">       73.67</td>
    <td align="right">       20.06</td>
    <td align="right">       60.67</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.33</td>
    <td align="right">       19.39</td>
    <td align="right">       23.17</td>
    <td align="right">       19.39</td>
    <td align="right">       26.33</td>
    <td align="right">       25.78</td>
    <td align="right">       19.17</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       73.17</td>
    <td align="right">       18.96</td>
    <td align="right">       18.67</td>
    <td align="right">       18.99</td>
    <td align="right">        0.67</td>
    <td align="right">       19.03</td>
    <td align="right">        0.67</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       66.83</td>
    <td align="right">       18.92</td>
    <td align="right">       16.33</td>
    <td align="right">       18.96</td>
    <td align="right">        0.67</td>
    <td align="right">       19.01</td>
    <td align="right">        0.67</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.67</td>
    <td align="right">       19.02</td>
    <td align="right">        6.33</td>
    <td align="right">       19.05</td>
    <td align="right">        0.17</td>
    <td align="right">       19.07</td>
    <td align="right">        0.17</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       25.89</td>
    <td align="right">        3.50</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       25.41</td>
    <td align="right">        5.83</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">       25.48</td>
    <td align="right">        8.83</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.33</td>
    <td align="right">       25.62</td>
    <td align="right">       15.83</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       25.71</td>
    <td align="right">       11.33</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       25.64</td>
    <td align="right">        9.17</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.33</td>
    <td align="right">       19.41</td>
    <td align="right">        5.67</td>
    <td align="right">       24.75</td>
    <td align="right">        5.67</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.00</td>
    <td align="right">       19.19</td>
    <td align="right">        2.83</td>
    <td align="right">       19.20</td>
    <td align="right">        0.17</td>
    <td align="right">       19.25</td>
    <td align="right">        0.17</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.00</td>
    <td align="right">       18.93</td>
    <td align="right">       14.33</td>
    <td align="right">       18.94</td>
    <td align="right">        1.33</td>
    <td align="right">       19.07</td>
    <td align="right">        1.33</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      249.00</td>
    <td align="right">       18.97</td>
    <td align="right">       58.83</td>
    <td align="right">       18.99</td>
    <td align="right">       78.50</td>
    <td align="right">       20.33</td>
    <td align="right">       63.17</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       19.01</td>
    <td align="right">        0.17</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.17</td>
    <td align="right">       19.41</td>
    <td align="right">       18.67</td>
    <td align="right">       19.41</td>
    <td align="right">       23.33</td>
    <td align="right">       25.89</td>
    <td align="right">       15.83</td>
    <td align="right">       25.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.17</td>
    <td align="right">       18.87</td>
    <td align="right">       24.50</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       71.17</td>
    <td align="right">       18.83</td>
    <td align="right">       19.50</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.33</td>
    <td align="right">       18.95</td>
    <td align="right">        7.50</td>
    <td align="right">       18.98</td>
    <td align="right">        0.17</td>
    <td align="right">       19.01</td>
    <td align="right">        0.17</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       26.25</td>
    <td align="right">        2.17</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       25.61</td>
    <td align="right">        5.50</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
    <td align="right">       25.70</td>
    <td align="right">       10.33</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.83</td>
    <td align="right">       25.84</td>
    <td align="right">       19.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       25.84</td>
    <td align="right">       11.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       25.64</td>
    <td align="right">        5.17</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.67</td>
    <td align="right">       19.37</td>
    <td align="right">        0.83</td>
    <td align="right">       21.53</td>
    <td align="right">        0.83</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.67</td>
    <td align="right">       19.13</td>
    <td align="right">        6.00</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.67</td>
    <td align="right">       18.90</td>
    <td align="right">       19.50</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      284.00</td>
    <td align="right">       18.90</td>
    <td align="right">       77.67</td>
    <td align="right">       18.92</td>
    <td align="right">       88.00</td>
    <td align="right">       20.27</td>
    <td align="right">       54.83</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.17</td>
    <td align="right">       19.38</td>
    <td align="right">       24.50</td>
    <td align="right">       19.37</td>
    <td align="right">       34.83</td>
    <td align="right">       26.25</td>
    <td align="right">       19.33</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.83</td>
    <td align="right">       21.84</td>
    <td align="right">      129.33</td>
    <td align="right">       21.57</td>
    <td align="right">      129.33</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.56</td>
    <td align="right">      150.83</td>
    <td align="right">       21.30</td>
    <td align="right">      150.83</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      368.17</td>
    <td align="right">       22.74</td>
    <td align="right">       57.00</td>
    <td align="right">       22.71</td>
    <td align="right">       28.17</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      164.17</td>
    <td align="right">       23.96</td>
    <td align="right">       75.83</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.67</td>
    <td align="right">       23.99</td>
    <td align="right">      283.50</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.33</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      481.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.33</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.17</td>
    <td align="right">       23.92</td>
    <td align="right">      414.83</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       57.00</td>
    <td align="right">       23.91</td>
    <td align="right">      196.33</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.33</td>
    <td align="right">       23.39</td>
    <td align="right">       46.17</td>
    <td align="right">       23.55</td>
    <td align="right">        0.50</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      457.67</td>
    <td align="right">       22.20</td>
    <td align="right">       94.50</td>
    <td align="right">       21.94</td>
    <td align="right">       90.17</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2294.00</td>
    <td align="right">       22.41</td>
    <td align="right">     2880.17</td>
    <td align="right">       23.28</td>
    <td align="right">      399.00</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.17</td>
    <td align="right">       21.30</td>
    <td align="right">        0.00</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.83</td>
    <td align="right">       23.99</td>
    <td align="right">      500.33</td>
    <td align="right">       24.52</td>
    <td align="right">      150.83</td>
    <td align="right">       24.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.17</td>
    <td align="right">      460.50</td>
    <td align="right">       20.12</td>
    <td align="right">      460.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.07</td>
    <td align="right">      445.83</td>
    <td align="right">       20.06</td>
    <td align="right">      445.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      473.33</td>
    <td align="right">       21.20</td>
    <td align="right">      232.00</td>
    <td align="right">       20.92</td>
    <td align="right">      220.83</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.50</td>
    <td align="right">       22.91</td>
    <td align="right">       21.33</td>
    <td align="right">       22.95</td>
    <td align="right">        4.33</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      175.50</td>
    <td align="right">       23.40</td>
    <td align="right">      168.83</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.83</td>
    <td align="right">       23.41</td>
    <td align="right">      331.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.33</td>
    <td align="right">       23.39</td>
    <td align="right">      370.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.17</td>
    <td align="right">       23.42</td>
    <td align="right">      393.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      101.33</td>
    <td align="right">       23.26</td>
    <td align="right">      270.17</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      285.67</td>
    <td align="right">       23.04</td>
    <td align="right">      106.00</td>
    <td align="right">       23.32</td>
    <td align="right">       10.33</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.00</td>
    <td align="right">       21.68</td>
    <td align="right">      146.33</td>
    <td align="right">       21.40</td>
    <td align="right">      134.67</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.45</td>
    <td align="right">      382.17</td>
    <td align="right">       20.30</td>
    <td align="right">      382.17</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3438.67</td>
    <td align="right">       21.44</td>
    <td align="right">     3328.17</td>
    <td align="right">       21.84</td>
    <td align="right">     1658.67</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.17</td>
    <td align="right">       20.07</td>
    <td align="right">       21.33</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.42</td>
    <td align="right">      460.50</td>
    <td align="right">       24.32</td>
    <td align="right">      460.50</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.09</td>
    <td align="right">      480.83</td>
    <td align="right">       20.06</td>
    <td align="right">      480.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.02</td>
    <td align="right">      450.67</td>
    <td align="right">       20.02</td>
    <td align="right">      450.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.17</td>
    <td align="right">       20.92</td>
    <td align="right">      294.83</td>
    <td align="right">       20.67</td>
    <td align="right">      283.83</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.33</td>
    <td align="right">       22.38</td>
    <td align="right">       66.50</td>
    <td align="right">       22.23</td>
    <td align="right">       52.00</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.50</td>
    <td align="right">       23.30</td>
    <td align="right">      173.83</td>
    <td align="right">       23.84</td>
    <td align="right">        0.00</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.33</td>
    <td align="right">       23.36</td>
    <td align="right">      334.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.33</td>
    <td align="right">       23.32</td>
    <td align="right">      380.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.00</td>
    <td align="right">       23.32</td>
    <td align="right">      386.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.00</td>
    <td align="right">       23.05</td>
    <td align="right">      244.00</td>
    <td align="right">       23.89</td>
    <td align="right">        0.00</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      358.83</td>
    <td align="right">       22.61</td>
    <td align="right">      109.17</td>
    <td align="right">       22.73</td>
    <td align="right">       33.83</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.67</td>
    <td align="right">       21.02</td>
    <td align="right">      244.67</td>
    <td align="right">       20.74</td>
    <td align="right">      240.17</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.27</td>
    <td align="right">      429.33</td>
    <td align="right">       20.17</td>
    <td align="right">      429.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3676.17</td>
    <td align="right">       21.26</td>
    <td align="right">     3595.33</td>
    <td align="right">       21.64</td>
    <td align="right">     1970.67</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.33</td>
    <td align="right">       20.02</td>
    <td align="right">       66.50</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.36</td>
    <td align="right">      480.83</td>
    <td align="right">       24.33</td>
    <td align="right">      480.83</td>
    <td align="right">       24.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      497.50</td>
    <td align="right">       19.92</td>
    <td align="right">      497.50</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      487.83</td>
    <td align="right">       20.55</td>
    <td align="right">      369.50</td>
    <td align="right">       20.37</td>
    <td align="right">      357.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.83</td>
    <td align="right">       21.64</td>
    <td align="right">      178.17</td>
    <td align="right">       21.39</td>
    <td align="right">      152.67</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.83</td>
    <td align="right">       22.80</td>
    <td align="right">      198.00</td>
    <td align="right">       23.52</td>
    <td align="right">        6.83</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.00</td>
    <td align="right">       23.30</td>
    <td align="right">      361.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.17</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.17</td>
    <td align="right">       23.60</td>
    <td align="right">      437.17</td>
    <td align="right">       24.45</td>
    <td align="right">        8.17</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.67</td>
    <td align="right">       23.20</td>
    <td align="right">      409.67</td>
    <td align="right">       24.34</td>
    <td align="right">        1.00</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      191.17</td>
    <td align="right">       22.65</td>
    <td align="right">      250.67</td>
    <td align="right">       23.58</td>
    <td align="right">       12.00</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      400.50</td>
    <td align="right">       21.82</td>
    <td align="right">      161.33</td>
    <td align="right">       21.83</td>
    <td align="right">       97.00</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.33</td>
    <td align="right">       20.46</td>
    <td align="right">      355.67</td>
    <td align="right">       20.27</td>
    <td align="right">      352.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
    <td align="right">      469.33</td>
    <td align="right">       19.96</td>
    <td align="right">      469.33</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3835.33</td>
    <td align="right">       20.92</td>
    <td align="right">     4142.67</td>
    <td align="right">       21.42</td>
    <td align="right">     2408.50</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.17</td>
    <td align="right">       19.91</td>
    <td align="right">      161.33</td>
    <td align="right">       19.91</td>
    <td align="right">        0.17</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.60</td>
    <td align="right">      497.50</td>
    <td align="right">       24.45</td>
    <td align="right">      497.50</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.94</td>
    <td align="right">      497.50</td>
    <td align="right">       19.93</td>
    <td align="right">      497.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.93</td>
    <td align="right">      454.00</td>
    <td align="right">       19.93</td>
    <td align="right">      454.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      467.33</td>
    <td align="right">       20.79</td>
    <td align="right">      320.00</td>
    <td align="right">       20.63</td>
    <td align="right">      290.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.83</td>
    <td align="right">       21.89</td>
    <td align="right">      154.00</td>
    <td align="right">       21.84</td>
    <td align="right">       99.33</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      151.17</td>
    <td align="right">       22.87</td>
    <td align="right">      270.17</td>
    <td align="right">       23.89</td>
    <td align="right">        3.67</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.17</td>
    <td align="right">       23.53</td>
    <td align="right">      412.33</td>
    <td align="right">       24.44</td>
    <td align="right">        4.00</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.67</td>
    <td align="right">       24.54</td>
    <td align="right">      469.67</td>
    <td align="right">       24.56</td>
    <td align="right">       16.33</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.50</td>
    <td align="right">       23.72</td>
    <td align="right">      462.50</td>
    <td align="right">       24.48</td>
    <td align="right">        5.67</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.67</td>
    <td align="right">       22.78</td>
    <td align="right">      294.67</td>
    <td align="right">       23.89</td>
    <td align="right">        5.67</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      343.83</td>
    <td align="right">       21.97</td>
    <td align="right">      168.00</td>
    <td align="right">       22.12</td>
    <td align="right">       79.17</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.17</td>
    <td align="right">       20.54</td>
    <td align="right">      347.33</td>
    <td align="right">       20.35</td>
    <td align="right">      338.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.06</td>
    <td align="right">      463.17</td>
    <td align="right">       20.00</td>
    <td align="right">      463.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3477.33</td>
    <td align="right">       20.90</td>
    <td align="right">     4313.33</td>
    <td align="right">       21.60</td>
    <td align="right">     2256.83</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.67</td>
    <td align="right">       19.93</td>
    <td align="right">      154.00</td>
    <td align="right">       19.93</td>
    <td align="right">        3.67</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.54</td>
    <td align="right">      497.50</td>
    <td align="right">       24.56</td>
    <td align="right">      497.50</td>
    <td align="right">       24.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.33</td>
    <td align="right">       20.22</td>
    <td align="right">      438.00</td>
    <td align="right">       20.10</td>
    <td align="right">      438.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.67</td>
    <td align="right">       20.21</td>
    <td align="right">      403.00</td>
    <td align="right">       20.09</td>
    <td align="right">      403.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      429.00</td>
    <td align="right">       20.92</td>
    <td align="right">      300.67</td>
    <td align="right">       20.77</td>
    <td align="right">      264.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      341.00</td>
    <td align="right">       21.73</td>
    <td align="right">      185.67</td>
    <td align="right">       21.78</td>
    <td align="right">      113.33</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      197.17</td>
    <td align="right">       22.76</td>
    <td align="right">      243.00</td>
    <td align="right">       23.64</td>
    <td align="right">        9.17</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.33</td>
    <td align="right">       23.13</td>
    <td align="right">      365.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.33</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.67</td>
    <td align="right">       23.60</td>
    <td align="right">      432.33</td>
    <td align="right">       24.45</td>
    <td align="right">       10.17</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.17</td>
    <td align="right">       23.42</td>
    <td align="right">      427.00</td>
    <td align="right">       24.40</td>
    <td align="right">        6.17</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.33</td>
    <td align="right">       22.80</td>
    <td align="right">      301.33</td>
    <td align="right">       23.91</td>
    <td align="right">       10.50</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.83</td>
    <td align="right">       22.01</td>
    <td align="right">      205.50</td>
    <td align="right">       22.43</td>
    <td align="right">       71.17</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.17</td>
    <td align="right">       20.76</td>
    <td align="right">      316.83</td>
    <td align="right">       20.56</td>
    <td align="right">      298.50</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.67</td>
    <td align="right">       20.24</td>
    <td align="right">      430.00</td>
    <td align="right">       20.14</td>
    <td align="right">      425.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3462.33</td>
    <td align="right">       21.09</td>
    <td align="right">     4049.17</td>
    <td align="right">       21.72</td>
    <td align="right">     2049.67</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.67</td>
    <td align="right">       20.21</td>
    <td align="right">      185.67</td>
    <td align="right">       20.09</td>
    <td align="right">        0.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.33</td>
    <td align="right">       23.60</td>
    <td align="right">      438.00</td>
    <td align="right">       24.45</td>
    <td align="right">      438.00</td>
    <td align="right">       24.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      491.83</td>
    <td align="right">       19.94</td>
    <td align="right">      491.83</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.97</td>
    <td align="right">      447.83</td>
    <td align="right">       19.96</td>
    <td align="right">      447.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      465.17</td>
    <td align="right">       20.75</td>
    <td align="right">      338.83</td>
    <td align="right">       20.58</td>
    <td align="right">      311.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      372.00</td>
    <td align="right">       21.66</td>
    <td align="right">      195.50</td>
    <td align="right">       21.65</td>
    <td align="right">      130.50</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.83</td>
    <td align="right">       22.76</td>
    <td align="right">      247.83</td>
    <td align="right">       23.65</td>
    <td align="right">       13.00</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.00</td>
    <td align="right">       23.35</td>
    <td align="right">      378.83</td>
    <td align="right">       24.33</td>
    <td align="right">       11.50</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.83</td>
    <td align="right">       24.16</td>
    <td align="right">      439.50</td>
    <td align="right">       24.50</td>
    <td align="right">       37.50</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       68.00</td>
    <td align="right">       23.64</td>
    <td align="right">      424.00</td>
    <td align="right">       24.40</td>
    <td align="right">       18.67</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      161.00</td>
    <td align="right">       22.68</td>
    <td align="right">      286.00</td>
    <td align="right">       23.77</td>
    <td align="right">       10.67</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      363.83</td>
    <td align="right">       21.83</td>
    <td align="right">      182.33</td>
    <td align="right">       22.01</td>
    <td align="right">       88.00</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.00</td>
    <td align="right">       20.51</td>
    <td align="right">      350.17</td>
    <td align="right">       20.33</td>
    <td align="right">      341.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.06</td>
    <td align="right">      459.17</td>
    <td align="right">       20.00</td>
    <td align="right">      459.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3693.67</td>
    <td align="right">       20.98</td>
    <td align="right">     4241.83</td>
    <td align="right">       21.56</td>
    <td align="right">     2361.50</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.00</td>
    <td align="right">       19.95</td>
    <td align="right">      182.33</td>
    <td align="right">       19.94</td>
    <td align="right">       10.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.16</td>
    <td align="right">      491.83</td>
    <td align="right">       24.50</td>
    <td align="right">      491.83</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      498.00</td>
    <td align="right">       19.95</td>
    <td align="right">      498.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.00</td>
    <td align="right">       20.53</td>
    <td align="right">      372.50</td>
    <td align="right">       20.32</td>
    <td align="right">      372.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.67</td>
    <td align="right">       21.39</td>
    <td align="right">      163.33</td>
    <td align="right">       21.09</td>
    <td align="right">      163.33</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      362.17</td>
    <td align="right">       22.59</td>
    <td align="right">       85.00</td>
    <td align="right">       22.88</td>
    <td align="right">        6.33</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.83</td>
    <td align="right">       23.27</td>
    <td align="right">      305.83</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">       23.32</td>
    <td align="right">      412.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.17</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.17</td>
    <td align="right">       23.26</td>
    <td align="right">      392.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      200.00</td>
    <td align="right">       22.90</td>
    <td align="right">      215.83</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.50</td>
    <td align="right">       22.25</td>
    <td align="right">       94.00</td>
    <td align="right">       22.33</td>
    <td align="right">       39.83</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.83</td>
    <td align="right">       20.85</td>
    <td align="right">      264.83</td>
    <td align="right">       20.58</td>
    <td align="right">      264.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.08</td>
    <td align="right">      457.00</td>
    <td align="right">       20.03</td>
    <td align="right">      457.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4094.17</td>
    <td align="right">       21.08</td>
    <td align="right">     3715.67</td>
    <td align="right">       21.40</td>
    <td align="right">     2256.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">       19.94</td>
    <td align="right">       85.00</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.00</td>
    <td align="right">       23.32</td>
    <td align="right">      498.00</td>
    <td align="right">       24.40</td>
    <td align="right">      498.00</td>
    <td align="right">       24.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.97</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.95</td>
    <td align="right">      454.00</td>
    <td align="right">       19.95</td>
    <td align="right">      454.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.50</td>
    <td align="right">       20.78</td>
    <td align="right">      306.00</td>
    <td align="right">       20.54</td>
    <td align="right">      296.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      407.50</td>
    <td align="right">       22.28</td>
    <td align="right">       94.33</td>
    <td align="right">       22.10</td>
    <td align="right">       70.33</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      174.00</td>
    <td align="right">       22.99</td>
    <td align="right">      235.67</td>
    <td align="right">       23.86</td>
    <td align="right">        0.50</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.00</td>
    <td align="right">       23.55</td>
    <td align="right">      410.33</td>
    <td align="right">       24.46</td>
    <td align="right">        0.67</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.83</td>
    <td align="right">       24.69</td>
    <td align="right">      479.83</td>
    <td align="right">       24.55</td>
    <td align="right">        1.83</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.50</td>
    <td align="right">       23.97</td>
    <td align="right">      495.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.67</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       89.83</td>
    <td align="right">       23.22</td>
    <td align="right">      328.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      306.50</td>
    <td align="right">       22.68</td>
    <td align="right">      123.67</td>
    <td align="right">       23.07</td>
    <td align="right">       13.50</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.33</td>
    <td align="right">       21.11</td>
    <td align="right">      229.33</td>
    <td align="right">       20.85</td>
    <td align="right">      217.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.18</td>
    <td align="right">      436.67</td>
    <td align="right">       20.09</td>
    <td align="right">      436.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3409.00</td>
    <td align="right">       21.07</td>
    <td align="right">     4090.33</td>
    <td align="right">       21.76</td>
    <td align="right">     1989.00</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.83</td>
    <td align="right">       19.95</td>
    <td align="right">       94.33</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.69</td>
    <td align="right">      497.00</td>
    <td align="right">       24.55</td>
    <td align="right">      497.00</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.34</td>
    <td align="right">      479.33</td>
    <td align="right">       19.29</td>
    <td align="right">      479.33</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.15</td>
    <td align="right">      440.00</td>
    <td align="right">       19.11</td>
    <td align="right">      440.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      485.50</td>
    <td align="right">       20.36</td>
    <td align="right">      344.33</td>
    <td align="right">       20.12</td>
    <td align="right">      325.67</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      430.33</td>
    <td align="right">       21.32</td>
    <td align="right">      163.67</td>
    <td align="right">       21.13</td>
    <td align="right">      136.50</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      303.50</td>
    <td align="right">       22.45</td>
    <td align="right">      146.33</td>
    <td align="right">       23.01</td>
    <td align="right">       14.83</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      108.83</td>
    <td align="right">       22.81</td>
    <td align="right">      314.00</td>
    <td align="right">       24.05</td>
    <td align="right">        8.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      102.17</td>
    <td align="right">       23.94</td>
    <td align="right">      437.50</td>
    <td align="right">       24.40</td>
    <td align="right">       74.33</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.67</td>
    <td align="right">       23.28</td>
    <td align="right">      443.83</td>
    <td align="right">       24.36</td>
    <td align="right">       22.50</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      125.67</td>
    <td align="right">       22.99</td>
    <td align="right">      319.00</td>
    <td align="right">       24.05</td>
    <td align="right">       28.33</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.17</td>
    <td align="right">       22.06</td>
    <td align="right">      156.17</td>
    <td align="right">       22.66</td>
    <td align="right">       24.17</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.33</td>
    <td align="right">       20.71</td>
    <td align="right">      241.67</td>
    <td align="right">       20.44</td>
    <td align="right">      228.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.17</td>
    <td align="right">       19.65</td>
    <td align="right">      430.33</td>
    <td align="right">       19.54</td>
    <td align="right">      427.83</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3823.33</td>
    <td align="right">       20.73</td>
    <td align="right">     3916.17</td>
    <td align="right">       21.26</td>
    <td align="right">     2210.33</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.67</td>
    <td align="right">       19.15</td>
    <td align="right">      146.33</td>
    <td align="right">       19.11</td>
    <td align="right">        8.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.94</td>
    <td align="right">      479.33</td>
    <td align="right">       24.40</td>
    <td align="right">      479.33</td>
    <td align="right">       24.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      494.17</td>
    <td align="right">       19.97</td>
    <td align="right">      494.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.96</td>
    <td align="right">      453.67</td>
    <td align="right">       19.96</td>
    <td align="right">      453.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      484.00</td>
    <td align="right">       20.83</td>
    <td align="right">      320.17</td>
    <td align="right">       20.60</td>
    <td align="right">      306.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      418.83</td>
    <td align="right">       22.01</td>
    <td align="right">      117.50</td>
    <td align="right">       21.82</td>
    <td align="right">       92.50</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      216.83</td>
    <td align="right">       22.93</td>
    <td align="right">      200.67</td>
    <td align="right">       23.67</td>
    <td align="right">        2.00</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.50</td>
    <td align="right">       23.40</td>
    <td align="right">      386.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.17</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.50</td>
    <td align="right">       24.33</td>
    <td align="right">      462.67</td>
    <td align="right">       24.54</td>
    <td align="right">        3.33</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.33</td>
    <td align="right">       23.83</td>
    <td align="right">      465.83</td>
    <td align="right">       24.49</td>
    <td align="right">        2.00</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       99.67</td>
