    <td align="right">       23.14</td>
    <td align="right">      320.50</td>
    <td align="right">       24.18</td>
    <td align="right">        0.50</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      333.17</td>
    <td align="right">       22.54</td>
    <td align="right">      127.33</td>
    <td align="right">       22.87</td>
    <td align="right">       23.00</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.50</td>
    <td align="right">       21.04</td>
    <td align="right">      236.83</td>
    <td align="right">       20.78</td>
    <td align="right">      227.00</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.16</td>
    <td align="right">      439.83</td>
    <td align="right">       20.07</td>
    <td align="right">      439.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3555.33</td>
    <td align="right">       21.09</td>
    <td align="right">     4025.17</td>
    <td align="right">       21.70</td>
    <td align="right">     2044.17</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.50</td>
    <td align="right">       19.96</td>
    <td align="right">      117.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.17</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.33</td>
    <td align="right">      494.17</td>
    <td align="right">       24.54</td>
    <td align="right">      494.17</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.96</td>
    <td align="right">      493.50</td>
    <td align="right">       19.95</td>
    <td align="right">      493.50</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.50</td>
    <td align="right">       20.70</td>
    <td align="right">      341.83</td>
    <td align="right">       20.49</td>
    <td align="right">      329.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.00</td>
    <td align="right">       22.00</td>
    <td align="right">      125.50</td>
    <td align="right">       21.78</td>
    <td align="right">      102.67</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      218.50</td>
    <td align="right">       23.11</td>
    <td align="right">      187.00</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.33</td>
    <td align="right">       23.44</td>
    <td align="right">      372.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       23.60</td>
    <td align="right">      454.83</td>
    <td align="right">       24.47</td>
    <td align="right">        2.83</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.00</td>
    <td align="right">       23.30</td>
    <td align="right">      429.17</td>
    <td align="right">       24.39</td>
    <td align="right">        0.33</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      163.17</td>
    <td align="right">       22.93</td>
    <td align="right">      248.67</td>
    <td align="right">       23.86</td>
    <td align="right">        0.50</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      383.83</td>
    <td align="right">       22.28</td>
    <td align="right">      114.17</td>
    <td align="right">       22.41</td>
    <td align="right">       44.17</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.83</td>
    <td align="right">       20.75</td>
    <td align="right">      298.00</td>
    <td align="right">       20.52</td>
    <td align="right">      290.83</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.09</td>
    <td align="right">      459.67</td>
    <td align="right">       20.03</td>
    <td align="right">      459.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3717.17</td>
    <td align="right">       21.06</td>
    <td align="right">     3978.33</td>
    <td align="right">       21.56</td>
    <td align="right">     2178.17</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       19.94</td>
    <td align="right">      114.17</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.60</td>
    <td align="right">      493.50</td>
    <td align="right">       24.47</td>
    <td align="right">      493.50</td>
    <td align="right">       24.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.97</td>
    <td align="right">      419.50</td>
    <td align="right">       19.96</td>
    <td align="right">      419.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.97</td>
    <td align="right">      381.33</td>
    <td align="right">       19.96</td>
    <td align="right">      381.33</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      396.67</td>
    <td align="right">       20.96</td>
    <td align="right">      253.17</td>
    <td align="right">       20.72</td>
    <td align="right">      234.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      287.83</td>
    <td align="right">       22.18</td>
    <td align="right">       96.50</td>
    <td align="right">       22.18</td>
    <td align="right">       52.67</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      126.17</td>
    <td align="right">       23.20</td>
    <td align="right">      215.67</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.50</td>
    <td align="right">       23.70</td>
    <td align="right">      345.00</td>
    <td align="right">       24.49</td>
    <td align="right">        2.67</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.83</td>
    <td align="right">       24.93</td>
    <td align="right">      405.50</td>
    <td align="right">       24.58</td>
    <td align="right">        9.67</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       13.83</td>
    <td align="right">       24.13</td>
    <td align="right">      402.33</td>
    <td align="right">       24.52</td>
    <td align="right">        3.83</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.33</td>
    <td align="right">       23.13</td>
    <td align="right">      254.00</td>
    <td align="right">       24.11</td>
    <td align="right">        1.00</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      280.83</td>
    <td align="right">       22.43</td>
    <td align="right">      103.67</td>
    <td align="right">       22.69</td>
    <td align="right">       26.50</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      400.17</td>
    <td align="right">       20.86</td>
    <td align="right">      237.00</td>
    <td align="right">       20.62</td>
    <td align="right">      229.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.15</td>
    <td align="right">      371.83</td>
    <td align="right">       20.06</td>
    <td align="right">      371.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2879.17</td>
    <td align="right">       21.04</td>
    <td align="right">     3485.50</td>
    <td align="right">       21.73</td>
    <td align="right">     1732.33</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.83</td>
    <td align="right">       19.97</td>
    <td align="right">       96.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.93</td>
    <td align="right">      419.50</td>
    <td align="right">       24.58</td>
    <td align="right">      419.50</td>
    <td align="right">       24.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      489.00</td>
    <td align="right">       20.31</td>
    <td align="right">      414.67</td>
    <td align="right">       20.17</td>
    <td align="right">      414.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.67</td>
    <td align="right">       20.28</td>
    <td align="right">      387.50</td>
    <td align="right">       20.15</td>
    <td align="right">      387.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      421.33</td>
    <td align="right">       21.17</td>
    <td align="right">      263.83</td>
    <td align="right">       20.99</td>
    <td align="right">      224.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      318.17</td>
    <td align="right">       22.18</td>
    <td align="right">      136.83</td>
    <td align="right">       22.33</td>
    <td align="right">       59.83</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      166.33</td>
    <td align="right">       23.10</td>
    <td align="right">      240.00</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       45.17</td>
    <td align="right">       23.28</td>
    <td align="right">      384.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">       23.68</td>
    <td align="right">      453.50</td>
    <td align="right">       24.50</td>
    <td align="right">        4.50</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.83</td>
    <td align="right">       23.67</td>
    <td align="right">      452.33</td>
    <td align="right">       24.47</td>
    <td align="right">        4.33</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      101.17</td>
    <td align="right">       23.14</td>
    <td align="right">      324.17</td>
    <td align="right">       24.19</td>
    <td align="right">        3.83</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      258.83</td>
    <td align="right">       22.50</td>
    <td align="right">      181.33</td>
    <td align="right">       23.11</td>
    <td align="right">       27.33</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      440.83</td>
    <td align="right">       21.15</td>
    <td align="right">      231.83</td>
    <td align="right">       20.95</td>
    <td align="right">      207.83</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.33</td>
    <td align="right">       20.39</td>
    <td align="right">      393.50</td>
    <td align="right">       20.24</td>
    <td align="right">      388.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3224.67</td>
    <td align="right">       21.23</td>
    <td align="right">     3863.50</td>
    <td align="right">       21.95</td>
    <td align="right">     1722.33</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       20.28</td>
    <td align="right">      136.83</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.00</td>
    <td align="right">       23.68</td>
    <td align="right">      453.50</td>
    <td align="right">       24.50</td>
    <td align="right">      414.33</td>
    <td align="right">       24.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.01</td>
    <td align="right">      483.17</td>
    <td align="right">       19.98</td>
    <td align="right">      483.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      437.50</td>
    <td align="right">       19.99</td>
    <td align="right">      437.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      458.50</td>
    <td align="right">       20.94</td>
    <td align="right">      306.00</td>
    <td align="right">       20.75</td>
    <td align="right">      276.50</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      354.83</td>
    <td align="right">       22.13</td>
    <td align="right">      143.67</td>
    <td align="right">       22.19</td>
    <td align="right">       74.33</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      161.33</td>
    <td align="right">       23.08</td>
    <td align="right">      245.50</td>
    <td align="right">       23.95</td>
    <td align="right">        1.83</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.50</td>
    <td align="right">       23.54</td>
    <td align="right">      399.67</td>
    <td align="right">       24.41</td>
    <td align="right">        8.17</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.67</td>
    <td align="right">       24.37</td>
    <td align="right">      457.50</td>
    <td align="right">       24.54</td>
    <td align="right">       23.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.17</td>
    <td align="right">       23.90</td>
    <td align="right">      450.33</td>
    <td align="right">       24.47</td>
    <td align="right">       12.50</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      118.67</td>
    <td align="right">       23.01</td>
    <td align="right">      306.50</td>
    <td align="right">       24.09</td>
    <td align="right">        1.83</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      328.00</td>
    <td align="right">       22.33</td>
    <td align="right">      148.50</td>
    <td align="right">       22.64</td>
    <td align="right">       40.67</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.17</td>
    <td align="right">       20.87</td>
    <td align="right">      282.67</td>
    <td align="right">       20.64</td>
    <td align="right">      269.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.16</td>
    <td align="right">      443.00</td>
    <td align="right">       20.07</td>
    <td align="right">      443.00</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3468.83</td>
    <td align="right">       21.10</td>
    <td align="right">     4104.00</td>
    <td align="right">       21.75</td>
    <td align="right">     2072.17</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.67</td>
    <td align="right">       20.01</td>
    <td align="right">      143.67</td>
    <td align="right">       19.98</td>
    <td align="right">        1.83</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.37</td>
    <td align="right">      483.17</td>
    <td align="right">       24.54</td>
    <td align="right">      483.17</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85638</td>
    <td align="right">    16.64917</td>
    <td align="right">     -0.3608</td>
    <td align="right">     9.12191</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.56416</td>
    <td align="right">    16.23682</td>
    <td align="right">     -0.4238</td>
    <td align="right">     9.82931</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.23819</td>
    <td align="right">    22.55135</td>
    <td align="right">     0.01375</td>
    <td align="right">     7.19755</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31098</td>
    <td align="right">    25.02497</td>
    <td align="right">     0.31038</td>
    <td align="right">     7.38444</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.48347</td>
    <td align="right">    35.54313</td>
    <td align="right">     -0.3856</td>
    <td align="right">     8.39831</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.50913</td>
    <td align="right">    44.33201</td>
    <td align="right">     -0.2774</td>
    <td align="right">     6.79497</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51001</td>
    <td align="right">    48.96200</td>
    <td align="right">     -0.2385</td>
    <td align="right">     6.37525</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51284</td>
    <td align="right">    49.12975</td>
    <td align="right">     -0.2329</td>
    <td align="right">     6.28489</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.49741</td>
    <td align="right">    44.58187</td>
    <td align="right">     -0.2970</td>
    <td align="right">     7.14020</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.41804</td>
    <td align="right">    33.00581</td>
    <td align="right">     0.41493</td>
    <td align="right">     8.97580</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.90272</td>
    <td align="right">    25.96836</td>
    <td align="right">     0.19545</td>
    <td align="right">     6.99869</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.37793</td>
    <td align="right">    20.25234</td>
    <td align="right">     -0.2156</td>
    <td align="right">     8.18715</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.69541</td>
    <td align="right">    31.97785</td>
    <td align="right">     -0.1237</td>
    <td align="right">     7.70966</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.56416</td>
    <td align="right">    16.23682</td>
    <td align="right">     -0.4238</td>
    <td align="right">     6.28489</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51284</td>
    <td align="right">    49.12975</td>
    <td align="right">     0.41493</td>
    <td align="right">     9.82931</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.16787</td>
    <td align="right">    17.69581</td>
    <td align="right">     -0.7369</td>
    <td align="right">    16.76346</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.06964</td>
    <td align="right">    17.11327</td>
    <td align="right">     -0.7615</td>
    <td align="right">    17.33625</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.45148</td>
    <td align="right">    24.62889</td>
    <td align="right">     -0.3754</td>
    <td align="right">    10.93296</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.15227</td>
    <td align="right">    26.98310</td>
    <td align="right">     0.04438</td>
    <td align="right">     6.33093</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03170</td>
    <td align="right">    36.86788</td>
    <td align="right">     -0.5484</td>
    <td align="right">    12.19331</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19277</td>
    <td align="right">    45.10569</td>
    <td align="right">     -0.4062</td>
    <td align="right">     8.94559</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20258</td>
    <td align="right">    50.15715</td>
    <td align="right">     -0.3578</td>
    <td align="right">     8.17344</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20889</td>
    <td align="right">    49.74111</td>
    <td align="right">     -0.3617</td>
    <td align="right">     8.21210</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05048</td>
    <td align="right">    45.53277</td>
    <td align="right">     -0.4706</td>
    <td align="right">    10.57632</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.60705</td>
    <td align="right">    34.18218</td>
    <td align="right">     0.20799</td>
    <td align="right">     7.36571</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.85326</td>
    <td align="right">    29.09374</td>
    <td align="right">     -0.2638</td>
    <td align="right">     9.08012</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.45465</td>
    <td align="right">    22.19285</td>
    <td align="right">     -0.6428</td>
    <td align="right">    14.81957</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.63806</td>
    <td align="right">    33.39974</td>
    <td align="right">     -0.3875</td>
    <td align="right">    10.85697</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.06964</td>
    <td align="right">    17.11327</td>
    <td align="right">     -0.7615</td>
    <td align="right">     6.33093</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20889</td>
    <td align="right">    50.15715</td>
    <td align="right">     0.20799</td>
    <td align="right">    17.33625</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.08599</td>
    <td align="right">    17.90370</td>
    <td align="right">     -0.8064</td>
    <td align="right">    19.00522</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02495</td>
    <td align="right">    17.22729</td>
    <td align="right">     -0.8206</td>
    <td align="right">    19.33948</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.14604</td>
    <td align="right">    25.16958</td>
    <td align="right">     -0.4737</td>
    <td align="right">    12.83879</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.59173</td>
    <td align="right">    27.44398</td>
    <td align="right">     -0.0968</td>
    <td align="right">     7.37170</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93756</td>
    <td align="right">    37.20442</td>
    <td align="right">     -0.5831</td>
    <td align="right">    13.66065</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20890</td>
    <td align="right">    45.25884</td>
    <td align="right">     -0.3971</td>
    <td align="right">     9.01921</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24941</td>
    <td align="right">    50.00811</td>
    <td align="right">     -0.3379</td>
    <td align="right">     7.97864</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21860</td>
    <td align="right">    49.75685</td>
    <td align="right">     -0.3582</td>
    <td align="right">     8.33559</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90867</td>
    <td align="right">    46.08345</td>
    <td align="right">     -0.5260</td>
    <td align="right">    12.52390</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.09754</td>
    <td align="right">    34.74177</td>
    <td align="right">     0.07173</td>
    <td align="right">     7.56070</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.15552</td>
    <td align="right">    30.08212</td>
    <td align="right">     -0.4539</td>
    <td align="right">    11.79137</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.26731</td>
    <td align="right">    22.58107</td>
    <td align="right">     -0.7339</td>
    <td align="right">    17.26853</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.42594</td>
    <td align="right">    33.74683</td>
    <td align="right">     -0.4575</td>
    <td align="right">    12.17839</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02495</td>
    <td align="right">    17.22729</td>
    <td align="right">     -0.8206</td>
    <td align="right">     7.37170</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24941</td>
    <td align="right">    50.00811</td>
    <td align="right">     0.07173</td>
    <td align="right">    19.33948</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.92388</td>
    <td align="right">    19.62482</td>
    <td align="right">     -0.9651</td>
    <td align="right">    24.98696</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91415</td>
    <td align="right">    18.94052</td>
    <td align="right">     -0.9657</td>
    <td align="right">    24.98496</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.74920</td>
    <td align="right">    27.30506</td>
    <td align="right">     -0.6316</td>
    <td align="right">    16.85488</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.90991</td>
    <td align="right">    29.96193</td>
    <td align="right">     -0.2756</td>
    <td align="right">    10.22044</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.70916</td>
    <td align="right">    38.33401</td>
    <td align="right">     -0.6674</td>
    <td align="right">    17.89826</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30208</td>
    <td align="right">    45.52151</td>
    <td align="right">     -0.3494</td>
    <td align="right">     8.87785</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42762</td>
    <td align="right">    50.31905</td>
    <td align="right">     -0.2401</td>
    <td align="right">     7.01525</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31400</td>
    <td align="right">    50.29412</td>
    <td align="right">     -0.3148</td>
    <td align="right">     8.18396</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70979</td>
    <td align="right">    47.54518</td>
    <td align="right">     -0.6073</td>
    <td align="right">    16.33570</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.34071</td>
    <td align="right">    38.11715</td>
    <td align="right">     -0.1164</td>
    <td align="right">     9.25460</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.54868</td>
    <td align="right">    32.92649</td>
    <td align="right">     -0.6514</td>
    <td align="right">    16.35782</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.01184</td>
    <td align="right">    24.55385</td>
    <td align="right">     -0.8981</td>
    <td align="right">    22.93130</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.17376</td>
    <td align="right">    35.40764</td>
    <td align="right">     -0.5540</td>
    <td align="right">    15.25497</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91415</td>
    <td align="right">    18.94052</td>
    <td align="right">     -0.9657</td>
    <td align="right">     7.01525</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42762</td>
    <td align="right">    50.31905</td>
    <td align="right">     -0.1164</td>
    <td align="right">    24.98696</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.93736</td>
    <td align="right">    20.56929</td>
    <td align="right">     -0.9362</td>
    <td align="right">    23.84799</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93319</td>
    <td align="right">    19.92881</td>
    <td align="right">     -0.9354</td>
    <td align="right">    23.78597</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.12126</td>
    <td align="right">    27.58073</td>
    <td align="right">     -0.5135</td>
    <td align="right">    14.89345</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61581</td>
    <td align="right">    29.42031</td>
    <td align="right">     -0.0844</td>
    <td align="right">     9.33352</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00450</td>
    <td align="right">    37.42829</td>
    <td align="right">     -0.4866</td>
    <td align="right">    13.52275</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40712</td>
    <td align="right">    45.01905</td>
    <td align="right">     -0.2247</td>
    <td align="right">     7.56590</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52054</td>
    <td align="right">    49.84968</td>
    <td align="right">     -0.1180</td>
    <td align="right">     6.24530</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44625</td>
    <td align="right">    49.65061</td>
    <td align="right">     -0.1809</td>
    <td align="right">     6.81708</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94429</td>
    <td align="right">    46.84906</td>
    <td align="right">     -0.4736</td>
    <td align="right">    13.23753</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.73952</td>
    <td align="right">    37.76532</td>
    <td align="right">     -0.0049</td>
    <td align="right">     9.17260</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.68087</td>
    <td align="right">    33.68679</td>
    <td align="right">     -0.6075</td>
    <td align="right">    15.53195</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.05857</td>
    <td align="right">    25.44264</td>
    <td align="right">     -0.8721</td>
    <td align="right">    22.06319</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.38697</td>
    <td align="right">    35.37866</td>
    <td align="right">     -0.4497</td>
    <td align="right">    13.75871</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93319</td>
    <td align="right">    19.92881</td>
    <td align="right">     -0.9362</td>
    <td align="right">     6.24530</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52054</td>
    <td align="right">    49.84968</td>
    <td align="right">     -0.0049</td>
    <td align="right">    23.84799</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.29084</td>
    <td align="right">    19.44606</td>
    <td align="right">     -0.8171</td>
    <td align="right">    21.02617</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.25143</td>
    <td align="right">    18.85007</td>
    <td align="right">     -0.8253</td>
    <td align="right">    21.12023</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.50926</td>
    <td align="right">    26.11686</td>
    <td align="right">     -0.4051</td>
    <td align="right">    14.10124</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.55145</td>
    <td align="right">    28.57383</td>
    <td align="right">     -0.0949</td>
    <td align="right">    10.00481</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81045</td>
    <td align="right">    37.69459</td>
    <td align="right">     -0.5834</td>
    <td align="right">    16.41576</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27834</td>
    <td align="right">    45.39796</td>
    <td align="right">     -0.3227</td>
    <td align="right">     9.12445</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42160</td>
    <td align="right">    50.16694</td>
    <td align="right">     -0.1979</td>
    <td align="right">     7.15855</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36147</td>
    <td align="right">    49.77795</td>
    <td align="right">     -0.2229</td>
    <td align="right">     7.85288</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97233</td>
    <td align="right">    46.26088</td>
    <td align="right">     -0.4362</td>
    <td align="right">    13.15907</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.00339</td>
    <td align="right">    36.23788</td>
    <td align="right">     0.08241</td>
    <td align="right">     9.94059</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.01757</td>
    <td align="right">    32.12824</td>
    <td align="right">     -0.5141</td>
    <td align="right">    14.24862</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.32440</td>
    <td align="right">    24.23509</td>
    <td align="right">     -0.7859</td>
    <td align="right">    20.28273</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.50102</td>
    <td align="right">    34.69137</td>
    <td align="right">     -0.4241</td>
    <td align="right">    13.65028</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.25143</td>
    <td align="right">    18.85007</td>
    <td align="right">     -0.8253</td>
    <td align="right">     7.15855</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42160</td>
    <td align="right">    50.16694</td>
    <td align="right">     0.08241</td>
    <td align="right">    21.12023</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95477</td>
    <td align="right">    20.40013</td>
    <td align="right">     -0.9439</td>
    <td align="right">    24.24682</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96720</td>
    <td align="right">    19.73613</td>
    <td align="right">     -0.9289</td>
    <td align="right">    23.68652</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.10336</td>
    <td align="right">    27.46825</td>
    <td align="right">     -0.5252</td>
    <td align="right">    15.55317</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.31427</td>
    <td align="right">    29.64572</td>
    <td align="right">     -0.1535</td>
    <td align="right">    10.25115</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81119</td>
    <td align="right">    38.01212</td>
    <td align="right">     -0.5595</td>
    <td align="right">    16.45076</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30449</td>
    <td align="right">    45.48017</td>
    <td align="right">     -0.2733</td>
    <td align="right">     8.93521</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44510</td>
    <td align="right">    50.22167</td>
    <td align="right">     -0.1447</td>
    <td align="right">     7.29469</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34946</td>
    <td align="right">    50.14830</td>
    <td align="right">     -0.2293</td>
    <td align="right">     8.08936</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.85536</td>
    <td align="right">    47.19624</td>
    <td align="right">     -0.5095</td>
    <td align="right">    14.62236</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.55016</td>
    <td align="right">    38.04679</td>
    <td align="right">     -0.0498</td>
    <td align="right">     9.65222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.65758</td>
    <td align="right">    33.51695</td>
    <td align="right">     -0.6171</td>
    <td align="right">    15.81138</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.06360</td>
    <td align="right">    25.28626</td>
    <td align="right">     -0.8764</td>
    <td align="right">    22.25757</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.30037</td>
    <td align="right">    35.54591</td>
    <td align="right">     -0.4811</td>
    <td align="right">    14.67188</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95477</td>
    <td align="right">    19.73613</td>
    <td align="right">     -0.9439</td>
    <td align="right">     7.29469</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44510</td>
    <td align="right">    50.22167</td>
    <td align="right">     -0.0498</td>
    <td align="right">    24.24682</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95319</td>
    <td align="right">    18.92050</td>
    <td align="right">     -0.9302</td>
    <td align="right">    23.49910</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94387</td>
    <td align="right">    18.22471</td>
    <td align="right">     -0.9426</td>
    <td align="right">    23.96021</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.54539</td>
    <td align="right">    27.26541</td>
    <td align="right">     -0.6764</td>
    <td align="right">    16.63634</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.41154</td>
    <td align="right">    30.79111</td>
    <td align="right">     -0.3878</td>
    <td align="right">     9.98465</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.08145</td>
    <td align="right">    39.92104</td>
    <td align="right">     -0.9097</td>
    <td align="right">    25.41533</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12896</td>
    <td align="right">    46.53447</td>
    <td align="right">     -0.4519</td>
    <td align="right">    10.49682</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35224</td>
    <td align="right">    50.47933</td>
    <td align="right">     -0.3083</td>
    <td align="right">     7.62074</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26239</td>
    <td align="right">    50.94713</td>
    <td align="right">     -0.3527</td>
    <td align="right">     8.36511</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73147</td>
    <td align="right">    47.84810</td>
    <td align="right">     -0.5974</td>
    <td align="right">    14.89216</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.60865</td>
    <td align="right">    37.77116</td>
    <td align="right">     -0.0314</td>
    <td align="right">     7.43806</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.89380</td>
    <td align="right">    31.85493</td>
    <td align="right">     -0.5215</td>
    <td align="right">    12.77319</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.07738</td>
    <td align="right">    23.75665</td>
    <td align="right">     -0.8373</td>
    <td align="right">    20.53879</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.09962</td>
    <td align="right">    35.48844</td>
    <td align="right">     -0.5768</td>
    <td align="right">    15.09056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94387</td>
    <td align="right">    18.22471</td>
    <td align="right">     -0.9426</td>
    <td align="right">     7.43806</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35224</td>
    <td align="right">    50.94713</td>
    <td align="right">     -0.0314</td>
    <td align="right">    25.41533</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.96874</td>
    <td align="right">    20.70119</td>
    <td align="right">     -0.8978</td>
    <td align="right">    22.28073</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95107</td>
    <td align="right">    20.04075</td>
    <td align="right">     -0.9116</td>
    <td align="right">    22.75168</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.07560</td>
    <td align="right">    28.08223</td>
    <td align="right">     -0.5219</td>
    <td align="right">    14.24542</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.62617</td>
    <td align="right">    30.32751</td>
    <td align="right">     -0.0910</td>
    <td align="right">     7.91244</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96131</td>
    <td align="right">    38.08668</td>
    <td align="right">     -0.5548</td>
    <td align="right">    14.16384</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43344</td>
    <td align="right">    45.44523</td>
    <td align="right">     -0.2594</td>
    <td align="right">     7.29975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53436</td>
    <td align="right">    49.66201</td>
    <td align="right">     -0.1529</td>
    <td align="right">     5.98779</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50555</td>
    <td align="right">    49.92942</td>
    <td align="right">     -0.1770</td>
    <td align="right">     6.17669</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20859</td>
    <td align="right">    46.66446</td>
    <td align="right">     -0.3877</td>
    <td align="right">     9.91869</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.35645</td>
    <td align="right">    37.18410</td>
    <td align="right">     0.15208</td>
    <td align="right">     7.88432</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.24515</td>
    <td align="right">    33.05026</td>
    <td align="right">     -0.4335</td>
    <td align="right">    11.57891</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.18220</td>
    <td align="right">    25.35684</td>
    <td align="right">     -0.7978</td>
    <td align="right">    19.48590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.52313</td>
    <td align="right">    35.49231</td>
    <td align="right">     -0.4164</td>
    <td align="right">    12.41050</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95107</td>
    <td align="right">    20.04075</td>
    <td align="right">     -0.9116</td>
    <td align="right">     5.98779</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53436</td>
    <td align="right">    49.92942</td>
    <td align="right">     0.15208</td>
    <td align="right">    22.75168</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.33780</td>
    <td align="right">    18.01835</td>
    <td align="right">     -0.9680</td>
    <td align="right">    26.32969</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.15355</td>
    <td align="right">    17.42991</td>
    <td align="right">     -1.0172</td>
    <td align="right">    28.26370</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.58559</td>
    <td align="right">    25.65166</td>
    <td align="right">     -0.5756</td>
    <td align="right">    16.53516</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.67542</td>
    <td align="right">    28.85428</td>
    <td align="right">     -0.2712</td>
    <td align="right">    10.05106</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.24083</td>
    <td align="right">    38.46838</td>
    <td align="right">     -0.7966</td>
    <td align="right">    22.33557</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05673</td>
    <td align="right">    46.37877</td>
    <td align="right">     -0.4303</td>
    <td align="right">    10.96448</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37679</td>
    <td align="right">    51.87059</td>
    <td align="right">     -0.2392</td>
    <td align="right">     7.22612</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32632</td>
    <td align="right">    51.25182</td>
    <td align="right">     -0.2367</td>
    <td align="right">     7.48588</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03913</td>
    <td align="right">    46.97386</td>
    <td align="right">     -0.3913</td>
    <td align="right">    11.00931</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.02348</td>
    <td align="right">    35.63273</td>
    <td align="right">     0.13164</td>
    <td align="right">     8.91258</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.84052</td>
    <td align="right">    30.63937</td>
    <td align="right">     -0.4798</td>
    <td align="right">    12.90751</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.71304</td>
    <td align="right">    22.79484</td>
    <td align="right">     -0.8555</td>
    <td align="right">    22.94661</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.05275</td>
    <td align="right">    34.62700</td>
    <td align="right">     -0.5077</td>
    <td align="right">    15.34190</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.15355</td>
    <td align="right">    17.42991</td>
    <td align="right">     -1.0172</td>
    <td align="right">     7.22612</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37679</td>
    <td align="right">    51.87059</td>
    <td align="right">     0.13164</td>
    <td align="right">    28.26370</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.97763</td>
    <td align="right">    20.49831</td>
    <td align="right">     -0.9082</td>
    <td align="right">    22.73175</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96284</td>
    <td align="right">    19.84173</td>
    <td align="right">     -0.9094</td>
    <td align="right">    22.72952</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.04653</td>
    <td align="right">    27.95342</td>
    <td align="right">     -0.5343</td>
    <td align="right">    14.52977</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.34165</td>
    <td align="right">    30.55345</td>
    <td align="right">     -0.1591</td>
    <td align="right">     8.45131</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81278</td>
    <td align="right">    38.46915</td>
    <td align="right">     -0.6145</td>
    <td align="right">    16.30865</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37156</td>
    <td align="right">    45.75208</td>
    <td align="right">     -0.2976</td>
    <td align="right">     8.09768</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50661</td>
    <td align="right">    49.84317</td>
    <td align="right">     -0.1628</td>
    <td align="right">     6.39017</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45626</td>
    <td align="right">    50.26522</td>
    <td align="right">     -0.2114</td>
    <td align="right">     6.80699</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16770</td>
    <td align="right">    46.84046</td>
    <td align="right">     -0.4098</td>
    <td align="right">    10.54360</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.17505</td>
    <td align="right">    37.46061</td>
    <td align="right">     0.10885</td>
    <td align="right">     8.00719</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.18431</td>
    <td align="right">    32.91113</td>
    <td align="right">     -0.4502</td>
    <td align="right">    11.94821</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.16117</td>
    <td align="right">    25.20312</td>
    <td align="right">     -0.8075</td>
    <td align="right">    19.77855</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.44917</td>
    <td align="right">    35.58318</td>
    <td align="right">     -0.4435</td>
    <td align="right">    12.96980</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96284</td>
    <td align="right">    19.84173</td>
    <td align="right">     -0.9094</td>
    <td align="right">     6.39017</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50661</td>
    <td align="right">    50.26522</td>
    <td align="right">     0.10885</td>
    <td align="right">    22.73175</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.96222</td>
    <td align="right">    19.29386</td>
    <td align="right">     -0.9130</td>
    <td align="right">    22.89383</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94295</td>
    <td align="right">    18.65444</td>
    <td align="right">     -0.9179</td>
    <td align="right">    23.02618</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.88665</td>
    <td align="right">    26.80789</td>
    <td align="right">     -0.5677</td>
    <td align="right">    15.09367</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.24035</td>
    <td align="right">    29.21480</td>
    <td align="right">     -0.1805</td>
    <td align="right">     8.56577</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.86192</td>
    <td align="right">    37.73630</td>
    <td align="right">     -0.6151</td>
    <td align="right">    15.30486</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34414</td>
    <td align="right">    45.14863</td>
    <td align="right">     -0.3409</td>
    <td align="right">     8.30478</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44973</td>
    <td align="right">    50.09489</td>
    <td align="right">     -0.2421</td>
    <td align="right">     6.74134</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35290</td>
    <td align="right">    49.93263</td>
    <td align="right">     -0.3051</td>
    <td align="right">     7.65804</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88249</td>
    <td align="right">    46.69791</td>
    <td align="right">     -0.5437</td>
    <td align="right">    13.58458</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.77278</td>
    <td align="right">    36.90196</td>
    <td align="right">     -0.0007</td>
    <td align="right">     7.90457</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.86990</td>
    <td align="right">    32.04980</td>
    <td align="right">     -0.5372</td>
    <td align="right">    13.63207</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.09048</td>
    <td align="right">    24.10920</td>
    <td align="right">     -0.8357</td>
    <td align="right">    20.68356</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.32344</td>
    <td align="right">    34.84053</td>
    <td align="right">     -0.4973</td>
    <td align="right">    13.55246</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94295</td>
    <td align="right">    18.65444</td>
    <td align="right">     -0.9179</td>
    <td align="right">     6.74134</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44973</td>
    <td align="right">    50.09489</td>
    <td align="right">     -0.0007</td>
    <td align="right">    23.02618</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.97205</td>
    <td align="right">    20.36135</td>
    <td align="right">     -0.8935</td>
    <td align="right">    22.20163</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.96644</td>
    <td align="right">    19.89819</td>
    <td align="right">     -0.8951</td>
    <td align="right">    22.22673</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.24927</td>
    <td align="right">    27.13850</td>
    <td align="right">     -0.4651</td>
    <td align="right">    13.63305</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.85631</td>
    <td align="right">    28.56743</td>
    <td align="right">     -0.0206</td>
    <td align="right">     8.32039</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.10349</td>
    <td align="right">    36.54568</td>
    <td align="right">     -0.4753</td>
    <td align="right">    12.19598</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.44716</td>
    <td align="right">    44.20620</td>
    <td align="right">     -0.2419</td>
    <td align="right">     7.36049</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.54658</td>
    <td align="right">    49.33330</td>
    <td align="right">     -0.1416</td>
    <td align="right">     6.18485</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.48303</td>
    <td align="right">    48.93771</td>
    <td align="right">     -0.1981</td>
    <td align="right">     6.64564</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.10356</td>
    <td align="right">    45.73185</td>
    <td align="right">     -0.4350</td>
    <td align="right">    11.22268</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.10821</td>
    <td align="right">    36.43170</td>
    <td align="right">     0.08611</td>
    <td align="right">     8.07119</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.00124</td>
    <td align="right">    32.83742</td>
    <td align="right">     -0.5002</td>
    <td align="right">    13.06554</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.14817</td>
    <td align="right">    25.08281</td>
    <td align="right">     -0.8150</td>
    <td align="right">    20.16444</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.51492</td>
    <td align="right">    34.68510</td>
    <td align="right">     -0.4134</td>
    <td align="right">    12.54784</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.96644</td>
    <td align="right">    19.89819</td>
    <td align="right">     -0.8951</td>
    <td align="right">     6.18485</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.54658</td>
    <td align="right">    49.33330</td>
    <td align="right">     0.08611</td>
    <td align="right">    22.22673</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.42225</td>
    <td align="right">    19.37423</td>
    <td align="right">     -0.7461</td>
    <td align="right">    18.82411</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.35349</td>
    <td align="right">    18.84147</td>
    <td align="right">     -0.7627</td>
    <td align="right">    19.07603</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.76297</td>
    <td align="right">    25.79657</td>
    <td align="right">     -0.3199</td>
    <td align="right">    12.38423</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97608</td>
    <td align="right">    27.93266</td>
    <td align="right">     0.01702</td>
    <td align="right">     8.60598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02001</td>
    <td align="right">    37.04198</td>
    <td align="right">     -0.5170</td>
    <td align="right">    13.36857</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.36496</td>
    <td align="right">    44.93056</td>
    <td align="right">     -0.3027</td>
    <td align="right">     8.13495</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47198</td>
    <td align="right">    49.85936</td>
    <td align="right">     -0.1926</td>
    <td align="right">     6.61060</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43030</td>
    <td align="right">    49.35174</td>
    <td align="right">     -0.2062</td>
    <td align="right">     7.07674</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17626</td>
    <td align="right">    45.42803</td>
    <td align="right">     -0.3660</td>
    <td align="right">    10.48635</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45474</td>
    <td align="right">    35.20913</td>
    <td align="right">     0.20110</td>
    <td align="right">     9.16241</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.48065</td>
    <td align="right">    31.40222</td>
    <td align="right">     -0.3735</td>
    <td align="right">    11.59777</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.49267</td>
    <td align="right">    24.03233</td>
    <td align="right">     -0.7053</td>
    <td align="right">    17.95458</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.71876</td>
    <td align="right">    34.21568</td>
    <td align="right">     -0.3536</td>
    <td align="right">    11.89279</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.35349</td>
    <td align="right">    18.84147</td>
    <td align="right">     -0.7627</td>
    <td align="right">     6.61060</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47198</td>
    <td align="right">    49.85936</td>
    <td align="right">     0.20110</td>
    <td align="right">    19.07603</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.00756</td>
    <td align="right">    20.46625</td>
    <td align="right">     -0.8872</td>
    <td align="right">    22.06451</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01406</td>
    <td align="right">    19.83869</td>
    <td align="right">     -0.8762</td>
    <td align="right">    21.65702</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.31944</td>
    <td align="right">    27.22515</td>
    <td align="right">     -0.4459</td>
    <td align="right">    13.74515</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.75952</td>
    <td align="right">    29.01791</td>
    <td align="right">     -0.0372</td>
    <td align="right">     8.67051</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03105</td>
    <td align="right">    37.35054</td>
    <td align="right">     -0.4902</td>
    <td align="right">    13.28064</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38592</td>
    <td align="right">    45.01818</td>
    <td align="right">     -0.2548</td>
    <td align="right">     7.95102</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49124</td>
    <td align="right">    49.92795</td>
    <td align="right">     -0.1403</td>
    <td align="right">     6.69910</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42094</td>
    <td align="right">    49.72019</td>
    <td align="right">     -0.2113</td>
    <td align="right">     7.27339</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08160</td>
    <td align="right">    46.29974</td>
    <td align="right">     -0.4326</td>
    <td align="right">    11.59017</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06064</td>
    <td align="right">    36.92584</td>
    <td align="right">     0.08068</td>
    <td align="right">     8.45525</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.04715</td>
    <td align="right">    32.92395</td>
    <td align="right">     -0.4894</td>
    <td align="right">    13.04271</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.16178</td>
    <td align="right">    25.21161</td>
    <td align="right">     -0.8088</td>
    <td align="right">    19.97651</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.50091</td>
    <td align="right">    35.10749</td>
    <td align="right">     -0.4130</td>
    <td align="right">    12.80651</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00756</td>
    <td align="right">    19.83869</td>
    <td align="right">     -0.8872</td>
    <td align="right">     6.69910</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49124</td>
    <td align="right">    49.92795</td>
    <td align="right">     0.08068</td>
    <td align="right">    22.06451</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15318691.77</td>
    <td align="right">  3034443.10</td>
    <td align="right">        2.25</td>
    <td align="right">  9588656.46</td>
    <td align="right">  5730035.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">11-JAN-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2954.37</td>
    <td align="right">11-JAN-16:40</td>
    <td align="right">     1869.42</td>
    <td align="right">11-JAN-16:40</td>
    <td align="right">     1085.30</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">      582.47</td>
    <td align="right">11-JAN-16:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371069E+10</td>
    <td align="right">0.658125E+09</td>
    <td align="right">       81.89</td>
    <td align="right">0.349806E+10</td>
    <td align="right">0.212631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">31-MAR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    31865.21</td>
    <td align="right">31-MAR-12:10</td>
    <td align="right">    31865.21</td>
    <td align="right">31-MAR-12:10</td>
    <td align="right">     6254.13</td>
    <td align="right">31-MAR-17:03</td>
    <td align="right">     5214.18</td>
    <td align="right">31-MAR-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.789202E+10</td>
    <td align="right">0.143930E+10</td>
    <td align="right">      235.66</td>
    <td align="right">0.691978E+10</td>
    <td align="right">0.972237E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">14-APR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">    34649.86</td>
    <td align="right">14-APR-15:20</td>
    <td align="right">    33833.51</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">     8272.91</td>
    <td align="right">14-APR-17:05</td>
    <td align="right">     5631.16</td>
    <td align="right">14-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.320344E+11</td>
    <td align="right">0.545854E+10</td>
    <td align="right">      401.00</td>
    <td align="right">0.289632E+11</td>
    <td align="right">0.307118E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">17-MAY-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:03</td>
    <td align="right">    74543.48</td>
    <td align="right">31-MAY-05:12</td>
    <td align="right">    66211.62</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">    38700.35</td>
    <td align="right">31-MAY-05:12</td>
    <td align="right">    12409.40</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.569549E+11</td>
    <td align="right">0.947522E+10</td>
    <td align="right">      531.89</td>
    <td align="right">0.479634E+11</td>
    <td align="right">0.899149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   139644.31</td>
    <td align="right">17-JUN-18:22</td>
    <td align="right">    92001.84</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    78132.93</td>
    <td align="right">17-JUN-20:23</td>
    <td align="right">    21532.15</td>
    <td align="right">17-JUN-18:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.822454E+11</td>
    <td align="right">0.137152E+11</td>
    <td align="right">      606.86</td>
    <td align="right">0.626199E+11</td>
    <td align="right">0.196255E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   139686.06</td>
    <td align="right">04-JUL-01:43</td>
    <td align="right">   100015.84</td>
    <td align="right">02-JUL-15:01</td>
    <td align="right">    86507.88</td>
    <td align="right">13-JUL-05:12</td>
    <td align="right">    22722.07</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.742671E+11</td>
    <td align="right">0.122548E+11</td>
    <td align="right">      605.55</td>
    <td align="right">0.590588E+11</td>
    <td align="right">0.152083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   134596.93</td>
    <td align="right">08-AUG-22:23</td>
    <td align="right">    91598.39</td>
    <td align="right">05-AUG-17:03</td>
    <td align="right">    77187.74</td>
    <td align="right">16-AUG-05:12</td>
    <td align="right">    21012.92</td>
    <td align="right">08-AUG-22:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.461687E+11</td>
    <td align="right">0.766603E+10</td>
    <td align="right">      469.06</td>
    <td align="right">0.367289E+11</td>
    <td align="right">0.943976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   136357.40</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">    92729.27</td>
    <td align="right">04-SEP-15:52</td>
    <td align="right">    85367.76</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">    20938.34</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205847E+11</td>
    <td align="right">0.351484E+10</td>
    <td align="right">      323.06</td>
    <td align="right">0.182259E+11</td>
    <td align="right">0.235876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    76200.32</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">    60678.70</td>
    <td align="right">04-OCT-21:08</td>
    <td align="right">    34230.11</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">    11874.77</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.405987E+10</td>
    <td align="right">0.736951E+09</td>
    <td align="right">      119.99</td>
    <td align="right">0.348477E+10</td>
    <td align="right">0.575099E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    28054.82</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    25683.59</td>
    <td align="right">03-NOV-15:20</td>
    <td align="right">     5781.98</td>
    <td align="right">01-NOV-17:03</td>
    <td align="right">     4695.91</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.568324E+09</td>
    <td align="right">0.106865E+09</td>
    <td align="right">       20.91</td>
    <td align="right">0.401765E+09</td>
    <td align="right">0.166559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    16184.17</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">    12400.88</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">     4603.43</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     2917.30</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.328501E+12</td>
    <td align="right">0.550289E+11</td>
    <td align="right">     3398.13</td>
    <td align="right">0.267874E+12</td>
    <td align="right">0.606272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.822454E+11</td>
    <td align="right">0.137152E+11</td>
    <td align="right">      606.86</td>
    <td align="right">0.626199E+11</td>
    <td align="right">0.196255E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139686.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100015.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86507.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22722.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   256641.55</td>
    <td align="right">    51525.17</td>
    <td align="right">        0.17</td>
    <td align="right">   157749.18</td>
    <td align="right">    98892.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">      427.74</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      262.92</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      164.82</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       85.88</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263556E+10</td>
    <td align="right">0.478508E+09</td>
    <td align="right">       66.83</td>
    <td align="right">0.235900E+10</td>
    <td align="right">0.276561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    25093.53</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">    23469.23</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">     5807.96</td>
    <td align="right">31-MAR-16:13</td>
    <td align="right">     4295.65</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543684E+10</td>
    <td align="right">0.993322E+09</td>
    <td align="right">      165.89</td>
    <td align="right">0.436279E+10</td>
    <td align="right">0.107405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-APR-14:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">    42815.61</td>
    <td align="right">30-APR-15:21</td>
    <td align="right">    42815.61</td>
    <td align="right">30-APR-15:21</td>
    <td align="right">     8669.10</td>
    <td align="right">14-APR-16:07</td>
    <td align="right">     6647.27</td>
    <td align="right">30-APR-15:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275785E+11</td>
    <td align="right">0.476511E+10</td>
    <td align="right">      386.69</td>
    <td align="right">0.241621E+11</td>
    <td align="right">0.341649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAY-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:03</td>
    <td align="right">    65238.10</td>
    <td align="right">29-MAY-16:22</td>
    <td align="right">    65238.10</td>
    <td align="right">29-MAY-16:22</td>
    <td align="right">    16614.69</td>
    <td align="right">30-MAY-21:45</td>
    <td align="right">    11357.81</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.507077E+11</td>
    <td align="right">0.855357E+10</td>
    <td align="right">      517.13</td>
    <td align="right">0.412989E+11</td>
    <td align="right">0.940880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">   142870.02</td>
    <td align="right">18-JUN-15:22</td>
    <td align="right">    74641.75</td>
    <td align="right">11-JUN-13:32</td>
    <td align="right">    81835.55</td>
    <td align="right">18-JUN-12:02</td>
    <td align="right">    22047.62</td>
    <td align="right">18-JUN-15:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.741605E+11</td>
    <td align="right">0.124514E+11</td>
    <td align="right">      588.26</td>
    <td align="right">0.552120E+11</td>
    <td align="right">0.189486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   142513.41</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    74420.46</td>
    <td align="right">03-JUL-21:08</td>
    <td align="right">    85941.80</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    21734.05</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.637740E+11</td>
    <td align="right">0.106691E+11</td>
    <td align="right">      581.41</td>
    <td align="right">0.485738E+11</td>
    <td align="right">0.152002E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   123999.31</td>
    <td align="right">08-AUG-22:23</td>
    <td align="right">    68088.40</td>
    <td align="right">06-AUG-15:02</td>
    <td align="right">    56631.26</td>
    <td align="right">08-AUG-22:23</td>
    <td align="right">    19368.23</td>
    <td align="right">08-AUG-22:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.374874E+11</td>
    <td align="right">0.634365E+10</td>
    <td align="right">      443.51</td>
    <td align="right">0.279358E+11</td>
    <td align="right">0.955159E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   108094.18</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">    63354.36</td>
    <td align="right">04-SEP-15:52</td>
    <td align="right">    56745.55</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">    16783.45</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135110E+11</td>
    <td align="right">0.233607E+10</td>
    <td align="right">      259.39</td>
    <td align="right">0.108506E+11</td>
    <td align="right">0.266040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    58933.28</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    50242.55</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    13293.30</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">     9225.52</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157825E+10</td>
    <td align="right">0.290344E+09</td>
    <td align="right">       43.99</td>
    <td align="right">0.112062E+10</td>
    <td align="right">0.457635E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    20380.14</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    16534.77</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     6327.66</td>
    <td align="right">01-NOV-14:10</td>
    <td align="right">     3589.86</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155846E+09</td>
    <td align="right"> 30190765.79</td>
    <td align="right">       12.12</td>
    <td align="right"> 95106330.62</td>
    <td align="right"> 60739316.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     9047.06</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     5532.62</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3514.44</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1712.92</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277026E+12</td>
    <td align="right">0.469113E+11</td>
    <td align="right">     3065.40</td>
    <td align="right">0.215971E+12</td>
    <td align="right">0.610552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.741605E+11</td>
    <td align="right">0.124514E+11</td>
    <td align="right">      588.26</td>
    <td align="right">0.552120E+11</td>
    <td align="right">0.189486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   142870.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74641.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85941.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22047.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259050E+10</td>
    <td align="right">0.466438E+09</td>
    <td align="right">       63.92</td>
    <td align="right">0.232772E+10</td>
    <td align="right">0.262781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    26805.73</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    26805.73</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     5919.32</td>
    <td align="right">31-MAR-16:03</td>
    <td align="right">     4554.21</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.519610E+10</td>
    <td align="right">0.944312E+09</td>
    <td align="right">      152.33</td>
    <td align="right">0.421260E+10</td>
    <td align="right">0.983497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">    43485.58</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">    43485.58</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">     9082.35</td>
    <td align="right">14-APR-16:07</td>
    <td align="right">     6751.30</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291460E+11</td>
    <td align="right">0.497835E+10</td>
    <td align="right">      368.30</td>
    <td align="right">0.258918E+11</td>
    <td align="right">0.325416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAY-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:03</td>
    <td align="right">    74819.24</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    73658.59</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">    16730.09</td>
    <td align="right">30-MAY-21:45</td>
    <td align="right">    13602.69</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.532706E+11</td>
    <td align="right">0.891502E+10</td>
    <td align="right">      507.27</td>
    <td align="right">0.438624E+11</td>
    <td align="right">0.940819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">   146023.59</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">    75570.74</td>
    <td align="right">10-JUN-17:42</td>
    <td align="right">    82388.01</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">    22685.90</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.773512E+11</td>
    <td align="right">0.129821E+11</td>
    <td align="right">      575.58</td>
    <td align="right">0.587527E+11</td>
    <td align="right">0.185985E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:23</td>
    <td align="right">   144905.04</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">   120450.63</td>
    <td align="right">02-JUL-15:12</td>
    <td align="right">    87290.15</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    25175.42</td>
    <td align="right">02-JUL-14:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.653713E+11</td>
    <td align="right">0.109132E+11</td>
    <td align="right">      564.20</td>
    <td align="right">0.507322E+11</td>
    <td align="right">0.146391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   125069.84</td>
    <td align="right">06-AUG-13:31</td>
    <td align="right">   116592.42</td>
    <td align="right">06-AUG-14:51</td>
    <td align="right">    54709.14</td>
    <td align="right">08-AUG-22:23</td>
    <td align="right">    21386.88</td>
    <td align="right">06-AUG-14:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368545E+11</td>
    <td align="right">0.622289E+10</td>
    <td align="right">      417.75</td>
    <td align="right">0.279081E+11</td>
    <td align="right">0.894638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   116169.50</td>
    <td align="right">10-SEP-14:52</td>
    <td align="right">    70973.61</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">    61321.29</td>
    <td align="right">10-SEP-14:52</td>
    <td align="right">    18042.32</td>
    <td align="right">10-SEP-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125400E+11</td>
    <td align="right">0.215552E+10</td>
    <td align="right">      223.40</td>
    <td align="right">0.101381E+11</td>
    <td align="right">0.240189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    63893.07</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">    55678.08</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    11905.36</td>
    <td align="right">04-OCT-22:23</td>
    <td align="right">    10006.92</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138813E+10</td>
    <td align="right">0.256502E+09</td>
    <td align="right">       38.87</td>
    <td align="right">0.960564E+09</td>
    <td align="right">0.427565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    18977.38</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    14572.56</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     6338.34</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     3378.40</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127682E+09</td>
    <td align="right"> 24847899.34</td>
    <td align="right">       11.00</td>
    <td align="right"> 76260453.29</td>
    <td align="right"> 51421791.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     7832.08</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     4678.03</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3154.05</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1496.17</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283836E+12</td>
    <td align="right">0.478592E+11</td>
    <td align="right">     2922.61</td>
    <td align="right">0.224862E+12</td>
    <td align="right">0.589735E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.773512E+11</td>
    <td align="right">0.129821E+11</td>
    <td align="right">      575.58</td>
    <td align="right">0.587527E+11</td>
    <td align="right">0.185985E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146023.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">   120450.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87290.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25175.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.06</td>
    <td align="right">     2887.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">       30.24</td>
    <td align="right">     2866.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">      221.91</td>
    <td align="right">     1914.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">      455.00</td>
    <td align="right">     1319.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">      899.59</td>
    <td align="right">      835.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1361.26</td>
    <td align="right">      539.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">     1546.69</td>
    <td align="right">      385.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">     1175.12</td>
    <td align="right">      491.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">      687.79</td>
    <td align="right">      783.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">      317.45</td>
    <td align="right">     1215.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">       54.70</td>
    <td align="right">     1830.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        6.79</td>
    <td align="right">     2654.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">      566.59</td>
    <td align="right">     1469.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.06</td>
    <td align="right">      385.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1546.69</td>
    <td align="right">     2887.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">      163.80</td>
    <td align="right">     1745.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">      198.01</td>
    <td align="right">     1749.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">      706.87</td>
    <td align="right">     1177.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">     1094.67</td>
    <td align="right">      829.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">     1736.43</td>
    <td align="right">      567.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2003.66</td>
    <td align="right">      366.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">     2092.08</td>
    <td align="right">      259.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">     1880.39</td>
    <td align="right">      330.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">     1193.06</td>
    <td align="right">      503.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">      681.04</td>
    <td align="right">      773.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">      184.70</td>
    <td align="right">     1147.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      103.17</td>
    <td align="right">     1656.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">     1008.50</td>
    <td align="right">      921.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      103.17</td>
    <td align="right">      259.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2092.08</td>
    <td align="right">     1749.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">     1308.75</td>
    <td align="right">     2449.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">     1342.39</td>
    <td align="right">     2473.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">     2075.43</td>
    <td align="right">     1785.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">     1891.18</td>
    <td align="right">     1336.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">     1933.19</td>
    <td align="right">      929.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">     1960.82</td>
    <td align="right">      593.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">     2309.31</td>
    <td align="right">      418.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">     2637.31</td>
    <td align="right">      528.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">     2480.70</td>
    <td align="right">      801.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">     2186.02</td>
    <td align="right">     1198.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">     1007.37</td>
    <td align="right">     1670.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">      856.56</td>
    <td align="right">     2289.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">     1836.42</td>
    <td align="right">     1366.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">      856.56</td>
    <td align="right">      418.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">     2637.31</td>
    <td align="right">     2473.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">       99.74</td>
    <td align="right">     1827.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">      263.73</td>
    <td align="right">     1765.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">      746.19</td>
    <td align="right">     1215.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">     1128.16</td>
    <td align="right">      862.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">     1693.84</td>
    <td align="right">      599.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">     1980.34</td>
    <td align="right">      395.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2389.49</td>
    <td align="right">      286.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">     1878.65</td>
    <td align="right">      352.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">     1202.19</td>
    <td align="right">      527.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">      655.97</td>
    <td align="right">      803.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">      176.13</td>
    <td align="right">     1177.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       83.59</td>
    <td align="right">     1681.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">     1030.03</td>
    <td align="right">      953.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       83.59</td>
    <td align="right">      286.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2389.49</td>
    <td align="right">     1827.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.04</td>
    <td align="right">        0.00</td>
    <td align="right">      138.04</td>
    <td align="right">        0.03</td>
    <td align="right">      956.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       11.47</td>
    <td align="right">      945.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.40</td>
    <td align="right">        0.00</td>
    <td align="right">      277.40</td>
    <td align="right">       82.47</td>
    <td align="right">      625.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.51</td>
    <td align="right">        1.21</td>
    <td align="right">      337.30</td>
    <td align="right">      169.29</td>
    <td align="right">      424.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.91</td>
    <td align="right">       15.42</td>
    <td align="right">      382.50</td>
    <td align="right">      326.65</td>
    <td align="right">      258.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.32</td>
    <td align="right">       36.72</td>
    <td align="right">      409.60</td>
    <td align="right">      471.21</td>
    <td align="right">      172.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.09</td>
    <td align="right">       27.96</td>
    <td align="right">      403.13</td>
    <td align="right">      528.13</td>
    <td align="right">      125.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.10</td>
    <td align="right">        5.25</td>
    <td align="right">      364.86</td>
    <td align="right">      400.79</td>
    <td align="right">      162.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.06</td>
    <td align="right">        0.05</td>
    <td align="right">      279.01</td>
    <td align="right">      234.17</td>
    <td align="right">      264.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
    <td align="right">      217.96</td>
    <td align="right">      105.95</td>
    <td align="right">      422.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.05</td>
    <td align="right">        0.00</td>
    <td align="right">      150.05</td>
    <td align="right">       16.57</td>
    <td align="right">      634.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        2.40</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.78</td>
    <td align="right">        7.25</td>
    <td align="right">      275.53</td>
    <td align="right">      196.98</td>
    <td align="right">      487.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.03</td>
    <td align="right">      125.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.32</td>
    <td align="right">       36.72</td>
    <td align="right">      409.60</td>
    <td align="right">      528.13</td>
    <td align="right">      956.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">      138.05</td>
    <td align="right">        0.03</td>
    <td align="right">      956.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       11.47</td>
    <td align="right">      945.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.41</td>
    <td align="right">        0.00</td>
    <td align="right">      277.41</td>
    <td align="right">       82.47</td>
    <td align="right">      625.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.53</td>
    <td align="right">        1.21</td>
    <td align="right">      337.31</td>
    <td align="right">      169.29</td>
    <td align="right">      424.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.93</td>
    <td align="right">       15.42</td>
    <td align="right">      382.51</td>
    <td align="right">      326.66</td>
    <td align="right">      258.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      471.23</td>
    <td align="right">      172.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.10</td>
    <td align="right">       27.96</td>
    <td align="right">      403.15</td>
    <td align="right">      528.15</td>
    <td align="right">      125.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.12</td>
    <td align="right">        5.25</td>
    <td align="right">      364.87</td>
    <td align="right">      400.81</td>
    <td align="right">      162.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.07</td>
    <td align="right">        0.05</td>
    <td align="right">      279.02</td>
    <td align="right">      234.18</td>
    <td align="right">      264.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
    <td align="right">      105.95</td>
    <td align="right">      422.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.06</td>
    <td align="right">        0.00</td>
    <td align="right">      150.06</td>
    <td align="right">       16.57</td>
    <td align="right">      634.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        2.40</td>
    <td align="right">      889.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.79</td>
    <td align="right">        7.25</td>
    <td align="right">      275.54</td>
    <td align="right">      196.99</td>
    <td align="right">      487.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.03</td>
    <td align="right">      125.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      528.15</td>
    <td align="right">      956.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">      138.05</td>
    <td align="right">        0.03</td>
    <td align="right">      956.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       11.47</td>
    <td align="right">      945.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.41</td>
    <td align="right">        0.00</td>
    <td align="right">      277.41</td>
    <td align="right">       82.47</td>
    <td align="right">      625.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.53</td>
    <td align="right">        1.21</td>
    <td align="right">      337.31</td>
    <td align="right">      169.29</td>
    <td align="right">      424.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.93</td>
    <td align="right">       15.42</td>
    <td align="right">      382.51</td>
    <td align="right">      326.66</td>
    <td align="right">      258.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      471.23</td>
    <td align="right">      172.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.10</td>
    <td align="right">       27.96</td>
    <td align="right">      403.15</td>
    <td align="right">      528.15</td>
    <td align="right">      125.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.12</td>
    <td align="right">        5.25</td>
    <td align="right">      364.87</td>
    <td align="right">      400.81</td>
    <td align="right">      162.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.07</td>
    <td align="right">        0.05</td>
    <td align="right">      279.02</td>
    <td align="right">      234.18</td>
    <td align="right">      264.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
    <td align="right">      105.95</td>
    <td align="right">      422.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.06</td>
    <td align="right">        0.00</td>
    <td align="right">      150.06</td>
    <td align="right">       16.57</td>
    <td align="right">      634.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        2.40</td>
    <td align="right">      889.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.79</td>
    <td align="right">        7.25</td>
    <td align="right">      275.54</td>
    <td align="right">      196.99</td>
    <td align="right">      487.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.03</td>
    <td align="right">      125.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      528.15</td>
    <td align="right">      956.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.04</td>
    <td align="right">      156.73</td>
    <td align="right">      329.31</td>
    <td align="right">      161.46</td>
    <td align="right">     1675.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      657.14</td>
    <td align="right">      149.20</td>
    <td align="right">      507.94</td>
    <td align="right">      198.74</td>
    <td align="right">     1667.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1012.46</td>
    <td align="right">      356.52</td>
    <td align="right">      655.94</td>
    <td align="right">      699.28</td>
    <td align="right">     1125.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1283.84</td>
    <td align="right">      509.25</td>
    <td align="right">      774.59</td>
    <td align="right">     1078.73</td>
    <td align="right">      800.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1603.22</td>
    <td align="right">      725.57</td>
    <td align="right">      877.66</td>
    <td align="right">     1704.44</td>
    <td align="right">      538.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1664.22</td>
    <td align="right">      726.71</td>
    <td align="right">      937.51</td>
    <td align="right">     1953.81</td>
    <td align="right">      356.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1610.18</td>
    <td align="right">      692.56</td>
    <td align="right">      917.62</td>
    <td align="right">     2033.84</td>
    <td align="right">      256.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1508.11</td>
    <td align="right">      633.01</td>
    <td align="right">      875.11</td>
    <td align="right">     1823.79</td>
    <td align="right">      331.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1087.86</td>
    <td align="right">      431.07</td>
    <td align="right">      656.79</td>
    <td align="right">     1152.77</td>
    <td align="right">      511.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.11</td>
    <td align="right">      285.62</td>
    <td align="right">      509.49</td>
    <td align="right">      648.58</td>
    <td align="right">      799.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      442.63</td>
    <td align="right">      102.95</td>
    <td align="right">      339.67</td>
    <td align="right">      171.31</td>
    <td align="right">     1161.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      386.50</td>
    <td align="right">       89.91</td>
    <td align="right">      296.60</td>
    <td align="right">       99.88</td>
    <td align="right">     1606.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1047.14</td>
    <td align="right">      406.62</td>
    <td align="right">      640.53</td>
    <td align="right">      982.39</td>
    <td align="right">      898.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      386.50</td>
    <td align="right">       89.91</td>
    <td align="right">      296.60</td>
    <td align="right">       99.88</td>
    <td align="right">      256.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1664.22</td>
    <td align="right">      726.71</td>
    <td align="right">      937.51</td>
    <td align="right">     2033.84</td>
    <td align="right">     1675.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.22</td>
    <td align="right">        6.20</td>
    <td align="right">       13.02</td>
    <td align="right">        6.38</td>
    <td align="right">       66.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.98</td>
    <td align="right">        5.90</td>
    <td align="right">       20.08</td>
    <td align="right">        7.86</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.03</td>
    <td align="right">       14.10</td>
    <td align="right">       25.94</td>
    <td align="right">       27.65</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.76</td>
    <td align="right">       20.14</td>
    <td align="right">       30.63</td>
    <td align="right">       42.65</td>
    <td align="right">       31.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       63.39</td>
    <td align="right">       28.69</td>
    <td align="right">       34.70</td>
    <td align="right">       67.39</td>
    <td align="right">       21.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.80</td>
    <td align="right">       28.73</td>
    <td align="right">       37.07</td>
    <td align="right">       77.25</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.67</td>
    <td align="right">       27.38</td>
    <td align="right">       36.28</td>
    <td align="right">       80.42</td>
    <td align="right">       10.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.63</td>
    <td align="right">       25.03</td>
    <td align="right">       34.60</td>
    <td align="right">       72.11</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.01</td>
    <td align="right">       17.04</td>
    <td align="right">       25.97</td>
    <td align="right">       45.58</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.44</td>
    <td align="right">       11.29</td>
    <td align="right">       20.14</td>
    <td align="right">       25.64</td>
    <td align="right">       31.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.50</td>
    <td align="right">        4.07</td>
    <td align="right">       13.43</td>
    <td align="right">        6.77</td>
    <td align="right">       45.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.28</td>
    <td align="right">        3.55</td>
    <td align="right">       11.73</td>
    <td align="right">        3.95</td>
    <td align="right">       63.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.40</td>
    <td align="right">       16.08</td>
    <td align="right">       25.33</td>
    <td align="right">       38.84</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.28</td>
    <td align="right">        3.55</td>
    <td align="right">       11.73</td>
    <td align="right">        3.95</td>
    <td align="right">       10.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.80</td>
    <td align="right">       28.73</td>
    <td align="right">       37.07</td>
    <td align="right">       80.42</td>
    <td align="right">       66.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.60</td>
    <td align="right">      346.50</td>
    <td align="right">      247.10</td>
    <td align="right">      452.40</td>
    <td align="right">      802.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.36</td>
    <td align="right">      301.14</td>
    <td align="right">      355.22</td>
    <td align="right">      469.29</td>
    <td align="right">      806.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      398.35</td>
    <td align="right">      719.44</td>
    <td align="right">      587.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.68</td>
    <td align="right">      263.27</td>
    <td align="right">      423.40</td>
    <td align="right">      657.22</td>
    <td align="right">      437.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.20</td>
    <td align="right">      168.15</td>
    <td align="right">      444.05</td>
    <td align="right">      670.25</td>
    <td align="right">      296.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.30</td>
    <td align="right">      108.64</td>
    <td align="right">      449.66</td>
    <td align="right">      672.12</td>
    <td align="right">      194.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.55</td>
    <td align="right">      133.49</td>
    <td align="right">      451.06</td>
    <td align="right">      782.72</td>
    <td align="right">      140.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.20</td>
    <td align="right">      241.58</td>
    <td align="right">      455.62</td>
    <td align="right">      890.70</td>
    <td align="right">      182.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.13</td>
    <td align="right">      331.06</td>
    <td align="right">      385.07</td>
    <td align="right">      834.58</td>
    <td align="right">      282.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.91</td>
    <td align="right">      382.70</td>
    <td align="right">      332.20</td>
    <td align="right">      735.02</td>
    <td align="right">      425.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.37</td>
    <td align="right">      206.81</td>
    <td align="right">      241.57</td>
    <td align="right">      340.34</td>
    <td align="right">      578.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.61</td>
    <td align="right">      214.92</td>
    <td align="right">      225.69</td>
    <td align="right">      293.82</td>
    <td align="right">      760.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.80</td>
    <td align="right">      257.36</td>
    <td align="right">      367.43</td>
    <td align="right">      627.79</td>
    <td align="right">      456.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.61</td>
    <td align="right">      108.64</td>
    <td align="right">      225.69</td>
    <td align="right">      293.82</td>
    <td align="right">      140.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      455.62</td>
    <td align="right">      890.70</td>
    <td align="right">      806.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.60</td>
    <td align="right">      346.50</td>
    <td align="right">      247.10</td>
    <td align="right">      452.40</td>
    <td align="right">      802.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.36</td>
    <td align="right">      301.14</td>
    <td align="right">      355.22</td>
    <td align="right">      469.29</td>
    <td align="right">      806.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      398.35</td>
    <td align="right">      719.44</td>
    <td align="right">      587.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.68</td>
    <td align="right">      263.27</td>
    <td align="right">      423.40</td>
    <td align="right">      657.22</td>
    <td align="right">      437.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.20</td>
    <td align="right">      168.15</td>
    <td align="right">      444.05</td>
    <td align="right">      670.25</td>
    <td align="right">      296.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.30</td>
    <td align="right">      108.64</td>
    <td align="right">      449.66</td>
    <td align="right">      672.12</td>
    <td align="right">      194.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.55</td>
    <td align="right">      133.49</td>
    <td align="right">      451.06</td>
    <td align="right">      782.72</td>
    <td align="right">      140.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.20</td>
    <td align="right">      241.58</td>
    <td align="right">      455.62</td>
    <td align="right">      890.70</td>
    <td align="right">      182.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.13</td>
    <td align="right">      331.06</td>
    <td align="right">      385.07</td>
    <td align="right">      834.58</td>
    <td align="right">      282.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.91</td>
    <td align="right">      382.70</td>
    <td align="right">      332.20</td>
    <td align="right">      735.02</td>
    <td align="right">      425.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.37</td>
    <td align="right">      206.81</td>
    <td align="right">      241.57</td>
    <td align="right">      340.34</td>
    <td align="right">      578.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.61</td>
    <td align="right">      214.92</td>
    <td align="right">      225.69</td>
    <td align="right">      293.82</td>
    <td align="right">      760.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.80</td>
    <td align="right">      257.36</td>
    <td align="right">      367.43</td>
    <td align="right">      627.79</td>
    <td align="right">      456.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.61</td>
    <td align="right">      108.64</td>
    <td align="right">      225.69</td>
    <td align="right">      293.82</td>
    <td align="right">      140.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      455.62</td>
    <td align="right">      890.70</td>
    <td align="right">      806.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.57</td>
    <td align="right">      346.48</td>
    <td align="right">      247.09</td>
    <td align="right">      452.38</td>
    <td align="right">      802.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.32</td>
    <td align="right">      301.12</td>
    <td align="right">      355.20</td>
    <td align="right">      469.27</td>
    <td align="right">      806.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.75</td>
    <td align="right">      390.42</td>
    <td align="right">      398.33</td>
    <td align="right">      719.39</td>
    <td align="right">      587.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.63</td>
    <td align="right">      263.26</td>
    <td align="right">      423.38</td>
    <td align="right">      657.18</td>
    <td align="right">      437.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.16</td>
    <td align="right">      168.14</td>
    <td align="right">      444.02</td>
    <td align="right">      670.21</td>
    <td align="right">      296.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.27</td>
    <td align="right">      108.63</td>
    <td align="right">      449.63</td>
    <td align="right">      672.08</td>
    <td align="right">      194.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.52</td>
    <td align="right">      133.49</td>
    <td align="right">      451.03</td>
    <td align="right">      782.67</td>
    <td align="right">      140.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.16</td>
    <td align="right">      241.57</td>
    <td align="right">      455.59</td>
    <td align="right">      890.65</td>
    <td align="right">      182.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.09</td>
    <td align="right">      331.04</td>
    <td align="right">      385.05</td>
    <td align="right">      834.52</td>
    <td align="right">      282.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.86</td>
    <td align="right">      382.68</td>
    <td align="right">      332.18</td>
    <td align="right">      734.98</td>
    <td align="right">      425.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.34</td>
    <td align="right">      206.79</td>
    <td align="right">      241.55</td>
    <td align="right">      340.32</td>
    <td align="right">      578.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.58</td>
    <td align="right">      214.91</td>
    <td align="right">      225.67</td>
    <td align="right">      293.80</td>
    <td align="right">      760.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.76</td>
    <td align="right">      257.35</td>
    <td align="right">      367.41</td>
    <td align="right">      627.75</td>
    <td align="right">      456.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.58</td>
    <td align="right">      108.63</td>
    <td align="right">      225.67</td>
    <td align="right">      293.80</td>
    <td align="right">      140.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.75</td>
    <td align="right">      390.42</td>
    <td align="right">      455.59</td>
    <td align="right">      890.65</td>
    <td align="right">      806.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      417.01</td>
    <td align="right">       97.90</td>
    <td align="right">      319.12</td>
    <td align="right">      100.03</td>
    <td align="right">     1745.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      695.36</td>
    <td align="right">      180.25</td>
    <td align="right">      515.11</td>
    <td align="right">      265.79</td>
    <td align="right">     1686.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1044.25</td>
    <td align="right">      390.54</td>
    <td align="right">      653.71</td>
    <td align="right">      745.13</td>
    <td align="right">     1162.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1298.22</td>
    <td align="right">      510.91</td>
    <td align="right">      787.31</td>
    <td align="right">     1118.68</td>
    <td align="right">      831.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1562.56</td>
    <td align="right">      662.25</td>
    <td align="right">      900.31</td>
    <td align="right">     1668.40</td>
    <td align="right">      572.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.34</td>
    <td align="right">      690.64</td>
    <td align="right">      938.70</td>
    <td align="right">     1934.29</td>
    <td align="right">      385.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1812.31</td>
    <td align="right">      857.35</td>
    <td align="right">      954.96</td>
    <td align="right">     2323.56</td>
    <td align="right">      286.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1498.86</td>
    <td align="right">      634.14</td>
    <td align="right">      864.71</td>
    <td align="right">     1826.10</td>
    <td align="right">      354.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1084.39</td>
    <td align="right">      410.24</td>
    <td align="right">      674.14</td>
    <td align="right">     1164.20</td>
    <td align="right">      537.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      765.04</td>
    <td align="right">      254.64</td>
    <td align="right">      510.40</td>
    <td align="right">      629.35</td>
    <td align="right">      829.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.84</td>
    <td align="right">       88.47</td>
    <td align="right">      345.37</td>
    <td align="right">      165.40</td>
    <td align="right">     1186.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      359.01</td>
    <td align="right">       64.71</td>
    <td align="right">      294.30</td>
    <td align="right">       82.07</td>
    <td align="right">     1629.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1052.26</td>
    <td align="right">      405.10</td>
    <td align="right">      647.16</td>
    <td align="right">     1006.94</td>
    <td align="right">      930.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      359.01</td>
    <td align="right">       64.71</td>
    <td align="right">      294.30</td>
    <td align="right">       82.07</td>
    <td align="right">      286.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1812.31</td>
    <td align="right">      857.35</td>
    <td align="right">      954.96</td>
    <td align="right">     2323.56</td>
    <td align="right">     1745.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.49</td>
    <td align="right">        3.87</td>
    <td align="right">       12.62</td>
    <td align="right">        3.96</td>
    <td align="right">       69.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.49</td>
    <td align="right">        7.13</td>
    <td align="right">       20.37</td>
    <td align="right">       10.51</td>
    <td align="right">       66.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.29</td>
    <td align="right">       15.44</td>
    <td align="right">       25.85</td>
    <td align="right">       29.46</td>
    <td align="right">       45.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.33</td>
    <td align="right">       20.20</td>
    <td align="right">       31.13</td>
    <td align="right">       44.23</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.78</td>
    <td align="right">       26.18</td>
    <td align="right">       35.60</td>
    <td align="right">       65.97</td>
    <td align="right">       22.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.42</td>
    <td align="right">       27.31</td>
    <td align="right">       37.12</td>
    <td align="right">       76.48</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.66</td>
    <td align="right">       33.90</td>
    <td align="right">       37.76</td>
    <td align="right">       91.87</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.26</td>
    <td align="right">       25.07</td>
    <td align="right">       34.19</td>
    <td align="right">       72.20</td>
    <td align="right">       14.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.88</td>
    <td align="right">       16.22</td>
    <td align="right">       26.65</td>
    <td align="right">       46.03</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.25</td>
    <td align="right">       10.07</td>
    <td align="right">       20.18</td>
    <td align="right">       24.88</td>
    <td align="right">       32.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.15</td>
    <td align="right">        3.50</td>
    <td align="right">       13.66</td>
    <td align="right">        6.54</td>
    <td align="right">       46.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.19</td>
    <td align="right">        2.56</td>
    <td align="right">       11.64</td>
    <td align="right">        3.25</td>
    <td align="right">       64.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.61</td>
    <td align="right">       16.02</td>
    <td align="right">       25.59</td>
    <td align="right">       39.81</td>
    <td align="right">       36.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.19</td>
    <td align="right">        2.56</td>
    <td align="right">       11.64</td>
    <td align="right">        3.25</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.66</td>
    <td align="right">       33.90</td>
    <td align="right">       37.76</td>
    <td align="right">       91.87</td>
    <td align="right">       69.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.03</td>
    <td align="right">     2925.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">       29.17</td>
    <td align="right">     2899.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">      214.99</td>
    <td align="right">     1957.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">      441.05</td>
    <td align="right">     1378.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">      896.15</td>
    <td align="right">      863.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1365.43</td>
    <td align="right">      549.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">     1553.18</td>
    <td align="right">      391.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">     1178.86</td>
    <td align="right">      501.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">      682.72</td>
    <td align="right">      816.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">      301.73</td>
    <td align="right">     1290.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">       46.15</td>
    <td align="right">     1907.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        5.95</td>
    <td align="right">     2701.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">      563.16</td>
    <td align="right">     1507.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.03</td>
    <td align="right">      391.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1553.18</td>
    <td align="right">     2925.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">      160.88</td>
    <td align="right">     1771.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">      194.45</td>
    <td align="right">     1770.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">      694.90</td>
    <td align="right">     1207.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">     1079.16</td>
    <td align="right">      867.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">     1734.87</td>
    <td align="right">      585.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2007.82</td>
    <td align="right">      374.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">     2097.85</td>
    <td align="right">      264.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">     1883.96</td>
    <td align="right">      338.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">     1188.26</td>
    <td align="right">      524.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">      665.36</td>
    <td align="right">      821.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">      173.92</td>
    <td align="right">     1201.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      100.29</td>
    <td align="right">     1688.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">     1003.84</td>
    <td align="right">      946.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      100.29</td>
    <td align="right">      264.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2097.85</td>
    <td align="right">     1771.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">     1301.26</td>
    <td align="right">     2485.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">     1336.71</td>
    <td align="right">     2505.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">     2065.94</td>
    <td align="right">     1830.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">     1875.74</td>
    <td align="right">     1399.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">     1933.70</td>
    <td align="right">      963.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">     1967.44</td>
    <td align="right">      610.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">     2317.97</td>
    <td align="right">      428.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">     2644.54</td>
    <td align="right">      543.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">     2478.34</td>
    <td align="right">      835.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">     2169.64</td>
    <td align="right">     1271.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">      987.73</td>
    <td align="right">     1746.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">      848.24</td>
    <td align="right">     2335.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">     1831.30</td>
    <td align="right">     1406.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">      848.24</td>
    <td align="right">      428.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">     2644.54</td>
    <td align="right">     2505.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">       99.03</td>
    <td align="right">     1851.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">      262.62</td>
    <td align="right">     1786.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">      741.35</td>
    <td align="right">     1245.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">     1118.02</td>
    <td align="right">      904.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">     1694.19</td>
    <td align="right">      621.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">     1985.72</td>
    <td align="right">      405.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2396.69</td>
    <td align="right">      292.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">     1883.42</td>
    <td align="right">      361.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">     1199.54</td>
    <td align="right">      551.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">      644.61</td>
    <td align="right">      855.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">      168.06</td>
    <td align="right">     1228.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       82.22</td>
    <td align="right">     1712.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">     1028.17</td>
    <td align="right">      980.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       82.22</td>
    <td align="right">      292.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2396.69</td>
    <td align="right">     1851.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">   156871.48</td>
    <td align="right">0.773454E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right"> 73162689.22</td>
    <td align="right">0.693483E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">0.594356E+09</td>
    <td align="right">0.512889E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">0.117937E+10</td>
    <td align="right">0.342068E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">0.240946E+10</td>
    <td align="right">0.223905E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">0.352838E+10</td>
    <td align="right">0.139865E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.414266E+10</td>
    <td align="right">0.103134E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">0.314744E+10</td>
    <td align="right">0.131524E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">0.178274E+10</td>
    <td align="right">0.203121E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">0.850249E+09</td>
    <td align="right">0.325488E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">0.141770E+09</td>
    <td align="right">0.474489E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 18181932.11</td>
    <td align="right">0.711065E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">0.178679E+11</td>
    <td align="right">0.463448E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">   156871.48</td>
    <td align="right">0.103134E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.414266E+10</td>
    <td align="right">0.773454E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">0.438719E+09</td>
    <td align="right">0.467588E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">0.479027E+09</td>
    <td align="right">0.423302E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">0.189328E+10</td>
    <td align="right">0.315477E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">0.283740E+10</td>
    <td align="right">0.215063E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">0.465086E+10</td>
    <td align="right">0.151972E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">0.519349E+10</td>
    <td align="right">0.950951E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.560342E+10</td>
    <td align="right">0.694876E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">0.503644E+10</td>
    <td align="right">0.885298E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">0.309242E+10</td>
    <td align="right">0.130424E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.182410E+10</td>
    <td align="right">0.207160E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">0.478734E+09</td>
    <td align="right">0.297556E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.276321E+09</td>
    <td align="right">0.443722E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">0.318042E+11</td>
    <td align="right">0.290538E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.276321E+09</td>
    <td align="right">0.694876E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.560342E+10</td>
    <td align="right">0.467588E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.350536E+10</td>
    <td align="right">0.656103E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">0.324752E+10</td>
    <td align="right">0.598507E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">0.555884E+10</td>
    <td align="right">0.478100E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">0.490193E+10</td>
    <td align="right">0.346515E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">0.517787E+10</td>
    <td align="right">0.248945E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">0.508245E+10</td>
    <td align="right">0.153962E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">0.618525E+10</td>
    <td align="right">0.112030E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.706378E+10</td>
    <td align="right">0.141617E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">0.642998E+10</td>
    <td align="right">0.207697E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">0.585505E+10</td>
    <td align="right">0.321106E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">0.261111E+10</td>
    <td align="right">0.432889E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.229420E+10</td>
    <td align="right">0.613294E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">0.579133E+11</td>
    <td align="right">0.431077E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.229420E+10</td>
    <td align="right">0.112030E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.706378E+10</td>
    <td align="right">0.656103E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">0.267148E+09</td>
    <td align="right">0.489376E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">0.638006E+09</td>
    <td align="right">0.427159E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">0.199859E+10</td>
    <td align="right">0.325548E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">0.292419E+10</td>
    <td align="right">0.223488E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">0.453678E+10</td>
    <td align="right">0.160447E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">0.513304E+10</td>
    <td align="right">0.102488E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.640000E+10</td>
    <td align="right">0.766500E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">0.503178E+10</td>
    <td align="right">0.943769E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">0.311609E+10</td>
    <td align="right">0.136746E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">0.175695E+10</td>
    <td align="right">0.215326E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">0.456523E+09</td>
    <td align="right">0.305111E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.223877E+09</td>
    <td align="right">0.450450E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">0.324830E+11</td>
    <td align="right">0.300716E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.223877E+09</td>
    <td align="right">0.766500E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.640000E+10</td>
    <td align="right">0.489376E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369735E+09</td>
    <td align="right">    90442.77</td>
    <td align="right">0.256133E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523167E+09</td>
    <td align="right"> 27753662.13</td>
    <td align="right">0.228727E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.742989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.742989E+09</td>
    <td align="right">0.220884E+09</td>
    <td align="right">0.167579E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877425E+09</td>
    <td align="right">  3145095.14</td>
    <td align="right">0.874280E+09</td>
    <td align="right">0.438787E+09</td>
    <td align="right">0.110053E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106577E+10</td>
    <td align="right"> 41292730.91</td>
    <td align="right">0.102448E+10</td>
    <td align="right">0.874902E+09</td>
    <td align="right">0.692653E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115685E+10</td>
    <td align="right"> 95168926.83</td>
    <td align="right">0.106168E+10</td>
    <td align="right">0.122137E+10</td>
    <td align="right">0.445987E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115462E+10</td>
    <td align="right"> 74874707.03</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.141453E+10</td>
    <td align="right">0.335101E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991289E+09</td>
    <td align="right"> 14056600.19</td>
    <td align="right">0.977232E+09</td>
    <td align="right">0.107349E+10</td>
    <td align="right">0.434164E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723320E+09</td>
    <td align="right">   121350.66</td>
    <td align="right">0.723198E+09</td>
    <td align="right">0.606966E+09</td>
    <td align="right">0.685994E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583783E+09</td>
    <td align="right">0.283771E+09</td>
    <td align="right">0.113178E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388931E+09</td>
    <td align="right"> 42952309.35</td>
    <td align="right">0.164401E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339773E+09</td>
    <td align="right">  6427994.10</td>
    <td align="right">0.238176E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891766E+10</td>
    <td align="right">0.228659E+09</td>
    <td align="right">0.868900E+10</td>
    <td align="right">0.621193E+10</td>
    <td align="right">0.153764E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339773E+09</td>
    <td align="right">    90442.77</td>
    <td align="right">0.335101E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115685E+10</td>
    <td align="right"> 95168926.83</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.141453E+10</td>
    <td align="right">0.256133E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369748E+09</td>
    <td align="right">    90338.03</td>
    <td align="right">0.256150E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523186E+09</td>
    <td align="right"> 27750542.90</td>
    <td align="right">0.228742E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.220884E+09</td>
    <td align="right">0.167590E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877459E+09</td>
    <td align="right">  3145179.68</td>
    <td align="right">0.874314E+09</td>
    <td align="right">0.438794E+09</td>
    <td align="right">0.110060E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106581E+10</td>
    <td align="right"> 41293840.87</td>
    <td align="right">0.102452E+10</td>
    <td align="right">0.874929E+09</td>
    <td align="right">0.692695E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.106173E+10</td>
    <td align="right">0.122142E+10</td>
    <td align="right">0.446013E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115467E+10</td>
    <td align="right"> 74876719.68</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.141459E+10</td>
    <td align="right">0.335119E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991328E+09</td>
    <td align="right"> 14056978.03</td>
    <td align="right">0.977271E+09</td>
    <td align="right">0.107353E+10</td>
    <td align="right">0.434189E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723348E+09</td>
    <td align="right">   121353.92</td>
    <td align="right">0.723226E+09</td>
    <td align="right">0.606985E+09</td>
    <td align="right">0.686035E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583805E+09</td>
    <td align="right">0.283775E+09</td>
    <td align="right">0.113185E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388945E+09</td>
    <td align="right"> 42950435.09</td>
    <td align="right">0.164412E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">  6427662.19</td>
    <td align="right">0.238191E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891800E+10</td>
    <td align="right">0.228666E+09</td>
    <td align="right">0.868934E+10</td>
    <td align="right">0.621212E+10</td>
    <td align="right">0.153774E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">    90338.03</td>
    <td align="right">0.335119E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.141459E+10</td>
    <td align="right">0.256150E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369748E+09</td>
    <td align="right">    90338.03</td>
    <td align="right">0.256150E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523186E+09</td>
    <td align="right"> 27750542.90</td>
    <td align="right">0.228742E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.220884E+09</td>
    <td align="right">0.167590E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877459E+09</td>
    <td align="right">  3145179.68</td>
    <td align="right">0.874314E+09</td>
    <td align="right">0.438794E+09</td>
    <td align="right">0.110060E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106581E+10</td>
    <td align="right"> 41293840.87</td>
    <td align="right">0.102452E+10</td>
    <td align="right">0.874929E+09</td>
    <td align="right">0.692695E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.106173E+10</td>
    <td align="right">0.122142E+10</td>
    <td align="right">0.446013E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115467E+10</td>
    <td align="right"> 74876719.68</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.141459E+10</td>
    <td align="right">0.335119E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991328E+09</td>
    <td align="right"> 14056978.03</td>
    <td align="right">0.977271E+09</td>
    <td align="right">0.107353E+10</td>
    <td align="right">0.434189E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723348E+09</td>
    <td align="right">   121353.92</td>
    <td align="right">0.723226E+09</td>
    <td align="right">0.606985E+09</td>
    <td align="right">0.686035E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583805E+09</td>
    <td align="right">0.283775E+09</td>
    <td align="right">0.113185E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388945E+09</td>
    <td align="right"> 42950435.09</td>
    <td align="right">0.164412E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">  6427662.19</td>
    <td align="right">0.238191E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891800E+10</td>
    <td align="right">0.228666E+09</td>
    <td align="right">0.868934E+10</td>
    <td align="right">0.621212E+10</td>
    <td align="right">0.153774E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">    90338.03</td>
    <td align="right">0.335119E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.141459E+10</td>
    <td align="right">0.256150E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130180E+10</td>
    <td align="right">0.419773E+09</td>
    <td align="right">0.882032E+09</td>
    <td align="right">0.432452E+09</td>
    <td align="right">0.448669E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158976E+10</td>
    <td align="right">0.360940E+09</td>
    <td align="right">0.122882E+10</td>
    <td align="right">0.480797E+09</td>
    <td align="right">0.403519E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271178E+10</td>
    <td align="right">0.954908E+09</td>
    <td align="right">0.175687E+10</td>
    <td align="right">0.187296E+10</td>
    <td align="right">0.301435E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332772E+10</td>
    <td align="right">0.131998E+10</td>
    <td align="right">0.200773E+10</td>
    <td align="right">0.279607E+10</td>
    <td align="right">0.207363E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429407E+10</td>
    <td align="right">0.194336E+10</td>
    <td align="right">0.235071E+10</td>
    <td align="right">0.456517E+10</td>
    <td align="right">0.144320E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431366E+10</td>
    <td align="right">0.188364E+10</td>
    <td align="right">0.243003E+10</td>
    <td align="right">0.506428E+10</td>
    <td align="right">0.923465E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431272E+10</td>
    <td align="right">0.185496E+10</td>
    <td align="right">0.245775E+10</td>
    <td align="right">0.544744E+10</td>
    <td align="right">0.685869E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403933E+10</td>
    <td align="right">0.169545E+10</td>
    <td align="right">0.234388E+10</td>
    <td align="right">0.488484E+10</td>
    <td align="right">0.888065E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281974E+10</td>
    <td align="right">0.111734E+10</td>
    <td align="right">0.170240E+10</td>
    <td align="right">0.298798E+10</td>
    <td align="right">0.132671E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212962E+10</td>
    <td align="right">0.764997E+09</td>
    <td align="right">0.136463E+10</td>
    <td align="right">0.173715E+10</td>
    <td align="right">0.214250E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114729E+10</td>
    <td align="right">0.266858E+09</td>
    <td align="right">0.880432E+09</td>
    <td align="right">0.444036E+09</td>
    <td align="right">0.301136E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103521E+10</td>
    <td align="right">0.240808E+09</td>
    <td align="right">0.794403E+09</td>
    <td align="right">0.267528E+09</td>
    <td align="right">0.430156E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330227E+11</td>
    <td align="right">0.128230E+11</td>
    <td align="right">0.201997E+11</td>
    <td align="right">0.309807E+11</td>
    <td align="right">0.283326E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103521E+10</td>
    <td align="right">0.240808E+09</td>
    <td align="right">0.794403E+09</td>
    <td align="right">0.267528E+09</td>
    <td align="right">0.685869E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431366E+10</td>
    <td align="right">0.194336E+10</td>
    <td align="right">0.245775E+10</td>
    <td align="right">0.544744E+10</td>
    <td align="right">0.448669E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 51472189.81</td>
    <td align="right"> 16597451.83</td>
    <td align="right"> 34874737.98</td>
    <td align="right"> 17098757.36</td>
    <td align="right">0.177400E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 62857568.94</td>
    <td align="right"> 14271232.28</td>
    <td align="right"> 48586336.65</td>
    <td align="right"> 19010271.02</td>
    <td align="right">0.159548E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107221E+09</td>
    <td align="right"> 37756207.02</td>
    <td align="right"> 69465154.05</td>
    <td align="right"> 74054957.74</td>
    <td align="right">0.119185E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131575E+09</td>
    <td align="right"> 52190936.55</td>
    <td align="right"> 79383946.29</td>
    <td align="right">0.110554E+09</td>
    <td align="right"> 81989438.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169784E+09</td>
    <td align="right"> 76838636.69</td>
    <td align="right"> 92945065.13</td>
    <td align="right">0.180503E+09</td>
    <td align="right"> 57062772.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170558E+09</td>
    <td align="right"> 74477386.86</td>
    <td align="right"> 96081002.60</td>
    <td align="right">0.200237E+09</td>
    <td align="right"> 36512963.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170521E+09</td>
    <td align="right"> 73343635.90</td>
    <td align="right"> 97177248.09</td>
    <td align="right">0.215387E+09</td>
    <td align="right"> 27118651.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159711E+09</td>
    <td align="right"> 67036425.71</td>
    <td align="right"> 92675029.69</td>
    <td align="right">0.193142E+09</td>
    <td align="right"> 35113297.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111490E+09</td>
    <td align="right"> 44178780.30</td>
    <td align="right"> 67311184.33</td>
    <td align="right">0.118142E+09</td>
    <td align="right"> 52456973.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84203330.32</td>
    <td align="right"> 30247281.86</td>
    <td align="right"> 53956048.46</td>
    <td align="right"> 68685473.98</td>
    <td align="right"> 84712396.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 45362793.37</td>
    <td align="right"> 10551312.42</td>
    <td align="right"> 34811480.95</td>
    <td align="right"> 17556769.82</td>
    <td align="right">0.119066E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40931307.55</td>
    <td align="right">  9521345.54</td>
    <td align="right"> 31409962.01</td>
    <td align="right"> 10577811.40</td>
    <td align="right">0.170080E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130569E+10</td>
    <td align="right">0.507011E+09</td>
    <td align="right">0.798677E+09</td>
    <td align="right">0.122495E+10</td>
    <td align="right">0.112024E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40931307.55</td>
    <td align="right">  9521345.54</td>
    <td align="right"> 31409962.01</td>
    <td align="right"> 10577811.40</td>
    <td align="right"> 27118651.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170558E+09</td>
    <td align="right"> 76838636.69</td>
    <td align="right"> 97177248.09</td>
    <td align="right">0.215387E+09</td>
    <td align="right">0.177400E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158991E+10</td>
    <td align="right">0.928076E+09</td>
    <td align="right">0.661835E+09</td>
    <td align="right">0.121172E+10</td>
    <td align="right">0.215007E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.728518E+09</td>
    <td align="right">0.859349E+09</td>
    <td align="right">0.113532E+10</td>
    <td align="right">0.195013E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.106695E+10</td>
    <td align="right">0.192695E+10</td>
    <td align="right">0.157487E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177987E+10</td>
    <td align="right">0.682407E+09</td>
    <td align="right">0.109746E+10</td>
    <td align="right">0.170352E+10</td>
    <td align="right">0.113361E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163972E+10</td>
    <td align="right">0.450374E+09</td>
    <td align="right">0.118934E+10</td>
    <td align="right">0.179521E+10</td>
    <td align="right">0.794332E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144712E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.116552E+10</td>
    <td align="right">0.174213E+10</td>
    <td align="right">0.503649E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156567E+10</td>
    <td align="right">0.357550E+09</td>
    <td align="right">0.120812E+10</td>
    <td align="right">0.209644E+10</td>
    <td align="right">0.377583E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186739E+10</td>
    <td align="right">0.647056E+09</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.238566E+10</td>
    <td align="right">0.489466E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185621E+10</td>
    <td align="right">0.858105E+09</td>
    <td align="right">0.998106E+09</td>
    <td align="right">0.216322E+10</td>
    <td align="right">0.732737E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191481E+10</td>
    <td align="right">0.102504E+10</td>
    <td align="right">0.889772E+09</td>
    <td align="right">0.196869E+10</td>
    <td align="right">0.114014E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.536039E+09</td>
    <td align="right">0.626140E+09</td>
    <td align="right">0.882155E+09</td>
    <td align="right">0.150008E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118012E+10</td>
    <td align="right">0.575639E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.786955E+09</td>
    <td align="right">0.203795E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197036E+11</td>
    <td align="right">0.811617E+10</td>
    <td align="right">0.115874E+11</td>
    <td align="right">0.197980E+11</td>
    <td align="right">0.143846E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.786955E+09</td>
    <td align="right">0.377583E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.238566E+10</td>
    <td align="right">0.215007E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158991E+10</td>
    <td align="right">0.928076E+09</td>
    <td align="right">0.661835E+09</td>
    <td align="right">0.121172E+10</td>
    <td align="right">0.215007E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.728518E+09</td>
    <td align="right">0.859349E+09</td>
    <td align="right">0.113532E+10</td>
    <td align="right">0.195013E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.106695E+10</td>
    <td align="right">0.192695E+10</td>
    <td align="right">0.157487E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177987E+10</td>
    <td align="right">0.682407E+09</td>
    <td align="right">0.109746E+10</td>
    <td align="right">0.170352E+10</td>
    <td align="right">0.113361E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163972E+10</td>
    <td align="right">0.450374E+09</td>
    <td align="right">0.118934E+10</td>
    <td align="right">0.179521E+10</td>
    <td align="right">0.794332E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144712E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.116552E+10</td>
    <td align="right">0.174213E+10</td>
    <td align="right">0.503649E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156567E+10</td>
    <td align="right">0.357550E+09</td>
    <td align="right">0.120812E+10</td>
    <td align="right">0.209644E+10</td>
    <td align="right">0.377583E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186739E+10</td>
    <td align="right">0.647056E+09</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.238566E+10</td>
    <td align="right">0.489466E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185621E+10</td>
    <td align="right">0.858105E+09</td>
    <td align="right">0.998106E+09</td>
    <td align="right">0.216322E+10</td>
    <td align="right">0.732737E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191481E+10</td>
    <td align="right">0.102504E+10</td>
    <td align="right">0.889772E+09</td>
    <td align="right">0.196869E+10</td>
    <td align="right">0.114014E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.536039E+09</td>
    <td align="right">0.626140E+09</td>
    <td align="right">0.882155E+09</td>
    <td align="right">0.150008E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118012E+10</td>
    <td align="right">0.575639E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.786955E+09</td>
    <td align="right">0.203795E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197036E+11</td>
    <td align="right">0.811617E+10</td>
    <td align="right">0.115874E+11</td>
    <td align="right">0.197980E+11</td>
    <td align="right">0.143846E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.786955E+09</td>
    <td align="right">0.377583E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.238566E+10</td>
    <td align="right">0.215007E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158981E+10</td>
    <td align="right">0.928017E+09</td>
    <td align="right">0.661793E+09</td>
    <td align="right">0.121164E+10</td>
    <td align="right">0.214993E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158777E+10</td>
    <td align="right">0.728472E+09</td>
    <td align="right">0.859295E+09</td>
    <td align="right">0.113525E+10</td>
    <td align="right">0.195001E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211259E+10</td>
    <td align="right">0.104571E+10</td>
    <td align="right">0.106688E+10</td>
    <td align="right">0.192683E+10</td>
    <td align="right">0.157477E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177976E+10</td>
    <td align="right">0.682364E+09</td>
    <td align="right">0.109739E+10</td>
    <td align="right">0.170341E+10</td>
    <td align="right">0.113353E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163961E+10</td>
    <td align="right">0.450345E+09</td>
    <td align="right">0.118927E+10</td>
    <td align="right">0.179510E+10</td>
    <td align="right">0.794282E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144703E+10</td>
    <td align="right">0.281579E+09</td>
    <td align="right">0.116545E+10</td>
    <td align="right">0.174202E+10</td>
    <td align="right">0.503617E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156557E+10</td>
    <td align="right">0.357527E+09</td>
    <td align="right">0.120804E+10</td>
    <td align="right">0.209630E+10</td>
    <td align="right">0.377560E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186727E+10</td>
    <td align="right">0.647015E+09</td>
    <td align="right">0.122026E+10</td>
    <td align="right">0.238551E+10</td>
    <td align="right">0.489435E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185609E+10</td>
    <td align="right">0.858051E+09</td>
    <td align="right">0.998043E+09</td>
    <td align="right">0.216308E+10</td>
    <td align="right">0.732690E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191469E+10</td>
    <td align="right">0.102497E+10</td>
    <td align="right">0.889716E+09</td>
    <td align="right">0.196856E+10</td>
    <td align="right">0.114007E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116211E+10</td>
    <td align="right">0.536005E+09</td>
    <td align="right">0.626100E+09</td>
    <td align="right">0.882099E+09</td>
    <td align="right">0.149998E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118005E+10</td>
    <td align="right">0.575603E+09</td>
    <td align="right">0.604445E+09</td>
    <td align="right">0.786906E+09</td>
    <td align="right">0.203782E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197023E+11</td>
    <td align="right">0.811566E+10</td>
    <td align="right">0.115867E+11</td>
    <td align="right">0.197967E+11</td>
    <td align="right">0.143837E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116211E+10</td>
    <td align="right">0.281579E+09</td>
    <td align="right">0.604445E+09</td>
    <td align="right">0.786906E+09</td>
    <td align="right">0.377560E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211259E+10</td>
    <td align="right">0.104571E+10</td>
    <td align="right">0.122026E+10</td>
    <td align="right">0.238551E+10</td>
    <td align="right">0.214993E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111693E+10</td>
    <td align="right">0.262210E+09</td>
    <td align="right">0.854719E+09</td>
    <td align="right">0.267930E+09</td>
    <td align="right">0.467594E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168222E+10</td>
    <td align="right">0.436071E+09</td>
    <td align="right">0.124615E+10</td>
    <td align="right">0.642994E+09</td>
    <td align="right">0.408015E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279692E+10</td>
    <td align="right">0.104602E+10</td>
    <td align="right">0.175091E+10</td>
    <td align="right">0.199575E+10</td>
    <td align="right">0.311464E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336500E+10</td>
    <td align="right">0.132428E+10</td>
    <td align="right">0.204071E+10</td>
    <td align="right">0.289963E+10</td>
    <td align="right">0.215454E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.418515E+10</td>
    <td align="right">0.177376E+10</td>
    <td align="right">0.241139E+10</td>
    <td align="right">0.446865E+10</td>
    <td align="right">0.153386E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422325E+10</td>
    <td align="right">0.179015E+10</td>
    <td align="right">0.243311E+10</td>
    <td align="right">0.501369E+10</td>
    <td align="right">0.100045E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485410E+10</td>
    <td align="right">0.229633E+10</td>
    <td align="right">0.255777E+10</td>
    <td align="right">0.622343E+10</td>
    <td align="right">0.766052E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.401454E+10</td>
    <td align="right">0.169849E+10</td>
    <td align="right">0.231605E+10</td>
    <td align="right">0.489102E+10</td>
    <td align="right">0.949146E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281073E+10</td>
    <td align="right">0.106335E+10</td>
    <td align="right">0.174738E+10</td>
    <td align="right">0.301760E+10</td>
    <td align="right">0.139283E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204908E+10</td>
    <td align="right">0.682033E+09</td>
    <td align="right">0.136705E+10</td>
    <td align="right">0.168565E+10</td>
    <td align="right">0.222084E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112450E+10</td>
    <td align="right">0.229304E+09</td>
    <td align="right">0.895200E+09</td>
    <td align="right">0.428726E+09</td>
    <td align="right">0.307629E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.961569E+09</td>
    <td align="right">0.173312E+09</td>
    <td align="right">0.788257E+09</td>
    <td align="right">0.219825E+09</td>
    <td align="right">0.436437E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331840E+11</td>
    <td align="right">0.127753E+11</td>
    <td align="right">0.204087E+11</td>
    <td align="right">0.317549E+11</td>
    <td align="right">0.293291E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.961569E+09</td>
    <td align="right">0.173312E+09</td>
    <td align="right">0.788257E+09</td>
    <td align="right">0.219825E+09</td>
    <td align="right">0.766052E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485410E+10</td>
    <td align="right">0.229633E+10</td>
    <td align="right">0.255777E+10</td>
    <td align="right">0.622343E+10</td>
    <td align="right">0.467594E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44162245.09</td>
    <td align="right"> 10367521.71</td>
    <td align="right"> 33794723.37</td>
    <td align="right"> 10593662.22</td>
    <td align="right">0.184883E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66513379.52</td>
    <td align="right"> 17241785.45</td>
    <td align="right"> 49271594.07</td>
    <td align="right"> 25423260.67</td>
    <td align="right">0.161325E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110588E+09</td>
    <td align="right"> 41358380.25</td>
    <td align="right"> 69229184.86</td>
    <td align="right"> 78909986.86</td>
    <td align="right">0.123150E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133049E+09</td>
    <td align="right"> 52360820.79</td>
    <td align="right"> 80687760.73</td>
    <td align="right">0.114648E+09</td>
    <td align="right"> 85188740.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165477E+09</td>
    <td align="right"> 70132812.46</td>
    <td align="right"> 95343928.30</td>
    <td align="right">0.176686E+09</td>
    <td align="right"> 60647266.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166983E+09</td>
    <td align="right"> 70780533.16</td>
    <td align="right"> 96202688.81</td>
    <td align="right">0.198236E+09</td>
    <td align="right"> 39556911.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191926E+09</td>
    <td align="right"> 90794381.20</td>
    <td align="right">0.101132E+09</td>
    <td align="right">0.246068E+09</td>
    <td align="right"> 30288969.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158731E+09</td>
    <td align="right"> 67156468.87</td>
    <td align="right"> 91574219.70</td>
    <td align="right">0.193386E+09</td>
    <td align="right"> 37528371.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111133E+09</td>
    <td align="right"> 42043664.50</td>
    <td align="right"> 69089698.85</td>
    <td align="right">0.119313E+09</td>
    <td align="right"> 55071267.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 81018692.40</td>
    <td align="right"> 26966878.65</td>
    <td align="right"> 54051813.76</td>
    <td align="right"> 66648751.36</td>
    <td align="right"> 87810110.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44461764.28</td>
    <td align="right">  9066461.52</td>
    <td align="right"> 35395302.75</td>
    <td align="right"> 16951332.11</td>
    <td align="right">0.121634E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38019456.50</td>
    <td align="right">  6852562.73</td>
    <td align="right"> 31166893.77</td>
    <td align="right">  8691643.31</td>
    <td align="right">0.172563E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131206E+10</td>
    <td align="right">0.505122E+09</td>
    <td align="right">0.806940E+09</td>
    <td align="right">0.125556E+10</td>
    <td align="right">0.115965E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38019456.50</td>
    <td align="right">  6852562.73</td>
    <td align="right"> 31166893.77</td>
    <td align="right">  8691643.31</td>
    <td align="right"> 30288969.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191926E+09</td>
    <td align="right"> 90794381.20</td>
    <td align="right">0.101132E+09</td>
    <td align="right">0.246068E+09</td>
    <td align="right">0.184883E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">    68163.06</td>
    <td align="right">0.783548E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right"> 70562150.61</td>
    <td align="right">0.701491E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">0.575840E+09</td>
    <td align="right">0.524172E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">0.114321E+10</td>
    <td align="right">0.357292E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">0.240025E+10</td>
    <td align="right">0.231306E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">0.353919E+10</td>
    <td align="right">0.142358E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.416004E+10</td>
    <td align="right">0.104803E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">0.315747E+10</td>
    <td align="right">0.134308E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">0.176961E+10</td>
    <td align="right">0.211546E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">0.808143E+09</td>
    <td align="right">0.345534E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">0.119615E+09</td>
    <td align="right">0.494542E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 15942085.55</td>
    <td align="right">0.723582E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">0.177599E+11</td>
    <td align="right">0.475448E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">    68163.06</td>
    <td align="right">0.104803E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.416004E+10</td>
    <td align="right">0.783548E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">0.430914E+09</td>
    <td align="right">0.474426E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">0.470405E+09</td>
    <td align="right">0.428399E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">0.186122E+10</td>
    <td align="right">0.323458E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">0.279719E+10</td>
    <td align="right">0.224808E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">0.464667E+10</td>
    <td align="right">0.156837E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">0.520428E+10</td>
    <td align="right">0.971344E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.561889E+10</td>
    <td align="right">0.708840E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">0.504600E+10</td>
    <td align="right">0.905850E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">0.307996E+10</td>
    <td align="right">0.136061E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.178209E+10</td>
    <td align="right">0.220029E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">0.450803E+09</td>
    <td align="right">0.311495E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.268613E+09</td>
    <td align="right">0.452304E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">0.316571E+11</td>
    <td align="right">0.298642E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.268613E+09</td>
    <td align="right">0.708840E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.561889E+10</td>
    <td align="right">0.474426E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.348529E+10</td>
    <td align="right">0.665745E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">0.323377E+10</td>
    <td align="right">0.606093E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">0.553341E+10</td>
    <td align="right">0.490267E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">0.486192E+10</td>
    <td align="right">0.362772E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">0.517922E+10</td>
    <td align="right">0.258041E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">0.509961E+10</td>
    <td align="right">0.158113E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">0.620845E+10</td>
    <td align="right">0.114894E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.708313E+10</td>
    <td align="right">0.145495E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">0.642386E+10</td>
    <td align="right">0.216570E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">0.581116E+10</td>
    <td align="right">0.340494E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">0.256019E+10</td>
    <td align="right">0.452788E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.227192E+10</td>
    <td align="right">0.625535E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">0.577519E+11</td>
    <td align="right">0.443681E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.227192E+10</td>
    <td align="right">0.114894E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.708313E+10</td>
    <td align="right">0.665745E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">0.265239E+09</td>
    <td align="right">0.495796E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">0.635325E+09</td>
    <td align="right">0.432305E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">0.198564E+10</td>
    <td align="right">0.333563E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">0.289790E+10</td>
    <td align="right">0.234452E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">0.453772E+10</td>
    <td align="right">0.166481E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">0.514699E+10</td>
    <td align="right">0.105091E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.641930E+10</td>
    <td align="right">0.784014E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">0.504454E+10</td>
    <td align="right">0.969126E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">0.310920E+10</td>
    <td align="right">0.142930E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">0.172653E+10</td>
    <td align="right">0.229203E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">0.435614E+09</td>
    <td align="right">0.318428E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.220222E+09</td>
    <td align="right">0.458630E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">0.324242E+11</td>
    <td align="right">0.309219E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.220222E+09</td>
    <td align="right">0.784014E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.641930E+10</td>
    <td align="right">0.495796E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.06</td>
    <td align="right">     2887.75</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.24</td>
    <td align="right">     2866.58</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      221.91</td>
    <td align="right">     1914.91</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.00</td>
    <td align="right">     1319.71</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      899.59</td>
    <td align="right">      835.96</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1361.26</td>
    <td align="right">      539.60</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1546.69</td>
    <td align="right">      385.06</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1175.12</td>
    <td align="right">      491.05</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      687.79</td>
    <td align="right">      783.64</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.45</td>
    <td align="right">     1215.23</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
