    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.48</td>
    <td align="right">     1432.64</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.67</td>
    <td align="right">     2126.55</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      646.03</td>
    <td align="right">     1154.19</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.36</td>
    <td align="right">      299.84</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1613.44</td>
    <td align="right">     2315.20</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      201.64</td>
    <td align="right">     1408.63</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.46</td>
    <td align="right">     1405.08</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      805.65</td>
    <td align="right">      934.43</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1225.73</td>
    <td align="right">      633.09</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1830.78</td>
    <td align="right">      436.57</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2069.02</td>
    <td align="right">      287.12</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2133.52</td>
    <td align="right">      201.44</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1930.40</td>
    <td align="right">      258.11</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1259.19</td>
    <td align="right">      387.98</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      766.50</td>
    <td align="right">      586.09</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      238.47</td>
    <td align="right">      902.73</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.90</td>
    <td align="right">     1327.58</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1076.27</td>
    <td align="right">      727.14</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.90</td>
    <td align="right">      201.44</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2133.52</td>
    <td align="right">     1408.63</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1438.69</td>
    <td align="right">     1994.66</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1508.85</td>
    <td align="right">     2014.70</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2255.81</td>
    <td align="right">     1428.73</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2074.71</td>
    <td align="right">     1020.75</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2062.30</td>
    <td align="right">      705.16</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2050.17</td>
    <td align="right">      458.68</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2364.76</td>
    <td align="right">      320.00</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2705.93</td>
    <td align="right">      406.83</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2574.20</td>
    <td align="right">      617.09</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2321.93</td>
    <td align="right">      908.60</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1128.77</td>
    <td align="right">     1322.84</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      961.56</td>
    <td align="right">     1855.82</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1957.60</td>
    <td align="right">     1082.76</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      961.56</td>
    <td align="right">      320.00</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2705.93</td>
    <td align="right">     2014.70</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.78</td>
    <td align="right">     1463.30</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      331.88</td>
    <td align="right">     1418.95</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      849.03</td>
    <td align="right">      963.85</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1258.21</td>
    <td align="right">      658.58</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1789.95</td>
    <td align="right">      460.10</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2041.28</td>
    <td align="right">      307.98</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2425.02</td>
    <td align="right">      220.99</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1926.84</td>
    <td align="right">      273.12</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1266.54</td>
    <td align="right">      406.84</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      738.56</td>
    <td align="right">      607.60</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      227.81</td>
    <td align="right">      922.23</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      104.79</td>
    <td align="right">     1346.62</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1095.53</td>
    <td align="right">      750.69</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      104.79</td>
    <td align="right">      220.99</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2425.02</td>
    <td align="right">     1463.30</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.42</td>
    <td align="right">     2293.11</td>
    <td align="right">      414.14</td>
    <td align="right">        0.00</td>
    <td align="right">      414.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       79.73</td>
    <td align="right">     2262.32</td>
    <td align="right">      648.78</td>
    <td align="right">        0.00</td>
    <td align="right">      648.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      350.39</td>
    <td align="right">     1469.40</td>
    <td align="right">      832.22</td>
    <td align="right">        0.00</td>
    <td align="right">      832.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      659.67</td>
    <td align="right">      967.60</td>
    <td align="right">     1015.56</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1103.68</td>
    <td align="right">      609.58</td>
    <td align="right">     1193.77</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1506.87</td>
    <td align="right">      408.47</td>
    <td align="right">     1338.99</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1643.64</td>
    <td align="right">      293.16</td>
    <td align="right">     1293.30</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1273.06</td>
    <td align="right">      381.29</td>
    <td align="right">     1110.34</td>
    <td align="right">       15.74</td>
    <td align="right">     1094.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      779.22</td>
    <td align="right">      624.00</td>
    <td align="right">      837.20</td>
    <td align="right">        0.14</td>
    <td align="right">      837.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      408.46</td>
    <td align="right">      980.43</td>
    <td align="right">      653.90</td>
    <td align="right">        0.00</td>
    <td align="right">      653.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.13</td>
    <td align="right">     1455.80</td>
    <td align="right">      450.16</td>
    <td align="right">        0.00</td>
    <td align="right">      450.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.08</td>
    <td align="right">     2122.37</td>
    <td align="right">      380.58</td>
    <td align="right">        0.00</td>
    <td align="right">      380.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      664.61</td>
    <td align="right">     1149.73</td>
    <td align="right">      848.35</td>
    <td align="right">       21.75</td>
    <td align="right">      826.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.42</td>
    <td align="right">      293.16</td>
    <td align="right">      380.58</td>
    <td align="right">        0.00</td>
    <td align="right">      380.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1643.64</td>
    <td align="right">     2293.11</td>
    <td align="right">     1338.99</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      206.49</td>
    <td align="right">     1399.70</td>
    <td align="right">      505.26</td>
    <td align="right">      162.92</td>
    <td align="right">      342.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      274.67</td>
    <td align="right">     1385.58</td>
    <td align="right">      683.12</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      830.80</td>
    <td align="right">      921.76</td>
    <td align="right">     1052.49</td>
    <td align="right">      370.62</td>
    <td align="right">      681.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1256.40</td>
    <td align="right">      631.89</td>
    <td align="right">     1334.60</td>
    <td align="right">      529.39</td>
    <td align="right">      805.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1858.12</td>
    <td align="right">      436.83</td>
    <td align="right">     1666.61</td>
    <td align="right">      754.26</td>
    <td align="right">      912.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2092.42</td>
    <td align="right">      288.56</td>
    <td align="right">     1730.02</td>
    <td align="right">      755.45</td>
    <td align="right">      974.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2152.85</td>
    <td align="right">      205.15</td>
    <td align="right">     1673.85</td>
    <td align="right">      719.95</td>
    <td align="right">      953.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1943.49</td>
    <td align="right">      268.63</td>
    <td align="right">     1567.74</td>
    <td align="right">      658.04</td>
    <td align="right">      909.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1260.37</td>
    <td align="right">      415.27</td>
    <td align="right">     1130.88</td>
    <td align="right">      448.12</td>
    <td align="right">      682.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      754.31</td>
    <td align="right">      640.56</td>
    <td align="right">      826.55</td>
    <td align="right">      296.91</td>
    <td align="right">      529.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      238.13</td>
    <td align="right">      921.69</td>
    <td align="right">      460.13</td>
    <td align="right">      107.03</td>
    <td align="right">      353.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      130.46</td>
    <td align="right">     1325.41</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.44</td>
    <td align="right">      733.31</td>
    <td align="right">     1088.55</td>
    <td align="right">      422.69</td>
    <td align="right">      665.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      130.46</td>
    <td align="right">      205.15</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2152.85</td>
    <td align="right">     1399.70</td>
    <td align="right">     1730.02</td>
    <td align="right">      755.45</td>
    <td align="right">      974.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1492.40</td>
    <td align="right">     1928.71</td>
    <td align="right">     1780.78</td>
    <td align="right">     1039.49</td>
    <td align="right">      741.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1579.10</td>
    <td align="right">     1936.57</td>
    <td align="right">     1969.04</td>
    <td align="right">      903.40</td>
    <td align="right">     1065.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2335.66</td>
    <td align="right">     1393.34</td>
    <td align="right">     2366.36</td>
    <td align="right">     1171.32</td>
    <td align="right">     1195.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2144.03</td>
    <td align="right">     1005.43</td>
    <td align="right">     2059.99</td>
    <td align="right">      789.81</td>
    <td align="right">     1270.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2124.31</td>
    <td align="right">      686.61</td>
    <td align="right">     1836.56</td>
    <td align="right">      504.44</td>
    <td align="right">     1332.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2098.60</td>
    <td align="right">      447.26</td>
    <td align="right">     1674.87</td>
    <td align="right">      325.92</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2398.74</td>
    <td align="right">      320.44</td>
    <td align="right">     1753.62</td>
    <td align="right">      400.47</td>
    <td align="right">     1353.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2734.79</td>
    <td align="right">      421.24</td>
    <td align="right">     2091.57</td>
    <td align="right">      724.73</td>
    <td align="right">     1366.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2587.78</td>
    <td align="right">      663.32</td>
    <td align="right">     2148.35</td>
    <td align="right">      993.16</td>
    <td align="right">     1155.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2325.69</td>
    <td align="right">      995.42</td>
    <td align="right">     2144.68</td>
    <td align="right">     1148.09</td>
    <td align="right">      996.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1149.50</td>
    <td align="right">     1340.20</td>
    <td align="right">     1345.09</td>
    <td align="right">      620.40</td>
    <td align="right">      724.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      995.71</td>
    <td align="right">     1814.65</td>
    <td align="right">     1321.79</td>
    <td align="right">      644.74</td>
    <td align="right">      677.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2000.65</td>
    <td align="right">     1074.75</td>
    <td align="right">     1874.35</td>
    <td align="right">      772.07</td>
    <td align="right">     1102.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      995.71</td>
    <td align="right">      320.44</td>
    <td align="right">     1321.79</td>
    <td align="right">      325.92</td>
    <td align="right">      677.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2734.79</td>
    <td align="right">     1936.57</td>
    <td align="right">     2366.36</td>
    <td align="right">     1171.32</td>
    <td align="right">     1366.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      131.08</td>
    <td align="right">     1449.58</td>
    <td align="right">      433.50</td>
    <td align="right">      101.77</td>
    <td align="right">      331.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      346.04</td>
    <td align="right">     1403.83</td>
    <td align="right">      722.86</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      880.24</td>
    <td align="right">      949.45</td>
    <td align="right">     1085.54</td>
    <td align="right">      405.98</td>
    <td align="right">      679.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1293.00</td>
    <td align="right">      657.19</td>
    <td align="right">     1349.55</td>
    <td align="right">      531.11</td>
    <td align="right">      818.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1819.16</td>
    <td align="right">      463.94</td>
    <td align="right">     1624.34</td>
    <td align="right">      688.43</td>
    <td align="right">      935.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2066.33</td>
    <td align="right">      311.20</td>
    <td align="right">     1693.76</td>
    <td align="right">      717.95</td>
    <td align="right">      975.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2446.38</td>
    <td align="right">      228.24</td>
    <td align="right">     1883.97</td>
    <td align="right">      891.25</td>
    <td align="right">      992.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1942.32</td>
    <td align="right">      284.74</td>
    <td align="right">     1558.12</td>
    <td align="right">      659.22</td>
    <td align="right">      898.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1268.93</td>
    <td align="right">      435.60</td>
    <td align="right">     1127.26</td>
    <td align="right">      426.46</td>
    <td align="right">      700.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      729.50</td>
    <td align="right">      660.79</td>
    <td align="right">      795.29</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      229.03</td>
    <td align="right">      940.03</td>
    <td align="right">      450.99</td>
    <td align="right">       91.96</td>
    <td align="right">      359.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.32</td>
    <td align="right">     1342.82</td>
    <td align="right">      373.20</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1110.07</td>
    <td align="right">      757.24</td>
    <td align="right">     1093.86</td>
    <td align="right">      421.12</td>
    <td align="right">      672.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.32</td>
    <td align="right">      228.24</td>
    <td align="right">      373.20</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2446.38</td>
    <td align="right">     1449.58</td>
    <td align="right">     1883.97</td>
    <td align="right">      891.25</td>
    <td align="right">      992.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.03</td>
    <td align="right">     2339.20</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       71.42</td>
    <td align="right">     2313.53</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      319.54</td>
    <td align="right">     1524.35</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      607.61</td>
    <td align="right">     1020.96</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1035.61</td>
    <td align="right">      667.48</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1467.95</td>
    <td align="right">      433.16</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.74</td>
    <td align="right">      305.03</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1254.66</td>
    <td align="right">      391.46</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      767.00</td>
    <td align="right">      631.19</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.58</td>
    <td align="right">      968.12</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      100.75</td>
    <td align="right">     1463.43</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.09</td>
    <td align="right">     2152.41</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      642.60</td>
    <td align="right">     1178.17</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.03</td>
    <td align="right">      305.03</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.74</td>
    <td align="right">     2339.20</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.82</td>
    <td align="right">     1423.48</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.22</td>
    <td align="right">     1416.10</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      800.81</td>
    <td align="right">      947.22</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1216.32</td>
    <td align="right">      650.57</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1827.15</td>
    <td align="right">      453.23</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2072.31</td>
    <td align="right">      292.68</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2138.80</td>
    <td align="right">      204.37</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1933.36</td>
    <td align="right">      263.44</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1253.40</td>
    <td align="right">      406.25</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      752.06</td>
    <td align="right">      618.91</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      232.71</td>
    <td align="right">      922.45</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.39</td>
    <td align="right">     1342.64</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1073.19</td>
    <td align="right">      741.54</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.39</td>
    <td align="right">      204.37</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2138.80</td>
    <td align="right">     1423.48</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1435.01</td>
    <td align="right">     2016.32</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1506.98</td>
    <td align="right">     2034.54</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2255.69</td>
    <td align="right">     1449.36</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2068.26</td>
    <td align="right">     1050.23</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2058.95</td>
    <td align="right">      735.50</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2055.26</td>
    <td align="right">      470.23</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2372.73</td>
    <td align="right">      326.46</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2711.67</td>
    <td align="right">      417.28</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2569.65</td>
    <td align="right">      646.56</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2306.53</td>
    <td align="right">      960.43</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1121.14</td>
    <td align="right">     1352.54</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      958.07</td>
    <td align="right">     1878.43</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1955.30</td>
    <td align="right">     1106.44</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      958.07</td>
    <td align="right">      326.46</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2711.67</td>
    <td align="right">     2034.54</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.50</td>
    <td align="right">     1477.92</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      332.10</td>
    <td align="right">     1431.80</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      849.73</td>
    <td align="right">      977.79</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1254.84</td>
    <td align="right">      678.46</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1787.40</td>
    <td align="right">      480.20</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2045.28</td>
    <td align="right">      315.31</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2431.31</td>
    <td align="right">      224.95</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1930.51</td>
    <td align="right">      279.86</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1262.33</td>
    <td align="right">      426.75</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      727.86</td>
    <td align="right">      641.83</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      224.38</td>
    <td align="right">      941.96</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      104.69</td>
    <td align="right">     1357.00</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1094.72</td>
    <td align="right">      766.00</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      104.69</td>
    <td align="right">      224.95</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2431.31</td>
    <td align="right">     1477.92</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11679710.94</td>
    <td align="right">0.620104E+10</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174607E+09</td>
    <td align="right">0.554216E+10</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.859377E+09</td>
    <td align="right">0.402878E+10</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159278E+10</td>
    <td align="right">0.257371E+10</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279905E+10</td>
    <td align="right">0.171383E+10</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.379973E+10</td>
    <td align="right">0.109825E+10</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432145E+10</td>
    <td align="right">0.803094E+09</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335668E+10</td>
    <td align="right">0.102267E+10</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201031E+10</td>
    <td align="right">0.155420E+10</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113220E+10</td>
    <td align="right">0.245154E+10</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273416E+09</td>
    <td align="right">0.371340E+10</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41973169.48</td>
    <td align="right">0.569576E+10</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203732E+11</td>
    <td align="right">0.363984E+11</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11679710.94</td>
    <td align="right">0.803094E+09</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432145E+10</td>
    <td align="right">0.620104E+10</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.540061E+09</td>
    <td align="right">0.377286E+10</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.637369E+09</td>
    <td align="right">0.339918E+10</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215785E+10</td>
    <td align="right">0.250277E+10</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317710E+10</td>
    <td align="right">0.164096E+10</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.490356E+10</td>
    <td align="right">0.116932E+10</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.536289E+10</td>
    <td align="right">0.744225E+09</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.571442E+10</td>
    <td align="right">0.539542E+09</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517038E+10</td>
    <td align="right">0.691312E+09</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326382E+10</td>
    <td align="right">0.100564E+10</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205298E+10</td>
    <td align="right">0.156977E+10</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618121E+09</td>
    <td align="right">0.233987E+10</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.342567E+09</td>
    <td align="right">0.355578E+10</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339411E+11</td>
    <td align="right">0.229312E+11</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.342567E+09</td>
    <td align="right">0.539542E+09</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571442E+10</td>
    <td align="right">0.377286E+10</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.385338E+10</td>
    <td align="right">0.534251E+10</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365022E+10</td>
    <td align="right">0.487395E+10</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.604197E+10</td>
    <td align="right">0.382672E+10</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.537766E+10</td>
    <td align="right">0.264580E+10</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.552367E+10</td>
    <td align="right">0.188871E+10</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531404E+10</td>
    <td align="right">0.118891E+10</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.633377E+10</td>
    <td align="right">0.857085E+09</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.724756E+10</td>
    <td align="right">0.108964E+10</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.667234E+10</td>
    <td align="right">0.159950E+10</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.621906E+10</td>
    <td align="right">0.243358E+10</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292577E+10</td>
    <td align="right">0.342880E+10</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257544E+10</td>
    <td align="right">0.497062E+10</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.617349E+11</td>
    <td align="right">0.341458E+11</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.257544E+10</td>
    <td align="right">0.857085E+09</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.724756E+10</td>
    <td align="right">0.534251E+10</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336888E+09</td>
    <td align="right">0.391931E+10</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.802882E+09</td>
    <td align="right">0.343273E+10</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227405E+10</td>
    <td align="right">0.258159E+10</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326129E+10</td>
    <td align="right">0.170705E+10</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479420E+10</td>
    <td align="right">0.123234E+10</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529100E+10</td>
    <td align="right">0.798294E+09</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.649516E+10</td>
    <td align="right">0.591901E+09</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.516085E+10</td>
    <td align="right">0.731528E+09</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328287E+10</td>
    <td align="right">0.105454E+10</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197815E+10</td>
    <td align="right">0.162739E+10</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.590492E+09</td>
    <td align="right">0.239043E+10</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280656E+09</td>
    <td align="right">0.360678E+10</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345485E+11</td>
    <td align="right">0.236739E+11</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.280656E+09</td>
    <td align="right">0.591901E+09</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.649516E+10</td>
    <td align="right">0.391931E+10</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 14516985.90</td>
    <td align="right">0.614187E+10</td>
    <td align="right">0.110923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192882E+09</td>
    <td align="right">0.547302E+10</td>
    <td align="right">0.156954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.938473E+09</td>
    <td align="right">0.393565E+10</td>
    <td align="right">0.222902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170987E+10</td>
    <td align="right">0.250801E+10</td>
    <td align="right">0.263234E+10</td>
    <td align="right">  9435454.51</td>
    <td align="right">0.262291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.295611E+10</td>
    <td align="right">0.163270E+10</td>
    <td align="right">0.319740E+10</td>
    <td align="right">0.123880E+09</td>
    <td align="right">0.307352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.390581E+10</td>
    <td align="right">0.105877E+10</td>
    <td align="right">0.347065E+10</td>
    <td align="right">0.285512E+09</td>
    <td align="right">0.318514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440231E+10</td>
    <td align="right">0.785199E+09</td>
    <td align="right">0.346396E+10</td>
    <td align="right">0.224628E+09</td>
    <td align="right">0.323934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340976E+10</td>
    <td align="right">0.102125E+10</td>
    <td align="right">0.297394E+10</td>
    <td align="right"> 42170556.25</td>
    <td align="right">0.293177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201974E+10</td>
    <td align="right">0.161740E+10</td>
    <td align="right">0.217002E+10</td>
    <td align="right">   364058.51</td>
    <td align="right">0.216965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109402E+10</td>
    <td align="right">0.262600E+10</td>
    <td align="right">0.175139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269906E+09</td>
    <td align="right">0.377343E+10</td>
    <td align="right">0.116682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 45758602.78</td>
    <td align="right">0.568456E+10</td>
    <td align="right">0.101934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209592E+11</td>
    <td align="right">0.362578E+11</td>
    <td align="right">0.267537E+11</td>
    <td align="right">0.685991E+09</td>
    <td align="right">0.260677E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14516985.90</td>
    <td align="right">0.785199E+09</td>
    <td align="right">0.101934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440231E+10</td>
    <td align="right">0.614187E+10</td>
    <td align="right">0.347065E+10</td>
    <td align="right">0.285512E+09</td>
    <td align="right">0.323934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.553050E+09</td>
    <td align="right">0.374895E+10</td>
    <td align="right">0.135328E+10</td>
    <td align="right">0.436371E+09</td>
    <td align="right">0.916906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.664473E+09</td>
    <td align="right">0.335201E+10</td>
    <td align="right">0.165261E+10</td>
    <td align="right">0.375211E+09</td>
    <td align="right">0.127740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222522E+10</td>
    <td align="right">0.246885E+10</td>
    <td align="right">0.281900E+10</td>
    <td align="right">0.992664E+09</td>
    <td align="right">0.182634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325659E+10</td>
    <td align="right">0.163787E+10</td>
    <td align="right">0.345929E+10</td>
    <td align="right">0.137217E+10</td>
    <td align="right">0.208712E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.497680E+10</td>
    <td align="right">0.117001E+10</td>
    <td align="right">0.446385E+10</td>
    <td align="right">0.202020E+10</td>
    <td align="right">0.244366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.542354E+10</td>
    <td align="right">0.747952E+09</td>
    <td align="right">0.448422E+10</td>
    <td align="right">0.195812E+10</td>
    <td align="right">0.252611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.576619E+10</td>
    <td align="right">0.549477E+09</td>
    <td align="right">0.448324E+10</td>
    <td align="right">0.192831E+10</td>
    <td align="right">0.255493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520543E+10</td>
    <td align="right">0.719503E+09</td>
    <td align="right">0.419904E+10</td>
    <td align="right">0.176248E+10</td>
    <td align="right">0.243656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326688E+10</td>
    <td align="right">0.107638E+10</td>
    <td align="right">0.293123E+10</td>
    <td align="right">0.116152E+10</td>
    <td align="right">0.176971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202034E+10</td>
    <td align="right">0.171567E+10</td>
    <td align="right">0.221383E+10</td>
    <td align="right">0.795244E+09</td>
    <td align="right">0.141858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.617238E+09</td>
    <td align="right">0.238901E+10</td>
    <td align="right">0.119265E+10</td>
    <td align="right">0.277409E+09</td>
    <td align="right">0.915243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349421E+09</td>
    <td align="right">0.354999E+10</td>
    <td align="right">0.107614E+10</td>
    <td align="right">0.250330E+09</td>
    <td align="right">0.825813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343252E+11</td>
    <td align="right">0.231257E+11</td>
    <td align="right">0.343284E+11</td>
    <td align="right">0.133300E+11</td>
    <td align="right">0.209984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.349421E+09</td>
    <td align="right">0.549477E+09</td>
    <td align="right">0.107614E+10</td>
    <td align="right">0.250330E+09</td>
    <td align="right">0.825813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.576619E+10</td>
    <td align="right">0.374895E+10</td>
    <td align="right">0.448422E+10</td>
    <td align="right">0.202020E+10</td>
    <td align="right">0.255493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.399725E+10</td>
    <td align="right">0.516586E+10</td>
    <td align="right">0.476963E+10</td>
    <td align="right">0.278417E+10</td>
    <td align="right">0.198546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.382017E+10</td>
    <td align="right">0.468496E+10</td>
    <td align="right">0.476350E+10</td>
    <td align="right">0.218551E+10</td>
    <td align="right">0.257799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.625583E+10</td>
    <td align="right">0.373193E+10</td>
    <td align="right">0.633805E+10</td>
    <td align="right">0.313726E+10</td>
    <td align="right">0.320078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.555732E+10</td>
    <td align="right">0.260607E+10</td>
    <td align="right">0.533950E+10</td>
    <td align="right">0.204718E+10</td>
    <td align="right">0.329232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568975E+10</td>
    <td align="right">0.183903E+10</td>
    <td align="right">0.491905E+10</td>
    <td align="right">0.135109E+10</td>
    <td align="right">0.356796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543956E+10</td>
    <td align="right">0.115929E+10</td>
    <td align="right">0.434127E+10</td>
    <td align="right">0.844773E+09</td>
    <td align="right">0.349650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.642479E+10</td>
    <td align="right">0.858274E+09</td>
    <td align="right">0.469690E+10</td>
    <td align="right">0.107263E+10</td>
    <td align="right">0.362427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.732485E+10</td>
    <td align="right">0.112826E+10</td>
    <td align="right">0.560205E+10</td>
    <td align="right">0.194113E+10</td>
    <td align="right">0.366092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670754E+10</td>
    <td align="right">0.171932E+10</td>
    <td align="right">0.556852E+10</td>
    <td align="right">0.257426E+10</td>
    <td align="right">0.299426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.622912E+10</td>
    <td align="right">0.266613E+10</td>
    <td align="right">0.574430E+10</td>
    <td align="right">0.307504E+10</td>
    <td align="right">0.266926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297950E+10</td>
    <td align="right">0.347380E+10</td>
    <td align="right">0.348646E+10</td>
    <td align="right">0.160808E+10</td>
    <td align="right">0.187838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266692E+10</td>
    <td align="right">0.486036E+10</td>
    <td align="right">0.354029E+10</td>
    <td align="right">0.172688E+10</td>
    <td align="right">0.181341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630926E+11</td>
    <td align="right">0.338933E+11</td>
    <td align="right">0.591095E+11</td>
    <td align="right">0.243480E+11</td>
    <td align="right">0.347615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266692E+10</td>
    <td align="right">0.858274E+09</td>
    <td align="right">0.348646E+10</td>
    <td align="right">0.844773E+09</td>
    <td align="right">0.181341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.732485E+10</td>
    <td align="right">0.516586E+10</td>
    <td align="right">0.633805E+10</td>
    <td align="right">0.313726E+10</td>
    <td align="right">0.366092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351079E+09</td>
    <td align="right">0.388255E+10</td>
    <td align="right">0.116109E+10</td>
    <td align="right">0.272578E+09</td>
    <td align="right">0.888513E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.837151E+09</td>
    <td align="right">0.339614E+10</td>
    <td align="right">0.174874E+10</td>
    <td align="right">0.453312E+09</td>
    <td align="right">0.129542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235763E+10</td>
    <td align="right">0.254300E+10</td>
    <td align="right">0.290751E+10</td>
    <td align="right">0.108737E+10</td>
    <td align="right">0.182014E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335145E+10</td>
    <td align="right">0.170343E+10</td>
    <td align="right">0.349805E+10</td>
    <td align="right">0.137664E+10</td>
    <td align="right">0.212140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487245E+10</td>
    <td align="right">0.124260E+10</td>
    <td align="right">0.435063E+10</td>
    <td align="right">0.184390E+10</td>
    <td align="right">0.250673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.535593E+10</td>
    <td align="right">0.806629E+09</td>
    <td align="right">0.439024E+10</td>
    <td align="right">0.186093E+10</td>
    <td align="right">0.252931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.655238E+10</td>
    <td align="right">0.611325E+09</td>
    <td align="right">0.504602E+10</td>
    <td align="right">0.238712E+10</td>
    <td align="right">0.265890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520230E+10</td>
    <td align="right">0.762635E+09</td>
    <td align="right">0.417327E+10</td>
    <td align="right">0.176564E+10</td>
    <td align="right">0.240762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328906E+10</td>
    <td align="right">0.112907E+10</td>
    <td align="right">0.292186E+10</td>
    <td align="right">0.110539E+10</td>
    <td align="right">0.181647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195388E+10</td>
    <td align="right">0.176985E+10</td>
    <td align="right">0.213010E+10</td>
    <td align="right">0.709000E+09</td>
    <td align="right">0.142110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.593651E+09</td>
    <td align="right">0.243655E+10</td>
    <td align="right">0.116897E+10</td>
    <td align="right">0.238371E+09</td>
    <td align="right">0.930595E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290137E+09</td>
    <td align="right">0.359661E+10</td>
    <td align="right">0.999588E+09</td>
    <td align="right">0.180164E+09</td>
    <td align="right">0.819424E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350071E+11</td>
    <td align="right">0.238804E+11</td>
    <td align="right">0.344961E+11</td>
    <td align="right">0.132804E+11</td>
    <td align="right">0.212156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290137E+09</td>
    <td align="right">0.611325E+09</td>
    <td align="right">0.999588E+09</td>
    <td align="right">0.180164E+09</td>
    <td align="right">0.819424E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.655238E+10</td>
    <td align="right">0.388255E+10</td>
    <td align="right">0.504602E+10</td>
    <td align="right">0.238712E+10</td>
    <td align="right">0.265890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10797360.24</td>
    <td align="right">0.626531E+10</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172790E+09</td>
    <td align="right">0.559690E+10</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.855853E+09</td>
    <td align="right">0.408282E+10</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157493E+10</td>
    <td align="right">0.264633E+10</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277379E+10</td>
    <td align="right">0.178777E+10</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380492E+10</td>
    <td align="right">0.112276E+10</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433564E+10</td>
    <td align="right">0.816988E+09</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336048E+10</td>
    <td align="right">0.104848E+10</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.198806E+10</td>
    <td align="right">0.163604E+10</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108631E+10</td>
    <td align="right">0.259302E+10</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.261151E+09</td>
    <td align="right">0.379320E+10</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40409550.01</td>
    <td align="right">0.576501E+10</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202651E+11</td>
    <td align="right">0.371546E+11</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10797360.24</td>
    <td align="right">0.816988E+09</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433564E+10</td>
    <td align="right">0.626531E+10</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.535201E+09</td>
    <td align="right">0.381266E+10</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.634358E+09</td>
    <td align="right">0.342582E+10</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214489E+10</td>
    <td align="right">0.253703E+10</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.315270E+10</td>
    <td align="right">0.168626E+10</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.489385E+10</td>
    <td align="right">0.121394E+10</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.537143E+10</td>
    <td align="right">0.758628E+09</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572855E+10</td>
    <td align="right">0.547387E+09</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517831E+10</td>
    <td align="right">0.705597E+09</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324880E+10</td>
    <td align="right">0.105299E+10</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201432E+10</td>
    <td align="right">0.165769E+10</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.603189E+09</td>
    <td align="right">0.239099E+10</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338536E+09</td>
    <td align="right">0.359612E+10</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338441E+11</td>
    <td align="right">0.233851E+11</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338536E+09</td>
    <td align="right">0.547387E+09</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572855E+10</td>
    <td align="right">0.381266E+10</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.384352E+10</td>
    <td align="right">0.540050E+10</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.364569E+10</td>
    <td align="right">0.492196E+10</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.604163E+10</td>
    <td align="right">0.388197E+10</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.536093E+10</td>
    <td align="right">0.272219E+10</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.551469E+10</td>
    <td align="right">0.196995E+10</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.532725E+10</td>
    <td align="right">0.121885E+10</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635511E+10</td>
    <td align="right">0.874401E+09</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.726295E+10</td>
    <td align="right">0.111765E+10</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.666053E+10</td>
    <td align="right">0.167589E+10</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.617781E+10</td>
    <td align="right">0.257241E+10</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290600E+10</td>
    <td align="right">0.350579E+10</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256611E+10</td>
    <td align="right">0.503118E+10</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.616622E+11</td>
    <td align="right">0.348927E+11</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256611E+10</td>
    <td align="right">0.874401E+09</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.726295E+10</td>
    <td align="right">0.540050E+10</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336147E+09</td>
    <td align="right">0.395847E+10</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.803412E+09</td>
    <td align="right">0.346382E+10</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227592E+10</td>
    <td align="right">0.261892E+10</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325254E+10</td>
    <td align="right">0.175857E+10</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.478738E+10</td>
    <td align="right">0.128616E+10</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.530138E+10</td>
    <td align="right">0.817287E+09</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.651202E+10</td>
    <td align="right">0.602511E+09</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517069E+10</td>
    <td align="right">0.749566E+09</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.327196E+10</td>
    <td align="right">0.110615E+10</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.194951E+10</td>
    <td align="right">0.171908E+10</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581596E+09</td>
    <td align="right">0.244157E+10</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280397E+09</td>
    <td align="right">0.363460E+10</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345229E+11</td>
    <td align="right">0.241567E+11</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.280397E+09</td>
    <td align="right">0.602511E+09</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.651202E+10</td>
    <td align="right">0.395847E+10</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.4</td>
    <td align="right">        -5.0</td>
    <td align="right">        -8.8</td>
    <td align="right">        5.96</td>
    <td align="right">       -14.4</td>
    <td align="right">       41.15</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        5.33</td>
    <td align="right">       -16.2</td>
    <td align="right">       69.00</td>
    <td align="right">       64.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.03</td>
    <td align="right">        0.23</td>
    <td align="right">        -2.3</td>
    <td align="right">        5.98</td>
    <td align="right">        -8.5</td>
    <td align="right">       81.00</td>
    <td align="right">      120.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.60</td>
    <td align="right">        4.58</td>
    <td align="right">        0.84</td>
    <td align="right">        5.94</td>
    <td align="right">        -2.7</td>
    <td align="right">       95.50</td>
    <td align="right">      149.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.21</td>
    <td align="right">       10.32</td>
    <td align="right">        6.93</td>
    <td align="right">        4.88</td>
    <td align="right">        3.94</td>
    <td align="right">      101.29</td>
    <td align="right">      201.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.90</td>
    <td align="right">       14.68</td>
    <td align="right">       11.84</td>
    <td align="right">        4.48</td>
    <td align="right">        9.61</td>
    <td align="right">      107.66</td>
    <td align="right">      208.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.15</td>
    <td align="right">       17.61</td>
    <td align="right">       14.99</td>
    <td align="right">        4.75</td>
    <td align="right">       12.61</td>
    <td align="right">      105.00</td>
    <td align="right">      213.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.41</td>
    <td align="right">       16.62</td>
    <td align="right">       14.45</td>
    <td align="right">        4.40</td>
    <td align="right">       11.16</td>
    <td align="right">      100.97</td>
    <td align="right">      178.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.49</td>
    <td align="right">       13.80</td>
    <td align="right">       11.91</td>
    <td align="right">        4.21</td>
    <td align="right">        8.18</td>
    <td align="right">       78.79</td>
    <td align="right">      129.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.98</td>
    <td align="right">        8.18</td>
    <td align="right">        5.50</td>
    <td align="right">        5.17</td>
    <td align="right">        1.90</td>
    <td align="right">       63.55</td>
    <td align="right">       94.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.56</td>
    <td align="right">        2.91</td>
    <td align="right">        0.76</td>
    <td align="right">        5.19</td>
    <td align="right">        -3.8</td>
    <td align="right">       47.45</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.7</td>
    <td align="right">        -5.0</td>
    <td align="right">        5.33</td>
    <td align="right">       -10.9</td>
    <td align="right">       40.27</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.00</td>
    <td align="right">        6.30</td>
    <td align="right">        3.55</td>
    <td align="right">        5.13</td>
    <td align="right">        -0.7</td>
    <td align="right">       77.66</td>
    <td align="right">      125.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        4.21</td>
    <td align="right">       -16.2</td>
    <td align="right">       40.27</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.15</td>
    <td align="right">       17.61</td>
    <td align="right">       14.99</td>
    <td align="right">        5.98</td>
    <td align="right">       12.61</td>
    <td align="right">      107.66</td>
    <td align="right">      213.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       10.14</td>
    <td align="right">        8.90</td>
    <td align="right">       13.40</td>
    <td align="right">        7.15</td>
    <td align="right">       65.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">05-FEB-04:00</td>
    <td align="right">        8.29</td>
    <td align="right">        5.00</td>
    <td align="right">       10.30</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.70</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       14.20</td>
    <td align="right">        8.90</td>
    <td align="right">        9.30</td>
    <td align="right">       10.30</td>
    <td align="right">      243.00</td>
    <td align="right">      351.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">30-APR-15:00</td>
    <td align="right">       12.03</td>
    <td align="right">        1.70</td>
    <td align="right">        4.60</td>
    <td align="right">        6.55</td>
    <td align="right">       70.50</td>
    <td align="right">      836.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.10</td>
    <td align="right">23-MAY-14:00</td>
    <td align="right">       19.32</td>
    <td align="right">       12.80</td>
    <td align="right">        2.10</td>
    <td align="right">       16.49</td>
    <td align="right">      151.50</td>
    <td align="right">      768.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.40</td>
    <td align="right">10-JUN-14:00</td>
    <td align="right">       18.71</td>
    <td align="right">       12.80</td>
    <td align="right">        4.60</td>
    <td align="right">       17.21</td>
    <td align="right">      154.50</td>
    <td align="right">      723.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">02-JUL-13:00</td>
    <td align="right">       21.39</td>
    <td align="right">       15.60</td>
    <td align="right">        6.70</td>
    <td align="right">       19.87</td>
    <td align="right">       99.00</td>
    <td align="right">      911.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.10</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">       22.26</td>
    <td align="right">       18.30</td>
    <td align="right">        5.70</td>
    <td align="right">       23.49</td>
    <td align="right">      387.00</td>
    <td align="right">      154.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.00</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       19.18</td>
    <td align="right">       13.30</td>
    <td align="right">        2.10</td>
    <td align="right">       17.03</td>
    <td align="right">      190.50</td>
    <td align="right">      628.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.40</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       17.98</td>
    <td align="right">       14.40</td>
    <td align="right">        6.70</td>
    <td align="right">       10.50</td>
    <td align="right">       63.00</td>
    <td align="right">      636.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">       15.36</td>
    <td align="right">       11.70</td>
    <td align="right">        9.80</td>
    <td align="right">       11.46</td>
    <td align="right">      121.50</td>
    <td align="right">      103.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.70</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.29</td>
    <td align="right">        1.70</td>
    <td align="right">        2.10</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.26</td>
    <td align="right">       18.30</td>
    <td align="right">       13.40</td>
    <td align="right">       23.49</td>
    <td align="right">      387.00</td>
    <td align="right">      911.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -13.9</td>
    <td align="right">31-JAN-01:00</td>
    <td align="right">       -14.5</td>
    <td align="right">       -17.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -25.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -21.1</td>
    <td align="right">11-FEB-01:00</td>
    <td align="right">       -21.6</td>
    <td align="right">       -25.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -38.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -13.9</td>
    <td align="right">03-MAR-06:00</td>
    <td align="right">       -15.1</td>
    <td align="right">       -21.7</td>
    <td align="right">        7.70</td>
    <td align="right">       -25.3</td>
    <td align="right">       29.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -5.0</td>
    <td align="right">04-APR-03:00</td>
    <td align="right">        -6.0</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.30</td>
    <td align="right">08-MAY-04:00</td>
    <td align="right">        2.10</td>
    <td align="right">        0.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.20</td>
    <td align="right">04-JUN-04:49</td>
    <td align="right">        6.41</td>
    <td align="right">        5.68</td>
    <td align="right">        1.50</td>
    <td align="right">        -6.8</td>
    <td align="right">       14.33</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.60</td>
    <td align="right">16-JUL-03:00</td>
    <td align="right">        9.38</td>
    <td align="right">        8.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -3.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.40</td>
    <td align="right">13-AUG-03:00</td>
    <td align="right">        8.82</td>
    <td align="right">        8.30</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.40</td>
    <td align="right">18-SEP-05:00</td>
    <td align="right">        3.64</td>
    <td align="right">        2.80</td>
    <td align="right">        2.60</td>
    <td align="right">       -11.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">29-OCT-06:00</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -17.3</td>
    <td align="right">       19.00</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -9.4</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">        -9.5</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -25.0</td>
    <td align="right">       29.00</td>
    <td align="right">      317.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -16.1</td>
    <td align="right">19-DEC-03:00</td>
    <td align="right">       -16.5</td>
    <td align="right">       -18.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -21.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.6</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -38.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.38</td>
    <td align="right">        8.30</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       29.00</td>
    <td align="right">      317.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.40</td>
    <td align="right">       10.30</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.49</td>
    <td align="right">05-FEB-06:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.60</td>
    <td align="right">        9.30</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.77</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.20</td>
    <td align="right">        7.70</td>
    <td align="right">       14.84</td>
    <td align="right">      159.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.15</td>
    <td align="right">14-APR-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.40</td>
    <td align="right">        9.30</td>
    <td align="right">       10.69</td>
    <td align="right">      167.50</td>
    <td align="right">      586.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.17</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.30</td>
    <td align="right">        8.20</td>
    <td align="right">       18.28</td>
    <td align="right">      325.00</td>
    <td align="right">      573.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.12</td>
    <td align="right">17-JUN-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.10</td>
    <td align="right">        6.20</td>
    <td align="right">       20.05</td>
    <td align="right">      222.50</td>
    <td align="right">      601.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.29</td>
    <td align="right">12-JUL-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.20</td>
    <td align="right">        8.20</td>
    <td align="right">       18.99</td>
    <td align="right">      236.50</td>
    <td align="right">      609.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.96</td>
    <td align="right">22-AUG-12:00</td>
    <td align="right">       26.10</td>
    <td align="right">       21.70</td>
    <td align="right">        8.80</td>
    <td align="right">       24.33</td>
    <td align="right">      404.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.48</td>
    <td align="right">02-SEP-05:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.10</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">       23.00</td>
    <td align="right">      102.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.53</td>
    <td align="right">05-OCT-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.70</td>
    <td align="right">        7.20</td>
    <td align="right">       12.03</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.76</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.80</td>
    <td align="right">        5.20</td>
    <td align="right">       16.67</td>
    <td align="right">      167.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       11.70</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.10</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.20</td>
    <td align="right">       10.30</td>
    <td align="right">       24.33</td>
    <td align="right">      404.00</td>
    <td align="right">      609.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.40</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
    <td align="right">       12.90</td>
    <td align="right">        5.54</td>
    <td align="right">       95.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.60</td>
    <td align="right">05-FEB-06:00</td>
    <td align="right">       11.70</td>
    <td align="right">        8.49</td>
    <td align="right">        9.30</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       16.30</td>
    <td align="right">       14.40</td>
    <td align="right">        7.70</td>
    <td align="right">       12.60</td>
    <td align="right">       30.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.10</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       19.80</td>
    <td align="right">       16.73</td>
    <td align="right">        4.80</td>
    <td align="right">       16.49</td>
    <td align="right">      110.50</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.90</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.79</td>
    <td align="right">        5.20</td>
    <td align="right">       15.76</td>
    <td align="right">      153.00</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.70</td>
    <td align="right">17-JUN-17:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.78</td>
    <td align="right">        5.20</td>
    <td align="right">       17.57</td>
    <td align="right">       73.00</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.80</td>
    <td align="right">12-JUL-17:19</td>
    <td align="right">       27.77</td>
    <td align="right">       24.11</td>
    <td align="right">        6.87</td>
    <td align="right">       19.17</td>
    <td align="right">      170.17</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.20</td>
    <td align="right">22-AUG-17:00</td>
    <td align="right">       24.10</td>
    <td align="right">       22.71</td>
    <td align="right">        4.50</td>
    <td align="right">       20.40</td>
    <td align="right">       74.50</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.10</td>
    <td align="right">02-SEP-05:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.48</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">       23.00</td>
    <td align="right">      102.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.70</td>
    <td align="right">05-OCT-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       18.53</td>
    <td align="right">        7.20</td>
    <td align="right">       12.03</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.15</td>
    <td align="right">        6.70</td>
    <td align="right">       13.73</td>
    <td align="right">      177.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.70</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.30</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        8.49</td>
    <td align="right">        4.10</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.77</td>
    <td align="right">       24.11</td>
    <td align="right">       12.90</td>
    <td align="right">       20.40</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.32</td>
    <td align="right">       12.49</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       19.15</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.29</td>
    <td align="right">       29.15</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.34</td>
    <td align="right">       37.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.19</td>
    <td align="right">       47.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.07</td>
    <td align="right">       50.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.20</td>
    <td align="right">       49.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       43.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.27</td>
    <td align="right">       30.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.18</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.32</td>
    <td align="right">       12.32</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.45</td>
    <td align="right">       10.42</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.30</td>
    <td align="right">       30.45</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       10.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       50.37</td>
    <td align="right">        0.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.566682E+10</td>
    <td align="right">-0.488028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-786536440.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.521126E+10</td>
    <td align="right">-0.449951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-711748789.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.602410E+10</td>
    <td align="right">-0.525364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-770458548.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.525590E+10</td>
    <td align="right">-0.454113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-714772020.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.530603E+10</td>
    <td align="right">-0.459550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-710536179.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.496776E+10</td>
    <td align="right">-0.428188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-685878942.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454590E+10</td>
    <td align="right">-0.383718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708727928.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.487251E+10</td>
    <td align="right">-0.416402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708493847.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450361E+10</td>
    <td align="right">-0.381714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-686465214.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.485731E+10</td>
    <td align="right">-0.413962E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-717689974.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.507109E+10</td>
    <td align="right">-0.433466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-736436315.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.533182E+10</td>
    <td align="right">-0.454955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-782267357.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.616141E+11</td>
    <td align="right">-0.528941E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.872001E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.450361E+10</td>
    <td align="right">-0.525364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-786536440.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.602410E+10</td>
    <td align="right">-0.381714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-685878942.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4409.99</td>
    <td align="right">       32.57</td>
    <td align="right">      236.00</td>
    <td align="right">      250.83</td>
    <td align="right">     3547.55</td>
    <td align="right">       33.71</td>
    <td align="right">      243.00</td>
    <td align="right">      223.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5192.28</td>
    <td align="right">       31.00</td>
    <td align="right">      242.50</td>
    <td align="right">      259.83</td>
    <td align="right">     1740.01</td>
    <td align="right">       26.37</td>
    <td align="right">      239.00</td>
    <td align="right">      242.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     7655.84</td>
    <td align="right">       29.26</td>
    <td align="right">      249.00</td>
    <td align="right">      328.67</td>
    <td align="right">     1539.97</td>
    <td align="right">       22.17</td>
    <td align="right">      223.17</td>
    <td align="right">      298.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2208.54</td>
    <td align="right">       18.97</td>
    <td align="right">        2.83</td>
    <td align="right">      347.67</td>
    <td align="right">     1224.47</td>
    <td align="right">       21.19</td>
    <td align="right">      217.17</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1789.02</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      389.00</td>
    <td align="right">     1012.15</td>
    <td align="right">       20.84</td>
    <td align="right">      210.17</td>
    <td align="right">      346.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1667.96</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      391.67</td>
    <td align="right">      942.39</td>
    <td align="right">       20.77</td>
    <td align="right">      214.17</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1740.70</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">      403.17</td>
    <td align="right">      987.37</td>
    <td align="right">       20.89</td>
    <td align="right">      242.00</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2158.28</td>
    <td align="right">       19.30</td>
    <td align="right">        8.17</td>
    <td align="right">      377.83</td>
    <td align="right">     1207.80</td>
    <td align="right">       21.50</td>
    <td align="right">      259.67</td>
    <td align="right">      343.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2735.31</td>
    <td align="right">       20.31</td>
    <td align="right">       38.17</td>
    <td align="right">      328.50</td>
    <td align="right">     1301.37</td>
    <td align="right">       21.52</td>
    <td align="right">      217.67</td>
    <td align="right">      294.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6409.23</td>
    <td align="right">       30.91</td>
    <td align="right">      265.33</td>
    <td align="right">      301.17</td>
    <td align="right">     1567.66</td>
    <td align="right">       22.34</td>
    <td align="right">      211.67</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3499.89</td>
    <td align="right">       29.77</td>
    <td align="right">      214.33</td>
    <td align="right">      245.50</td>
    <td align="right">     1624.09</td>
    <td align="right">       27.25</td>
    <td align="right">      203.17</td>
    <td align="right">      219.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3210.94</td>
    <td align="right">       30.06</td>
    <td align="right">      212.17</td>
    <td align="right">      239.67</td>
    <td align="right">     2456.29</td>
    <td align="right">       32.02</td>
    <td align="right">      231.00</td>
    <td align="right">      211.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.26</td>
    <td align="right">       23.67</td>
    <td align="right">     1468.50</td>
    <td align="right">     3863.50</td>
    <td align="right">     1477.87</td>
    <td align="right">       23.41</td>
    <td align="right">     2711.83</td>
    <td align="right">     3480.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1667.96</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      239.67</td>
    <td align="right">      942.39</td>
    <td align="right">       20.77</td>
    <td align="right">      203.17</td>
    <td align="right">      211.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7655.84</td>
    <td align="right">       32.57</td>
    <td align="right">      265.33</td>
    <td align="right">      403.17</td>
    <td align="right">     3547.55</td>
    <td align="right">       33.71</td>
    <td align="right">      259.67</td>
    <td align="right">      362.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1514.74</td>
    <td align="right">       20.81</td>
    <td align="right">       70.67</td>
    <td align="right">      236.00</td>
    <td align="right">      758.64</td>
    <td align="right">       21.56</td>
    <td align="right">       83.83</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1862.88</td>
    <td align="right">       21.32</td>
    <td align="right">       79.83</td>
    <td align="right">      251.17</td>
    <td align="right">      969.73</td>
    <td align="right">       22.49</td>
    <td align="right">      113.17</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2939.86</td>
    <td align="right">       21.66</td>
    <td align="right">      100.50</td>
    <td align="right">      323.17</td>
    <td align="right">     1267.32</td>
    <td align="right">       22.48</td>
    <td align="right">      107.67</td>
    <td align="right">      290.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2954.25</td>
    <td align="right">       20.88</td>
    <td align="right">       99.17</td>
    <td align="right">      350.83</td>
    <td align="right">     1633.10</td>
    <td align="right">       22.23</td>
    <td align="right">       86.67</td>
    <td align="right">      318.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3621.93</td>
    <td align="right">       22.12</td>
    <td align="right">      137.67</td>
    <td align="right">      395.50</td>
    <td align="right">     1533.80</td>
    <td align="right">       22.07</td>
    <td align="right">       79.00</td>
    <td align="right">      361.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3647.15</td>
    <td align="right">       21.80</td>
    <td align="right">      132.50</td>
    <td align="right">      402.67</td>
    <td align="right">     1626.55</td>
    <td align="right">       22.01</td>
    <td align="right">       77.50</td>
    <td align="right">      367.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3498.82</td>
    <td align="right">       21.83</td>
    <td align="right">      135.00</td>
    <td align="right">      412.00</td>
    <td align="right">     1508.66</td>
    <td align="right">       22.14</td>
    <td align="right">       79.17</td>
    <td align="right">      380.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3332.73</td>
    <td align="right">       21.55</td>
    <td align="right">      111.50</td>
    <td align="right">      380.17</td>
    <td align="right">     1517.72</td>
    <td align="right">       22.62</td>
    <td align="right">       79.00</td>
    <td align="right">      351.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2509.74</td>
    <td align="right">       21.25</td>
    <td align="right">       97.17</td>
    <td align="right">      329.17</td>
    <td align="right">     1379.75</td>
    <td align="right">       22.54</td>
    <td align="right">       96.50</td>
    <td align="right">      291.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2076.13</td>
    <td align="right">       20.62</td>
    <td align="right">       77.33</td>
    <td align="right">      291.83</td>
    <td align="right">     1108.72</td>
    <td align="right">       22.57</td>
    <td align="right">      101.33</td>
    <td align="right">      257.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1450.22</td>
    <td align="right">       20.27</td>
    <td align="right">       72.67</td>
    <td align="right">      234.83</td>
    <td align="right">      764.05</td>
    <td align="right">       21.42</td>
    <td align="right">       77.17</td>
    <td align="right">      188.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1284.95</td>
    <td align="right">       19.73</td>
    <td align="right">       58.00</td>
    <td align="right">      226.50</td>
    <td align="right">      664.44</td>
    <td align="right">       20.84</td>
    <td align="right">       55.83</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2741.83</td>
    <td align="right">       21.28</td>
    <td align="right">     1172.00</td>
    <td align="right">     3833.83</td>
    <td align="right">     1299.44</td>
    <td align="right">       22.14</td>
    <td align="right">     1036.83</td>
    <td align="right">     3390.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1284.95</td>
    <td align="right">       19.73</td>
    <td align="right">       58.00</td>
    <td align="right">      226.50</td>
    <td align="right">      664.44</td>
    <td align="right">       20.84</td>
    <td align="right">       55.83</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3647.15</td>
    <td align="right">       22.12</td>
    <td align="right">      137.67</td>
    <td align="right">      412.00</td>
    <td align="right">     1633.10</td>
    <td align="right">       22.62</td>
    <td align="right">      113.17</td>
    <td align="right">      380.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">      652.27</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">      220.17</td>
    <td align="right">      366.45</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">      135.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      890.45</td>
    <td align="right">       17.24</td>
    <td align="right">        0.00</td>
    <td align="right">      243.67</td>
    <td align="right">      491.31</td>
    <td align="right">       19.39</td>
    <td align="right">        1.67</td>
    <td align="right">      195.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     1006.40</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      319.33</td>
    <td align="right">      580.94</td>
    <td align="right">       20.18</td>
    <td align="right">       10.17</td>
    <td align="right">      275.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1115.45</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">      351.33</td>
    <td align="right">      649.84</td>
    <td align="right">       20.40</td>
    <td align="right">       59.50</td>
    <td align="right">      318.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1249.63</td>
    <td align="right">       19.86</td>
    <td align="right">       29.50</td>
    <td align="right">      407.50</td>
    <td align="right">      722.41</td>
    <td align="right">       21.95</td>
    <td align="right">      171.17</td>
    <td align="right">      375.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1390.40</td>
    <td align="right">       21.54</td>
    <td align="right">       76.17</td>
    <td align="right">      413.00</td>
    <td align="right">      796.05</td>
    <td align="right">       22.45</td>
    <td align="right">      220.50</td>
    <td align="right">      387.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1345.91</td>
    <td align="right">       21.53</td>
    <td align="right">       78.33</td>
    <td align="right">      422.00</td>
    <td align="right">      793.04</td>
    <td align="right">       22.51</td>
    <td align="right">      230.00</td>
    <td align="right">      396.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1210.75</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      718.35</td>
    <td align="right">       21.11</td>
    <td align="right">      156.67</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      980.20</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      324.83</td>
    <td align="right">      571.57</td>
    <td align="right">       20.15</td>
    <td align="right">       29.33</td>
    <td align="right">      276.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      847.20</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">      284.50</td>
    <td align="right">      485.91</td>
    <td align="right">       19.27</td>
    <td align="right">        0.67</td>
    <td align="right">      229.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      698.51</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      225.17</td>
    <td align="right">      376.89</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      640.95</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">      209.83</td>
    <td align="right">      346.04</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1056.47</td>
    <td align="right">       18.57</td>
    <td align="right">      184.00</td>
    <td align="right">     3809.00</td>
    <td align="right">      608.69</td>
    <td align="right">       20.46</td>
    <td align="right">      879.67</td>
    <td align="right">     3202.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      640.95</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">      209.83</td>
    <td align="right">      346.04</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1390.40</td>
    <td align="right">       21.54</td>
    <td align="right">       78.33</td>
    <td align="right">      422.00</td>
    <td align="right">      796.05</td>
    <td align="right">       22.51</td>
    <td align="right">      230.00</td>
    <td align="right">      396.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1419.14</td>
    <td align="right">       21.25</td>
    <td align="right">       85.83</td>
    <td align="right">      234.83</td>
    <td align="right">      774.14</td>
    <td align="right">       22.20</td>
    <td align="right">       86.50</td>
    <td align="right">      188.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1931.56</td>
    <td align="right">       20.21</td>
    <td align="right">       65.00</td>
    <td align="right">      251.50</td>
    <td align="right">     1029.59</td>
    <td align="right">       22.54</td>
    <td align="right">      111.67</td>
    <td align="right">      220.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     2879.47</td>
    <td align="right">       21.65</td>
    <td align="right">       99.00</td>
    <td align="right">      324.83</td>
    <td align="right">     1601.86</td>
    <td align="right">       22.97</td>
    <td align="right">      103.83</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     3376.50</td>
    <td align="right">       20.57</td>
    <td align="right">       93.33</td>
    <td align="right">      348.50</td>
    <td align="right">     1441.69</td>
    <td align="right">       20.85</td>
    <td align="right">       56.67</td>
    <td align="right">      316.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3040.52</td>
    <td align="right">       17.86</td>
    <td align="right">       55.67</td>
    <td align="right">      397.33</td>
    <td align="right">     1684.11</td>
    <td align="right">       18.74</td>
    <td align="right">        2.67</td>
    <td align="right">      359.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3185.66</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      398.67</td>
    <td align="right">     1430.44</td>
    <td align="right">       18.82</td>
    <td align="right">        3.00</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3679.11</td>
    <td align="right">       17.92</td>
    <td align="right">       53.50</td>
    <td align="right">      409.50</td>
    <td align="right">     1650.62</td>
    <td align="right">       18.99</td>
    <td align="right">        5.67</td>
    <td align="right">      378.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3154.83</td>
    <td align="right">       20.07</td>
    <td align="right">       84.67</td>
    <td align="right">      382.17</td>
    <td align="right">     1662.94</td>
    <td align="right">       21.41</td>
    <td align="right">       64.50</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2680.65</td>
    <td align="right">       21.39</td>
    <td align="right">      104.33</td>
    <td align="right">      326.67</td>
    <td align="right">     1208.61</td>
    <td align="right">       21.66</td>
    <td align="right">       68.50</td>
    <td align="right">      294.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2044.55</td>
    <td align="right">       20.02</td>
    <td align="right">       68.17</td>
    <td align="right">      291.00</td>
    <td align="right">     1099.21</td>
    <td align="right">       22.07</td>
    <td align="right">       86.17</td>
    <td align="right">      252.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1405.94</td>
    <td align="right">       20.01</td>
    <td align="right">       69.67</td>
    <td align="right">      235.50</td>
    <td align="right">      745.92</td>
    <td align="right">       21.44</td>
    <td align="right">       72.67</td>
    <td align="right">      190.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1235.81</td>
    <td align="right">       19.23</td>
    <td align="right">       60.17</td>
    <td align="right">      223.83</td>
    <td align="right">      651.55</td>
    <td align="right">       21.23</td>
    <td align="right">       65.17</td>
    <td align="right">      175.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2671.37</td>
    <td align="right">       19.66</td>
    <td align="right">      891.33</td>
    <td align="right">     3824.33</td>
    <td align="right">     1321.88</td>
    <td align="right">       20.85</td>
    <td align="right">      727.00</td>
    <td align="right">     3383.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1235.81</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      223.83</td>
    <td align="right">      651.55</td>
    <td align="right">       18.74</td>
    <td align="right">        2.67</td>
    <td align="right">      175.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3679.11</td>
    <td align="right">       21.65</td>
    <td align="right">      104.33</td>
    <td align="right">      409.50</td>
    <td align="right">     1684.11</td>
    <td align="right">       22.97</td>
    <td align="right">      111.67</td>
    <td align="right">      378.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4276.44</td>
    <td align="right">       32.11</td>
    <td align="right">      233.33</td>
    <td align="right">      248.33</td>
    <td align="right">     3450.68</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5050.15</td>
    <td align="right">       30.48</td>
    <td align="right">      230.67</td>
    <td align="right">      259.00</td>
    <td align="right">     1643.47</td>
    <td align="right">       24.28</td>
    <td align="right">      104.33</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7512.60</td>
    <td align="right">       28.07</td>
    <td align="right">      224.33</td>
    <td align="right">      327.00</td>
    <td align="right">     1437.53</td>
    <td align="right">       19.38</td>
    <td align="right">       18.67</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2104.81</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      346.67</td>
    <td align="right">     1151.49</td>
    <td align="right">       18.58</td>
    <td align="right">       12.33</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1711.72</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      386.00</td>
    <td align="right">      960.42</td>
    <td align="right">       18.37</td>
    <td align="right">        2.00</td>
    <td align="right">      342.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1599.90</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      898.65</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1667.33</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      400.83</td>
    <td align="right">      939.55</td>
    <td align="right">       18.55</td>
    <td align="right">        7.83</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2058.90</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      375.50</td>
    <td align="right">     1139.26</td>
    <td align="right">       19.07</td>
    <td align="right">       24.17</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2619.05</td>
    <td align="right">       16.65</td>
    <td align="right">       25.00</td>
    <td align="right">      326.17</td>
    <td align="right">     1218.02</td>
    <td align="right">       18.82</td>
    <td align="right">       22.00</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6271.76</td>
    <td align="right">       30.18</td>
    <td align="right">      255.17</td>
    <td align="right">      299.50</td>
    <td align="right">     1466.11</td>
    <td align="right">       19.42</td>
    <td align="right">       23.00</td>
    <td align="right">      271.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3389.65</td>
    <td align="right">       29.03</td>
    <td align="right">      203.33</td>
    <td align="right">      244.33</td>
    <td align="right">     1550.44</td>
    <td align="right">       25.54</td>
    <td align="right">      121.50</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3088.82</td>
    <td align="right">       28.50</td>
    <td align="right">      194.67</td>
    <td align="right">      237.50</td>
    <td align="right">     2380.62</td>
    <td align="right">       31.57</td>
    <td align="right">      220.33</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3219.19</td>
    <td align="right">       21.11</td>
    <td align="right">     1366.50</td>
    <td align="right">     3840.00</td>
    <td align="right">     1404.74</td>
    <td align="right">       21.19</td>
    <td align="right">      789.17</td>
    <td align="right">     3443.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1599.90</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      237.50</td>
    <td align="right">      898.65</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7512.60</td>
    <td align="right">       32.11</td>
    <td align="right">      255.17</td>
    <td align="right">      400.83</td>
    <td align="right">     3450.68</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      357.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1469.47</td>
    <td align="right">       20.29</td>
    <td align="right">       70.00</td>
    <td align="right">      234.67</td>
    <td align="right">      724.47</td>
    <td align="right">       21.30</td>
    <td align="right">       77.50</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1783.54</td>
    <td align="right">       19.78</td>
    <td align="right">       66.33</td>
    <td align="right">      249.33</td>
    <td align="right">      929.15</td>
    <td align="right">       22.27</td>
    <td align="right">      100.50</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2866.08</td>
    <td align="right">       21.17</td>
    <td align="right">       98.33</td>
    <td align="right">      321.00</td>
    <td align="right">     1209.94</td>
    <td align="right">       22.27</td>
    <td align="right">       92.67</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2873.83</td>
    <td align="right">       20.43</td>
    <td align="right">       98.67</td>
    <td align="right">      349.17</td>
    <td align="right">     1570.57</td>
    <td align="right">       22.05</td>
    <td align="right">       79.33</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3536.85</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      393.83</td>
    <td align="right">     1468.44</td>
    <td align="right">       21.90</td>
    <td align="right">       77.67</td>
    <td align="right">      357.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3559.79</td>
    <td align="right">       21.36</td>
    <td align="right">      132.17</td>
    <td align="right">      401.17</td>
    <td align="right">     1561.01</td>
    <td align="right">       21.84</td>
    <td align="right">       77.00</td>
    <td align="right">      363.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3411.31</td>
    <td align="right">       21.40</td>
    <td align="right">      135.00</td>
    <td align="right">      410.33</td>
    <td align="right">     1443.48</td>
    <td align="right">       21.97</td>
    <td align="right">       78.67</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3242.12</td>
    <td align="right">       21.09</td>
    <td align="right">      111.50</td>
    <td align="right">      378.67</td>
    <td align="right">     1448.45</td>
    <td align="right">       22.45</td>
    <td align="right">       73.33</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2437.83</td>
    <td align="right">       20.78</td>
    <td align="right">       97.00</td>
    <td align="right">      326.83</td>
    <td align="right">     1324.31</td>
    <td align="right">       22.34</td>
    <td align="right">       81.67</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2013.48</td>
    <td align="right">       20.14</td>
    <td align="right">       76.67</td>
    <td align="right">      289.33</td>
    <td align="right">     1060.52</td>
    <td align="right">       22.35</td>
    <td align="right">       87.50</td>
    <td align="right">      254.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1407.83</td>
    <td align="right">       19.81</td>
    <td align="right">       71.83</td>
    <td align="right">      233.50</td>
    <td align="right">      733.23</td>
    <td align="right">       21.18</td>
    <td align="right">       71.67</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1245.08</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.23</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.92</td>
    <td align="right">       20.74</td>
    <td align="right">     1152.50</td>
    <td align="right">     3812.67</td>
    <td align="right">     1244.48</td>
    <td align="right">       21.94</td>
    <td align="right">      950.00</td>
    <td align="right">     3347.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1245.08</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.23</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3559.79</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      410.33</td>
    <td align="right">     1570.57</td>
    <td align="right">       22.45</td>
    <td align="right">      100.50</td>
    <td align="right">      376.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      628.20</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">      216.67</td>
    <td align="right">      352.78</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">      125.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      858.80</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
    <td align="right">      473.13</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">      189.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">      971.01</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      317.17</td>
    <td align="right">      561.23</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1081.53</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">      351.00</td>
    <td align="right">      628.27</td>
    <td align="right">       18.24</td>
    <td align="right">        0.33</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1206.40</td>
    <td align="right">       16.57</td>
    <td align="right">       29.17</td>
    <td align="right">      406.50</td>
    <td align="right">      698.09</td>
    <td align="right">       19.88</td>
    <td align="right">       40.17</td>
    <td align="right">      372.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1342.10</td>
    <td align="right">       18.67</td>
    <td align="right">       71.17</td>
    <td align="right">      410.67</td>
    <td align="right">      768.21</td>
    <td align="right">       20.37</td>
    <td align="right">       59.50</td>
    <td align="right">      385.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1298.06</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      765.88</td>
    <td align="right">       20.53</td>
    <td align="right">       69.00</td>
    <td align="right">      394.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1167.51</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      386.50</td>
    <td align="right">      694.40</td>
    <td align="right">       19.09</td>
    <td align="right">        8.17</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      945.02</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">      322.33</td>
    <td align="right">      552.10</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      816.86</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      281.17</td>
    <td align="right">      468.93</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">      221.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      673.56</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">      222.67</td>
    <td align="right">      362.39</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">      617.89</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.64</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1019.56</td>
    <td align="right">       15.13</td>
    <td align="right">      171.83</td>
    <td align="right">     3784.33</td>
    <td align="right">      587.61</td>
    <td align="right">       18.22</td>
    <td align="right">      177.17</td>
    <td align="right">     3137.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      617.89</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.64</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1342.10</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      768.21</td>
    <td align="right">       20.53</td>
    <td align="right">       69.00</td>
    <td align="right">      394.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1379.95</td>
    <td align="right">       20.88</td>
    <td align="right">       85.00</td>
    <td align="right">      233.33</td>
    <td align="right">      745.46</td>
    <td align="right">       22.10</td>
    <td align="right">       85.00</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1873.25</td>
    <td align="right">       19.79</td>
    <td align="right">       64.50</td>
    <td align="right">      249.67</td>
    <td align="right">      986.35</td>
    <td align="right">       22.44</td>
    <td align="right">      107.83</td>
    <td align="right">      216.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     2804.09</td>
    <td align="right">       21.25</td>
    <td align="right">       98.17</td>
    <td align="right">      323.33</td>
    <td align="right">     1542.03</td>
    <td align="right">       22.85</td>
    <td align="right">       97.67</td>
    <td align="right">      287.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     3235.08</td>
    <td align="right">       20.14</td>
    <td align="right">       92.50</td>
    <td align="right">      345.67</td>
    <td align="right">     1380.29</td>
    <td align="right">       20.71</td>
    <td align="right">       51.17</td>
    <td align="right">      314.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2951.16</td>
    <td align="right">       17.36</td>
    <td align="right">       55.67</td>
    <td align="right">      395.67</td>
    <td align="right">     1603.44</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      354.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     3059.83</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      397.17</td>
    <td align="right">     1364.74</td>
    <td align="right">       18.64</td>
    <td align="right">        2.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3535.93</td>
    <td align="right">       17.42</td>
    <td align="right">       53.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1575.02</td>
    <td align="right">       18.82</td>
    <td align="right">        5.00</td>
    <td align="right">      375.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3068.18</td>
    <td align="right">       19.62</td>
    <td align="right">       84.67</td>
    <td align="right">      379.67</td>
    <td align="right">     1594.78</td>
    <td align="right">       21.25</td>
    <td align="right">       59.83</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2609.96</td>
    <td align="right">       20.96</td>
    <td align="right">      104.00</td>
    <td align="right">      323.67</td>
    <td align="right">     1153.11</td>
    <td align="right">       21.52</td>
    <td align="right">       65.50</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     1982.64</td>
    <td align="right">       19.60</td>
    <td align="right">       67.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1052.21</td>
    <td align="right">       21.96</td>
    <td align="right">       82.50</td>
    <td align="right">      246.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1365.20</td>
    <td align="right">       19.62</td>
    <td align="right">       69.50</td>
    <td align="right">      234.00</td>
    <td align="right">      716.49</td>
    <td align="right">       21.32</td>
    <td align="right">       71.50</td>
    <td align="right">      184.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1196.06</td>
    <td align="right">       18.60</td>
    <td align="right">       57.00</td>
    <td align="right">      221.83</td>
    <td align="right">      624.85</td>
    <td align="right">       21.11</td>
    <td align="right">       64.67</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2583.63</td>
    <td align="right">       19.21</td>
    <td align="right">      883.50</td>
    <td align="right">     3800.17</td>
    <td align="right">     1264.64</td>
    <td align="right">       20.71</td>
    <td align="right">      694.67</td>
    <td align="right">     3336.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1196.06</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      221.83</td>
    <td align="right">      624.85</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3535.93</td>
    <td align="right">       21.25</td>
    <td align="right">      104.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1603.44</td>
    <td align="right">       22.85</td>
    <td align="right">      107.83</td>
    <td align="right">      375.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4276.41</td>
    <td align="right">       32.11</td>
    <td align="right">      233.33</td>
    <td align="right">      248.33</td>
    <td align="right">     3450.58</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5050.05</td>
    <td align="right">       30.48</td>
    <td align="right">      230.67</td>
    <td align="right">      259.00</td>
    <td align="right">     1643.34</td>
    <td align="right">       24.28</td>
    <td align="right">      104.33</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7512.46</td>
    <td align="right">       28.07</td>
    <td align="right">      224.33</td>
    <td align="right">      327.00</td>
    <td align="right">     1437.41</td>
    <td align="right">       19.38</td>
    <td align="right">       18.67</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2104.67</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">      346.67</td>
    <td align="right">     1151.39</td>
    <td align="right">       18.58</td>
    <td align="right">       12.33</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1711.62</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      386.00</td>
    <td align="right">      960.35</td>
    <td align="right">       18.37</td>
    <td align="right">        2.00</td>
    <td align="right">      342.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1599.80</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      898.58</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1667.24</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      400.83</td>
    <td align="right">      939.48</td>
    <td align="right">       18.56</td>
    <td align="right">        7.83</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2058.77</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      375.50</td>
    <td align="right">     1139.17</td>
    <td align="right">       19.07</td>
    <td align="right">       24.33</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2618.92</td>
    <td align="right">       16.65</td>
    <td align="right">       25.00</td>
    <td align="right">      326.17</td>
    <td align="right">     1217.92</td>
    <td align="right">       18.83</td>
    <td align="right">       22.00</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6271.66</td>
    <td align="right">       30.18</td>
    <td align="right">      255.17</td>
    <td align="right">      299.50</td>
    <td align="right">     1465.99</td>
    <td align="right">       19.42</td>
    <td align="right">       23.00</td>
    <td align="right">      271.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3389.59</td>
    <td align="right">       29.03</td>
    <td align="right">      203.33</td>
    <td align="right">      244.33</td>
    <td align="right">     1550.34</td>
    <td align="right">       25.54</td>
    <td align="right">      121.50</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3088.77</td>
    <td align="right">       28.50</td>
    <td align="right">      194.67</td>
    <td align="right">      237.50</td>
    <td align="right">     2380.53</td>
    <td align="right">       31.57</td>
    <td align="right">      220.33</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3219.09</td>
    <td align="right">       21.11</td>
    <td align="right">     1366.50</td>
    <td align="right">     3840.00</td>
    <td align="right">     1404.65</td>
    <td align="right">       21.19</td>
    <td align="right">      789.33</td>
    <td align="right">     3443.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1599.80</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      237.50</td>
    <td align="right">      898.58</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7512.46</td>
    <td align="right">       32.11</td>
    <td align="right">      255.17</td>
    <td align="right">      400.83</td>
    <td align="right">     3450.58</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      357.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1469.43</td>
    <td align="right">       20.30</td>
    <td align="right">       70.00</td>
    <td align="right">      234.67</td>
    <td align="right">      724.42</td>
    <td align="right">       21.30</td>
    <td align="right">       77.50</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1783.47</td>
    <td align="right">       19.79</td>
    <td align="right">       66.33</td>
    <td align="right">      249.33</td>
    <td align="right">      929.07</td>
    <td align="right">       22.27</td>
    <td align="right">      100.50</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2866.01</td>
    <td align="right">       21.17</td>
    <td align="right">       98.33</td>
    <td align="right">      321.00</td>
    <td align="right">     1209.86</td>
    <td align="right">       22.27</td>
    <td align="right">       92.67</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2873.76</td>
    <td align="right">       20.44</td>
    <td align="right">       98.67</td>
    <td align="right">      349.17</td>
    <td align="right">     1570.50</td>
    <td align="right">       22.05</td>
    <td align="right">       79.33</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3536.78</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      393.83</td>
    <td align="right">     1468.37</td>
    <td align="right">       21.90</td>
    <td align="right">       77.83</td>
    <td align="right">      357.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3559.72</td>
    <td align="right">       21.36</td>
    <td align="right">      132.17</td>
    <td align="right">      401.17</td>
    <td align="right">     1560.93</td>
    <td align="right">       21.84</td>
    <td align="right">       77.00</td>
    <td align="right">      363.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3411.24</td>
    <td align="right">       21.40</td>
    <td align="right">      135.00</td>
    <td align="right">      410.33</td>
    <td align="right">     1443.40</td>
    <td align="right">       21.97</td>
    <td align="right">       78.67</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3242.05</td>
    <td align="right">       21.09</td>
    <td align="right">      111.50</td>
    <td align="right">      378.67</td>
    <td align="right">     1448.37</td>
    <td align="right">       22.45</td>
    <td align="right">       73.33</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2437.78</td>
    <td align="right">       20.78</td>
    <td align="right">       97.00</td>
    <td align="right">      326.83</td>
    <td align="right">     1324.24</td>
    <td align="right">       22.34</td>
    <td align="right">       81.67</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2013.42</td>
    <td align="right">       20.14</td>
    <td align="right">       76.67</td>
    <td align="right">      289.33</td>
    <td align="right">     1060.46</td>
    <td align="right">       22.35</td>
    <td align="right">       87.50</td>
    <td align="right">      254.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1407.78</td>
    <td align="right">       19.81</td>
    <td align="right">       71.83</td>
    <td align="right">      233.50</td>
    <td align="right">      733.17</td>
    <td align="right">       21.18</td>
    <td align="right">       71.67</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1245.03</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.18</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.85</td>
    <td align="right">       20.74</td>
    <td align="right">     1152.50</td>
    <td align="right">     3812.67</td>
    <td align="right">     1244.41</td>
    <td align="right">       21.94</td>
    <td align="right">      950.17</td>
    <td align="right">     3346.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1245.03</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.18</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3559.72</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      410.33</td>
    <td align="right">     1570.50</td>
    <td align="right">       22.45</td>
    <td align="right">      100.50</td>
    <td align="right">      376.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      628.17</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">      216.67</td>
    <td align="right">      352.76</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">      125.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      858.75</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
    <td align="right">      473.09</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">      189.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">      970.97</td>
    <td align="right">       14.49</td>
    <td align="right">        0.00</td>
    <td align="right">      317.17</td>
    <td align="right">      561.19</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1081.48</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">      351.00</td>
    <td align="right">      628.23</td>
    <td align="right">       18.24</td>
    <td align="right">        0.33</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1206.36</td>
    <td align="right">       16.57</td>
    <td align="right">       29.17</td>
    <td align="right">      406.50</td>
    <td align="right">      698.04</td>
    <td align="right">       19.88</td>
    <td align="right">       40.17</td>
    <td align="right">      372.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1342.05</td>
    <td align="right">       18.67</td>
    <td align="right">       71.17</td>
    <td align="right">      410.67</td>
    <td align="right">      768.16</td>
    <td align="right">       20.37</td>
    <td align="right">       59.50</td>
    <td align="right">      385.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1298.02</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      765.83</td>
    <td align="right">       20.53</td>
    <td align="right">       69.17</td>
    <td align="right">      394.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1167.47</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      386.50</td>
    <td align="right">      694.35</td>
    <td align="right">       19.09</td>
    <td align="right">        8.33</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      944.99</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">      322.33</td>
    <td align="right">      552.06</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      816.83</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      281.17</td>
    <td align="right">      468.89</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">      221.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      673.52</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">      222.67</td>
    <td align="right">      362.36</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">      617.85</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.61</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1019.52</td>
    <td align="right">       15.13</td>
    <td align="right">      171.83</td>
    <td align="right">     3784.33</td>
    <td align="right">      587.57</td>
    <td align="right">       18.22</td>
    <td align="right">      177.50</td>
    <td align="right">     3137.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      617.85</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.61</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1342.05</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      768.16</td>
    <td align="right">       20.53</td>
    <td align="right">       69.17</td>
    <td align="right">      394.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1379.90</td>
    <td align="right">       20.88</td>
    <td align="right">       85.00</td>
    <td align="right">      233.33</td>
    <td align="right">      745.41</td>
    <td align="right">       22.10</td>
    <td align="right">       85.00</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1873.18</td>
    <td align="right">       19.80</td>
    <td align="right">       64.50</td>
    <td align="right">      249.67</td>
    <td align="right">      986.28</td>
    <td align="right">       22.44</td>
    <td align="right">      107.83</td>
    <td align="right">      216.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     2804.02</td>
    <td align="right">       21.25</td>
    <td align="right">       98.17</td>
    <td align="right">      323.33</td>
    <td align="right">     1541.95</td>
    <td align="right">       22.86</td>
    <td align="right">       97.67</td>
    <td align="right">      287.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     3235.01</td>
    <td align="right">       20.14</td>
    <td align="right">       92.50</td>
    <td align="right">      345.67</td>
    <td align="right">     1380.21</td>
    <td align="right">       20.71</td>
    <td align="right">       51.17</td>
    <td align="right">      314.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2951.09</td>
    <td align="right">       17.37</td>
    <td align="right">       55.67</td>
    <td align="right">      395.67</td>
    <td align="right">     1603.36</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      354.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     3059.76</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      397.17</td>
    <td align="right">     1364.67</td>
    <td align="right">       18.64</td>
    <td align="right">        2.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3535.87</td>
    <td align="right">       17.43</td>
    <td align="right">       53.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1574.94</td>
    <td align="right">       18.82</td>
    <td align="right">        5.00</td>
    <td align="right">      375.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3068.12</td>
    <td align="right">       19.62</td>
    <td align="right">       84.67</td>
    <td align="right">      379.67</td>
    <td align="right">     1594.69</td>
    <td align="right">       21.25</td>
    <td align="right">       59.83</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2609.90</td>
    <td align="right">       20.97</td>
    <td align="right">      104.00</td>
    <td align="right">      323.67</td>
    <td align="right">     1153.03</td>
    <td align="right">       21.52</td>
    <td align="right">       65.50</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     1982.58</td>
    <td align="right">       19.60</td>
    <td align="right">       67.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1052.14</td>
    <td align="right">       21.97</td>
    <td align="right">       82.50</td>
    <td align="right">      246.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1365.15</td>
    <td align="right">       19.62</td>
    <td align="right">       69.50</td>
    <td align="right">      234.00</td>
    <td align="right">      716.44</td>
    <td align="right">       21.32</td>
    <td align="right">       71.50</td>
    <td align="right">      184.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1196.02</td>
    <td align="right">       18.60</td>
    <td align="right">       57.00</td>
    <td align="right">      221.67</td>
    <td align="right">      624.80</td>
    <td align="right">       21.11</td>
    <td align="right">       64.67</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2583.57</td>
    <td align="right">       19.21</td>
    <td align="right">      883.50</td>
    <td align="right">     3800.00</td>
    <td align="right">     1264.57</td>
    <td align="right">       20.71</td>
    <td align="right">      694.67</td>
    <td align="right">     3336.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1196.02</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      221.67</td>
    <td align="right">      624.80</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3535.87</td>
    <td align="right">       21.25</td>
    <td align="right">      104.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1603.36</td>
    <td align="right">       22.86</td>
    <td align="right">      107.83</td>
    <td align="right">      375.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.583356E+10</td>
    <td align="right">    13584.69</td>
    <td align="right">28-JAN-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.607732E+10</td>
    <td align="right">    16585.43</td>
    <td align="right">18-FEB-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.245212E+10</td>
    <td align="right">    16251.77</td>
    <td align="right">25-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 34280772.90</td>
    <td align="right">     3555.97</td>
    <td align="right">11-APR-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100831E+10</td>
    <td align="right">    10066.44</td>
    <td align="right">27-NOV-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457601E+10</td>
    <td align="right">    15102.31</td>
    <td align="right">16-DEC-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199816E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.607732E+10</td>
    <td align="right">    16585.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143007E+11</td>
    <td align="right">    10219.22</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141251E+11</td>
    <td align="right">    10219.22</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.879626E+10</td>
    <td align="right">    10219.22</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.378118E+10</td>
    <td align="right">    10219.22</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.605173E+09</td>
    <td align="right">    10219.22</td>
    <td align="right">01-MAY-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112461E+09</td>
    <td align="right">    10219.22</td>
    <td align="right">06-JUN-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8304428.10</td>
    <td align="right">     5952.07</td>
    <td align="right">31-JUL-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130063E+09</td>
    <td align="right">    10219.22</td>
    <td align="right">08-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117180E+10</td>
    <td align="right">    10219.22</td>
    <td align="right">02-OCT-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.621959E+10</td>
    <td align="right">    10219.22</td>
    <td align="right">02-NOV-11:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125363E+11</td>
    <td align="right">    10219.22</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.617870E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143007E+11</td>
    <td align="right">    10219.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.677578E+10</td>
    <td align="right">     6685.65</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.683905E+10</td>
    <td align="right">     6685.65</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381970E+10</td>
    <td align="right">     6685.65</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.826707E+09</td>
    <td align="right">     6685.65</td>
    <td align="right">05-APR-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   732678.22</td>
    <td align="right">     2082.02</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191893E+09</td>
    <td align="right">     6685.65</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240667E+10</td>
    <td align="right">     6685.65</td>
    <td align="right">06-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.582005E+10</td>
    <td align="right">     6685.65</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.266806E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.683905E+10</td>
    <td align="right">     6685.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111393E+11</td>
    <td align="right">    10171.48</td>
    <td align="right">24-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108532E+11</td>
    <td align="right">    10219.23</td>
    <td align="right">01-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.702911E+10</td>
    <td align="right">    10219.23</td>
    <td align="right">03-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214294E+10</td>
    <td align="right">     7257.19</td>
    <td align="right">10-APR-05:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25977495.36</td>
    <td align="right">     4701.85</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.368160E+09</td>
    <td align="right">     7248.68</td>
    <td align="right">28-OCT-03:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.405854E+10</td>
    <td align="right">     7265.51</td>
    <td align="right">20-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.916268E+10</td>
    <td align="right">    10219.23</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447799E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111393E+11</td>
    <td align="right">    10219.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.720071E+10</td>
    <td align="right">     6779.87</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.705853E+10</td>
    <td align="right">     6779.87</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.403836E+10</td>
    <td align="right">     6779.87</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.968383E+09</td>
    <td align="right">     6779.87</td>
    <td align="right">05-APR-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7748439.86</td>
    <td align="right">     3204.07</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227932E+09</td>
    <td align="right">     6779.87</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256680E+10</td>
    <td align="right">     6779.87</td>
    <td align="right">06-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.618924E+10</td>
    <td align="right">     6779.87</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.282577E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.720071E+10</td>
    <td align="right">     6779.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182080E+11</td>
    <td align="right">    23441.66</td>
    <td align="right">17-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182988E+11</td>
    <td align="right">    23441.66</td>
    <td align="right">01-FEB-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.952478E+10</td>
    <td align="right">    21235.51</td>
    <td align="right">04-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133384E+10</td>
    <td align="right">    14588.65</td>
    <td align="right">04-APR-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.454499E+09</td>
    <td align="right">     9772.97</td>
    <td align="right">28-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.651103E+10</td>
    <td align="right">    17872.68</td>
    <td align="right">27-NOV-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152195E+11</td>
    <td align="right">    23441.66</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.695505E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182988E+11</td>
    <td align="right">    23441.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:18:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.867483E+10</td>
    <td align="right">    10823.29</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.827167E+10</td>
    <td align="right">    10823.29</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.442958E+10</td>
    <td align="right">    10823.29</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114443E+10</td>
    <td align="right">    10823.29</td>
    <td align="right">05-APR-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4939271.30</td>
    <td align="right">     1303.73</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
