    <td align="right">      57.11</td>
    <td align="right">     600.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4609.11</td>
    <td align="right">       0.00</td>
    <td align="right">   -1643.28</td>
    <td align="right">   -2572.32</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">01-JAN-09:22</td>
    <td align="right">   15607.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2575.92</td>
    <td align="right">  -13031.45</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">17-DEC-14:02</td>
    <td align="right">    6946.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6946.21</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">12-OCT-04:52</td>
    <td align="right">    6565.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -498.47</td>
    <td align="right">   -6066.54</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">   17753.04</td>
    <td align="right">       0.00</td>
    <td align="right">  154242.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3152.88</td>
    <td align="right">    1072.56</td>
    <td align="right">   24208.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -69107.90</td>
    <td align="right">       0.00</td>
    <td align="right">   -9456.88</td>
    <td align="right"> -121864.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.5059</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1073</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.9553</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.3249</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     7.1371</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.5515</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.2530</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2868</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.4777</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5547</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.5686</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4928</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003500</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003500</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003500</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003500</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003500</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003500</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4424</td>
    <td align="right">     3.4424</td>
    <td align="right">     0.7677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4424</td>
    <td align="right">     3.4424</td>
    <td align="right">     1.0499</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4424</td>
    <td align="right">     3.4424</td>
    <td align="right">     1.0086</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.1430</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8405</td>
    <td align="right">     0.8405</td>
    <td align="right">     0.0891</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.1700</td>
    <td align="right">     1.1700</td>
    <td align="right">     0.1591</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9585</td>
    <td align="right">     0.9585</td>
    <td align="right">     0.0930</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.1829</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6750</td>
    <td align="right">     0.6750</td>
    <td align="right">     0.0877</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9201</td>
    <td align="right">     0.9201</td>
    <td align="right">     0.1564</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7428</td>
    <td align="right">     0.7428</td>
    <td align="right">     0.0921</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.1633</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8231</td>
    <td align="right">     0.8231</td>
    <td align="right">     0.0889</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0736</td>
    <td align="right">     1.0736</td>
    <td align="right">     0.1600</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8906</td>
    <td align="right">     0.8906</td>
    <td align="right">     0.0926</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.5059</td>
    <td align="right">     6.1073</td>
    <td align="right">     6.5059</td>
    <td align="right">     1.2868</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.9553</td>
    <td align="right">     6.3249</td>
    <td align="right">     6.9553</td>
    <td align="right">     1.5547</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     7.1371</td>
    <td align="right">     6.5515</td>
    <td align="right">     7.1371</td>
    <td align="right">     1.4928</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.7212</td>
    <td align="right">     0.7677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.0499</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.0086</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.1430</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4203</td>
    <td align="right">     0.4203</td>
    <td align="right">     0.0891</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5850</td>
    <td align="right">     0.5850</td>
    <td align="right">     0.1591</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4793</td>
    <td align="right">     0.4793</td>
    <td align="right">     0.0930</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.1829</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3375</td>
    <td align="right">     0.3375</td>
    <td align="right">     0.0877</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4600</td>
    <td align="right">     0.4600</td>
    <td align="right">     0.1564</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3714</td>
    <td align="right">     0.3714</td>
    <td align="right">     0.0921</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.1633</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4115</td>
    <td align="right">     0.4115</td>
    <td align="right">     0.0889</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5368</td>
    <td align="right">     0.5368</td>
    <td align="right">     0.1600</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4453</td>
    <td align="right">     0.4453</td>
    <td align="right">     0.0926</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.2530</td>
    <td align="right">     1.2868</td>
    <td align="right">     1.2868</td>
    <td align="right">     1.2868</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.4777</td>
    <td align="right">     1.5547</td>
    <td align="right">     1.5547</td>
    <td align="right">     1.5547</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.5686</td>
    <td align="right">     1.4928</td>
    <td align="right">     1.4928</td>
    <td align="right">     1.4928</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** INTERNATIONAL_FALLS MN USA TMY2-14918 WMO#=727470</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">     1188.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      165.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1352.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     944.98</td>
    <td align="right">  199550.81</td>
    <td align="right">     155.25</td>
    <td align="right">   18349.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      96.87</td>
    <td align="right">   55062.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     184.04</td>
    <td align="right">   19511.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      51.80</td>
    <td align="right">    5686.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     869.44</td>
    <td align="right">   51283.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      86.63</td>
    <td align="right">    8143.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">      60.56</td>
    <td align="right">    8143.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      19.79</td>
    <td align="right">    1410.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     104.42</td>
    <td align="right">   22534.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.72</td>
    <td align="right">   11264.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    1016.62</td>
    <td align="right">    2418.64</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     290.98</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    1016.62</td>
    <td align="right">    2709.62</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      36.94</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     189.67</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      19.44</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      20.96</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     204.05</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     485.46</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     485.46</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      31.16</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.24</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      58.40</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      58.40</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       6.79</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      40.60</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       3.57</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       3.85</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       5.01</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      37.52</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       2.65</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2460.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8759.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8758.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8759.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8759.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8758.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8758.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8759.68</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157674.17</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    43045.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   774825.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8754.67</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8757.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8758.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8755.50</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8757.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8754.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8759.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8730.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8758.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8756.33</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8757.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8755.83</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8535.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8757.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8756.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8535.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8743.44</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157381.83</td>
    <td align="right">      298.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159550.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    31675.00</td>
    <td align="right">      242.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159555.00</td>
    <td align="right">      242.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    43032.11</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   774578.00</td>
    <td align="right">      247.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16453.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   296160.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2.575</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      11.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.798</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      18.187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      11.594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2.575</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      11.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.798</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      18.187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      11.594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2.575</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      11.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.798</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      18.187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      11.594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2.575</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      11.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.798</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      18.187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      11.594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2.575</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      11.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.798</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      18.187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      11.594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2.575</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      11.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.798</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      18.187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      11.594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2.575</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      11.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.798</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      18.187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      11.594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2.575</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      11.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.798</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      18.187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      11.594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2.575</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      11.159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.798</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      18.187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.052</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      11.594</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -12.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2.816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188343E+11</td>
    <td align="right">    21921.16</td>
    <td align="right">25-JAN-16:20</td>
    <td align="right">       -18.2</td>
    <td align="right">       -19.0</td>
    <td align="right">0.170672E+10</td>
    <td align="right">     2684.89</td>
    <td align="right">19-JAN-13:20</td>
    <td align="right">       -18.2</td>
    <td align="right">       -19.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186187E+11</td>
    <td align="right">    22291.85</td>
    <td align="right">08-FEB-14:45</td>
    <td align="right">       -18.0</td>
    <td align="right">       -19.0</td>
    <td align="right">0.166040E+10</td>
    <td align="right">     3133.56</td>
    <td align="right">17-FEB-14:09</td>
    <td align="right">        3.13</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232580E+11</td>
    <td align="right">    22348.01</td>
    <td align="right">01-MAR-09:58</td>
    <td align="right">       -17.2</td>
    <td align="right">       -18.0</td>
    <td align="right">0.215769E+10</td>
    <td align="right">     3228.44</td>
    <td align="right">31-MAR-13:20</td>
    <td align="right">        7.20</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206476E+11</td>
    <td align="right">    24611.86</td>
    <td align="right">28-APR-07:03</td>
    <td align="right">        3.68</td>
    <td align="right">        1.29</td>
    <td align="right">0.224312E+10</td>
    <td align="right">     3228.54</td>
    <td align="right">21-APR-09:09</td>
    <td align="right">        3.68</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253510E+11</td>
    <td align="right">    31674.23</td>
    <td align="right">31-MAY-21:53</td>
    <td align="right">       12.50</td>
    <td align="right">        8.48</td>
    <td align="right">0.255341E+10</td>
    <td align="right">     3228.57</td>
    <td align="right">30-MAY-09:09</td>
    <td align="right">       12.50</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300133E+11</td>
    <td align="right">    43998.68</td>
    <td align="right">30-JUN-05:12</td>
    <td align="right">       15.13</td>
    <td align="right">       13.32</td>
    <td align="right">0.255270E+10</td>
    <td align="right">     3228.57</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       15.13</td>
    <td align="right">       13.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305412E+11</td>
    <td align="right">    44507.86</td>
    <td align="right">28-JUL-05:12</td>
    <td align="right">       13.43</td>
    <td align="right">       12.60</td>
    <td align="right">0.237030E+10</td>
    <td align="right">     3228.57</td>
    <td align="right">25-JUL-09:09</td>
    <td align="right">       13.43</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.321953E+11</td>
    <td align="right">    44597.84</td>
    <td align="right">02-AUG-05:12</td>
    <td align="right">       18.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.266318E+10</td>
    <td align="right">     3228.59</td>
    <td align="right">14-AUG-09:09</td>
    <td align="right">       20.78</td>
    <td align="right">       18.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257508E+11</td>
    <td align="right">    29763.44</td>
    <td align="right">27-SEP-22:33</td>
    <td align="right">       11.13</td>
    <td align="right">       10.00</td>
    <td align="right">0.235986E+10</td>
    <td align="right">     3228.57</td>
    <td align="right">27-SEP-13:00</td>
    <td align="right">       11.13</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208261E+11</td>
    <td align="right">    29968.65</td>
    <td align="right">12-OCT-04:52</td>
    <td align="right">        1.70</td>
    <td align="right">        0.51</td>
    <td align="right">0.240043E+10</td>
    <td align="right">     3228.55</td>
    <td align="right">05-OCT-09:09</td>
    <td align="right">        1.70</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202869E+11</td>
    <td align="right">    19930.03</td>
    <td align="right">25-NOV-07:03</td>
    <td align="right">       -17.6</td>
    <td align="right">       -18.1</td>
    <td align="right">0.207383E+10</td>
    <td align="right">     3228.52</td>
    <td align="right">08-NOV-10:00</td>
    <td align="right">       -17.6</td>
    <td align="right">       -18.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.203404E+11</td>
    <td align="right">    21340.77</td>
    <td align="right">08-DEC-10:25</td>
    <td align="right">       -15.8</td>
    <td align="right">       -16.3</td>
    <td align="right">0.169012E+10</td>
    <td align="right">     2679.02</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       -15.8</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286664E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264318E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186187E+11</td>
    <td align="right">    19930.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.2</td>
    <td align="right">       -19.0</td>
    <td align="right">0.166040E+10</td>
    <td align="right">     2679.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.2</td>
    <td align="right">       -19.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321953E+11</td>
    <td align="right">    44597.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       18.68</td>
    <td align="right">0.266318E+10</td>
    <td align="right">     3228.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.78</td>
    <td align="right">       18.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11658341.62</td>
    <td align="right">     1008.17</td>
    <td align="right">23-FEB-17:30</td>
    <td align="right">        0.35</td>
    <td align="right">        -3.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.35</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102531E+09</td>
    <td align="right">     1420.23</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">        -2.4</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -2.4</td>
    <td align="right">        -5.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.764279E+09</td>
    <td align="right">     4457.30</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       17.80</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.237339E+10</td>
    <td align="right">     8045.20</td>
    <td align="right">28-MAY-14:43</td>
    <td align="right">       21.70</td>
    <td align="right">       11.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.70</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.430892E+10</td>
    <td align="right">     9359.02</td>
    <td align="right">25-JUN-14:42</td>
    <td align="right">       24.88</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.88</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.552626E+10</td>
    <td align="right">    11233.10</td>
    <td align="right">09-JUL-14:51</td>
    <td align="right">       28.30</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461889E+10</td>
    <td align="right">     9328.61</td>
    <td align="right">02-AUG-15:50</td>
    <td align="right">       31.60</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.60</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152809E+10</td>
    <td align="right">     7947.16</td>
    <td align="right">04-SEP-15:13</td>
    <td align="right">       28.50</td>
    <td align="right">       23.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.50</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283605E+09</td>
    <td align="right">     3832.32</td>
    <td align="right">07-OCT-14:30</td>
    <td align="right">       23.55</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.55</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    11474.71</td>
    <td align="right">       38.25</td>
    <td align="right">07-NOV-17:30</td>
    <td align="right">        8.90</td>
    <td align="right">        4.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        8.90</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195176E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.552626E+10</td>
    <td align="right">    11233.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       23.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38068573.25</td>
    <td align="right">     1096.63</td>
    <td align="right">23-FEB-18:40</td>
    <td align="right">        -1.3</td>
    <td align="right">        -4.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -1.3</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 70719673.99</td>
    <td align="right">      963.87</td>
    <td align="right">31-MAR-21:00</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330945E+09</td>
    <td align="right">     1560.10</td>
    <td align="right">06-APR-21:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -4.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104107E+10</td>
    <td align="right">     2826.87</td>
    <td align="right">28-MAY-17:06</td>
    <td align="right">       21.02</td>
    <td align="right">       11.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.02</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231530E+10</td>
    <td align="right">     3136.19</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310076E+10</td>
    <td align="right">     4013.37</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">       31.57</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.57</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271273E+10</td>
    <td align="right">     3752.92</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.70</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.880584E+09</td>
    <td align="right">     2717.90</td>
    <td align="right">04-SEP-15:27</td>
    <td align="right">       28.60</td>
    <td align="right">       23.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.60</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233614E+09</td>
    <td align="right">     1474.34</td>
    <td align="right">07-OCT-18:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.80</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46204888.32</td>
    <td align="right">     1232.59</td>
    <td align="right">09-NOV-21:10</td>
    <td align="right">        -0.3</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -0.3</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    17597.53</td>
    <td align="right">      234.63</td>
    <td align="right">04-DEC-05:21</td>
    <td align="right">        1.40</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.40</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107700E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.310076E+10</td>
    <td align="right">     4013.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       23.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.598835E+09</td>
    <td align="right">     6770.85</td>
    <td align="right">26-JAN-07:10</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.390594E+09</td>
    <td align="right">     6335.46</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">       -32.7</td>
    <td align="right">       -32.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -32.7</td>
    <td align="right">       -32.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.369547E+09</td>
    <td align="right">     4379.36</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">       -21.6</td>
    <td align="right">       -22.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -21.6</td>
    <td align="right">       -22.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.490135E+09</td>
    <td align="right">     4192.23</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">       -10.3</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       -10.3</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121541E+10</td>
    <td align="right">     2520.96</td>
    <td align="right">04-MAY-06:10</td>
    <td align="right">        -0.1</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -0.1</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.248886E+10</td>
    <td align="right">     3396.49</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.324021E+10</td>
    <td align="right">     4409.44</td>
    <td align="right">20-JUL-15:50</td>
    <td align="right">       31.37</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.37</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307257E+10</td>
    <td align="right">     4112.16</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.70</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121205E+10</td>
    <td align="right">     2938.85</td>
    <td align="right">21-SEP-06:09</td>
    <td align="right">        -2.1</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        -2.1</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342479E+09</td>
    <td align="right">     2452.46</td>
    <td align="right">05-OCT-06:10</td>
    <td align="right">        -2.4</td>
    <td align="right">        -2.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -2.4</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181976E+09</td>
    <td align="right">     3728.55</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">       -15.9</td>
    <td align="right">       -16.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -15.9</td>
    <td align="right">       -16.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.396282E+09</td>
    <td align="right">     5600.77</td>
    <td align="right">15-DEC-07:10</td>
    <td align="right">       -29.8</td>
    <td align="right">       -30.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -29.8</td>
    <td align="right">       -30.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139989E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181976E+09</td>
    <td align="right">     2452.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324021E+10</td>
    <td align="right">     6770.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       23.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.814330E+10</td>
    <td align="right">    14029.95</td>
    <td align="right">20-JAN-16:20</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.6</td>
    <td align="right">0.162550E+10</td>
    <td align="right">     2136.66</td>
    <td align="right">03-JAN-10:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.979662E+10</td>
    <td align="right">    16105.61</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">        -8.2</td>
    <td align="right">       -10.3</td>
    <td align="right">0.150510E+10</td>
    <td align="right">     2706.28</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        -8.2</td>
    <td align="right">       -10.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156515E+11</td>
    <td align="right">    15370.27</td>
    <td align="right">07-MAR-17:00</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.7</td>
    <td align="right">0.181069E+10</td>
    <td align="right">     2760.43</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.40</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150322E+11</td>
    <td align="right">    19230.21</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">       -10.3</td>
    <td align="right">       -10.5</td>
    <td align="right">0.194559E+10</td>
    <td align="right">     3228.48</td>
    <td align="right">25-APR-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       11.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172367E+11</td>
    <td align="right">    21414.21</td>
    <td align="right">31-MAY-22:00</td>
    <td align="right">       12.50</td>
    <td align="right">        8.48</td>
    <td align="right">0.244377E+10</td>
    <td align="right">     3228.56</td>
    <td align="right">30-MAY-09:39</td>
    <td align="right">       12.50</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.213518E+11</td>
    <td align="right">    26284.35</td>
    <td align="right">30-JUN-22:53</td>
    <td align="right">       11.70</td>
    <td align="right">        9.17</td>
    <td align="right">0.252227E+10</td>
    <td align="right">     3228.55</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       11.70</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227476E+11</td>
    <td align="right">    28118.79</td>
    <td align="right">20-JUL-05:12</td>
    <td align="right">       19.40</td>
    <td align="right">       17.56</td>
    <td align="right">0.234387E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">10-JUL-09:20</td>
    <td align="right">       19.40</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.228118E+11</td>
    <td align="right">    27157.99</td>
    <td align="right">09-AUG-05:12</td>
    <td align="right">       16.70</td>
    <td align="right">       15.64</td>
    <td align="right">0.263359E+10</td>
    <td align="right">     3228.56</td>
    <td align="right">08-AUG-09:50</td>
    <td align="right">       16.70</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159587E+11</td>
    <td align="right">    23386.03</td>
    <td align="right">01-SEP-22:57</td>
    <td align="right">       15.60</td>
    <td align="right">       15.30</td>
    <td align="right">0.228080E+10</td>
    <td align="right">     3228.52</td>
    <td align="right">27-SEP-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148261E+11</td>
    <td align="right">    14741.11</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">        -4.1</td>
    <td align="right">        -4.7</td>
    <td align="right">0.202772E+10</td>
    <td align="right">     3140.66</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">        -4.1</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126693E+11</td>
    <td align="right">    15127.89</td>
    <td align="right">29-NOV-16:25</td>
    <td align="right">        -5.5</td>
    <td align="right">        -7.5</td>
    <td align="right">0.170699E+10</td>
    <td align="right">     2959.64</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        -5.5</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.882634E+10</td>
    <td align="right">    12666.06</td>
    <td align="right">08-DEC-14:50</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.4</td>
    <td align="right">0.156854E+10</td>
    <td align="right">     2136.63</td>
    <td align="right">28-DEC-14:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185052E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.244144E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.814330E+10</td>
    <td align="right">    12666.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.4</td>
    <td align="right">0.150510E+10</td>
    <td align="right">     2136.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.228118E+11</td>
    <td align="right">    28118.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       17.56</td>
    <td align="right">0.263359E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       17.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.505127E+10</td>
    <td align="right">    11659.85</td>
    <td align="right">27-JAN-16:00</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
    <td align="right">0.162477E+10</td>
    <td align="right">     2136.71</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.623362E+10</td>
    <td align="right">    14509.44</td>
    <td align="right">28-FEB-16:50</td>
    <td align="right">        -8.1</td>
    <td align="right">       -10.2</td>
    <td align="right">0.150452E+10</td>
    <td align="right">     2728.09</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">        -8.1</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106107E+11</td>
    <td align="right">    14810.44</td>
    <td align="right">08-MAR-17:02</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.7</td>
    <td align="right">0.181210E+10</td>
    <td align="right">     2817.41</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.40</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127029E+11</td>
    <td align="right">    13929.55</td>
    <td align="right">17-APR-10:40</td>
    <td align="right">        -5.4</td>
    <td align="right">        -7.9</td>
    <td align="right">0.190142E+10</td>
    <td align="right">     3228.48</td>
    <td align="right">25-APR-13:39</td>
    <td align="right">       16.83</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160777E+11</td>
    <td align="right">    17700.16</td>
    <td align="right">18-MAY-23:03</td>
    <td align="right">       11.70</td>
    <td align="right">        8.27</td>
    <td align="right">0.238722E+10</td>
    <td align="right">     3228.55</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197034E+11</td>
    <td align="right">    25060.95</td>
    <td align="right">30-JUN-21:17</td>
    <td align="right">       13.77</td>
    <td align="right">       10.28</td>
    <td align="right">0.251272E+10</td>
    <td align="right">     3228.56</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       13.77</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.213991E+11</td>
    <td align="right">    29103.42</td>
    <td align="right">20-JUL-21:08</td>
    <td align="right">       24.22</td>
    <td align="right">       19.43</td>
    <td align="right">0.233713E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">10-JUL-09:09</td>
    <td align="right">       24.22</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209466E+11</td>
    <td align="right">    26255.92</td>
    <td align="right">02-AUG-22:23</td>
    <td align="right">       23.05</td>
    <td align="right">       19.35</td>
    <td align="right">0.261960E+10</td>
    <td align="right">     3228.59</td>
    <td align="right">11-AUG-09:09</td>
    <td align="right">       24.60</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138537E+11</td>
    <td align="right">    21346.83</td>
    <td align="right">01-SEP-21:20</td>
    <td align="right">       16.83</td>
    <td align="right">       16.02</td>
    <td align="right">0.220148E+10</td>
    <td align="right">     3228.53</td>
    <td align="right">27-SEP-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121677E+11</td>
    <td align="right">    11906.59</td>
    <td align="right">31-OCT-14:00</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.6</td>
    <td align="right">0.191791E+10</td>
    <td align="right">     3142.99</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.811499E+10</td>
    <td align="right">    13327.12</td>
    <td align="right">29-NOV-15:40</td>
    <td align="right">        -4.8</td>
    <td align="right">        -6.9</td>
    <td align="right">0.168182E+10</td>
    <td align="right">     2890.79</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        -4.8</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.525001E+10</td>
    <td align="right">    10535.98</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">        -5.8</td>
    <td align="right">        -7.3</td>
    <td align="right">0.156784E+10</td>
    <td align="right">     2136.69</td>
    <td align="right">20-DEC-10:09</td>
    <td align="right">       -16.4</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152112E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.240685E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.505127E+10</td>
    <td align="right">    10535.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
    <td align="right">0.150452E+10</td>
    <td align="right">     2136.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.4</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.213991E+11</td>
    <td align="right">    29103.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.22</td>
    <td align="right">       19.43</td>
    <td align="right">0.261960E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.60</td>
    <td align="right">       19.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1663935.48</td>
    <td align="right">      742.06</td>
    <td align="right">29-JAN-14:47</td>
    <td align="right">        0.92</td>
    <td align="right">        -1.1</td>
    <td align="right">0.336439E+09</td>
    <td align="right">      450.59</td>
    <td align="right">03-JAN-14:39</td>
    <td align="right">        0.92</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 88819103.53</td>
    <td align="right">     1305.60</td>
    <td align="right">24-FEB-17:02</td>
    <td align="right">        0.48</td>
    <td align="right">        -3.1</td>
    <td align="right">0.309433E+09</td>
    <td align="right">      480.99</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        0.48</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371333E+09</td>
    <td align="right">     1653.45</td>
    <td align="right">28-MAR-13:10</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.9</td>
    <td align="right">0.376478E+09</td>
    <td align="right">      584.12</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">        7.40</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110750E+10</td>
    <td align="right">     2857.72</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.61</td>
    <td align="right">0.383574E+09</td>
    <td align="right">      680.58</td>
    <td align="right">25-APR-13:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.252451E+10</td>
    <td align="right">     9403.49</td>
    <td align="right">28-MAY-18:31</td>
    <td align="right">       19.47</td>
    <td align="right">       10.44</td>
    <td align="right">0.493409E+09</td>
    <td align="right">      680.60</td>
    <td align="right">30-MAY-09:30</td>
    <td align="right">       21.65</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441935E+10</td>
    <td align="right">     9846.53</td>
    <td align="right">25-JUN-16:31</td>
    <td align="right">       24.67</td>
    <td align="right">       14.45</td>
    <td align="right">0.530246E+09</td>
    <td align="right">      680.60</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       21.77</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529959E+10</td>
    <td align="right">     9792.26</td>
    <td align="right">09-JUL-18:01</td>
    <td align="right">       26.33</td>
    <td align="right">       18.88</td>
    <td align="right">0.494566E+09</td>
    <td align="right">      680.61</td>
    <td align="right">10-JUL-09:09</td>
    <td align="right">       24.12</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450096E+10</td>
    <td align="right">     9521.91</td>
    <td align="right">13-AUG-15:11</td>
    <td align="right">       23.13</td>
    <td align="right">       14.69</td>
    <td align="right">0.549314E+09</td>
    <td align="right">      680.60</td>
    <td align="right">11-AUG-09:09</td>
    <td align="right">       23.13</td>
    <td align="right">       14.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197910E+10</td>
    <td align="right">     9437.68</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">       29.15</td>
    <td align="right">       23.50</td>
    <td align="right">0.444615E+09</td>
    <td align="right">      680.59</td>
    <td align="right">27-SEP-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.872029E+09</td>
    <td align="right">     2018.96</td>
    <td align="right">06-OCT-15:40</td>
    <td align="right">       21.47</td>
    <td align="right">       13.54</td>
    <td align="right">0.378719E+09</td>
    <td align="right">      677.52</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       21.47</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194817E+09</td>
    <td align="right">     1128.83</td>
    <td align="right">10-NOV-17:03</td>
    <td align="right">        3.35</td>
    <td align="right">        0.54</td>
    <td align="right">0.344685E+09</td>
    <td align="right">      551.21</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        3.35</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3235121.59</td>
    <td align="right">      731.84</td>
    <td align="right">09-DEC-21:27</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.0</td>
    <td align="right">0.329077E+09</td>
    <td align="right">      450.57</td>
    <td align="right">28-DEC-14:50</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213629E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.497055E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1663935.48</td>
    <td align="right">      731.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.0</td>
    <td align="right">0.309433E+09</td>
    <td align="right">      450.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529959E+10</td>
    <td align="right">     9846.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.15</td>
    <td align="right">       23.50</td>
    <td align="right">0.549314E+09</td>
    <td align="right">      680.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.12</td>
    <td align="right">       19.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7339056.57</td>
    <td align="right">      480.59</td>
    <td align="right">29-JAN-16:07</td>
    <td align="right">        -0.2</td>
    <td align="right">        -1.8</td>
    <td align="right">0.207424E+09</td>
    <td align="right">      285.29</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">        -0.2</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261194E+09</td>
    <td align="right">     1948.42</td>
    <td align="right">28-FEB-09:20</td>
    <td align="right">       -13.4</td>
    <td align="right">       -14.3</td>
    <td align="right">0.199221E+09</td>
    <td align="right">      388.76</td>
    <td align="right">17-FEB-10:09</td>
    <td align="right">       -13.4</td>
    <td align="right">       -14.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.781580E+09</td>
    <td align="right">     2341.33</td>
    <td align="right">08-MAR-09:00</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.5</td>
    <td align="right">0.251342E+09</td>
    <td align="right">      430.86</td>
    <td align="right">29-MAR-09:30</td>
    <td align="right">        -6.3</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138212E+10</td>
    <td align="right">     6393.70</td>
    <td align="right">16-APR-09:03</td>
    <td align="right">        6.20</td>
    <td align="right">        3.23</td>
    <td align="right">0.274093E+09</td>
    <td align="right">      430.87</td>
    <td align="right">21-APR-09:09</td>
    <td align="right">        9.55</td>
    <td align="right">        5.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.295648E+10</td>
    <td align="right">    12771.96</td>
    <td align="right">28-MAY-08:31</td>
    <td align="right">       17.03</td>
    <td align="right">       11.40</td>
    <td align="right">0.326169E+09</td>
    <td align="right">      430.89</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       21.10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.471876E+10</td>
    <td align="right">    14036.01</td>
    <td align="right">25-JUN-09:11</td>
    <td align="right">       19.33</td>
    <td align="right">       13.51</td>
    <td align="right">0.338400E+09</td>
    <td align="right">      431.24</td>
    <td align="right">02-JUN-09:00</td>
    <td align="right">       19.33</td>
    <td align="right">       13.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572047E+10</td>
    <td align="right">    13186.93</td>
    <td align="right">09-JUL-08:41</td>
    <td align="right">       23.32</td>
    <td align="right">       16.95</td>
    <td align="right">0.315157E+09</td>
    <td align="right">      431.23</td>
    <td align="right">10-JUL-09:00</td>
    <td align="right">       25.20</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494243E+10</td>
    <td align="right">    13586.43</td>
    <td align="right">13-AUG-08:31</td>
    <td align="right">       15.57</td>
    <td align="right">       12.64</td>
    <td align="right">0.353277E+09</td>
    <td align="right">      431.34</td>
    <td align="right">10-AUG-09:00</td>
    <td align="right">       15.57</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191919E+10</td>
    <td align="right">    10990.28</td>
    <td align="right">24-SEP-09:12</td>
    <td align="right">       12.93</td>
    <td align="right">        9.93</td>
    <td align="right">0.296327E+09</td>
    <td align="right">      430.88</td>
    <td align="right">15-SEP-09:00</td>
    <td align="right">       12.93</td>
    <td align="right">        9.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.777358E+09</td>
    <td align="right">     3781.71</td>
    <td align="right">07-OCT-09:20</td>
    <td align="right">       13.27</td>
    <td align="right">       11.25</td>
    <td align="right">0.259706E+09</td>
    <td align="right">      430.87</td>
    <td align="right">05-OCT-09:09</td>
    <td align="right">       13.27</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202537E+09</td>
    <td align="right">     1153.86</td>
    <td align="right">06-NOV-09:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.5</td>
    <td align="right">0.223407E+09</td>
    <td align="right">      399.19</td>
    <td align="right">09-NOV-10:39</td>
    <td align="right">        5.73</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9131598.93</td>
    <td align="right">      663.30</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">       -13.3</td>
    <td align="right">       -13.9</td>
    <td align="right">0.206663E+09</td>
    <td align="right">      285.28</td>
    <td align="right">28-DEC-14:50</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236786E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.325119E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7339056.57</td>
    <td align="right">      480.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.5</td>
    <td align="right">0.199221E+09</td>
    <td align="right">      285.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572047E+10</td>
    <td align="right">    14036.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.32</td>
    <td align="right">       16.95</td>
    <td align="right">0.353277E+09</td>
    <td align="right">      431.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.20</td>
    <td align="right">       19.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.951955E+09</td>
    <td align="right">     5013.03</td>
    <td align="right">27-JAN-13:27</td>
    <td align="right">       -15.0</td>
    <td align="right">       -16.1</td>
    <td align="right">0.352935E+09</td>
    <td align="right">      680.51</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156684E+10</td>
    <td align="right">     9390.97</td>
    <td align="right">23-FEB-14:05</td>
    <td align="right">        1.12</td>
    <td align="right">        -2.9</td>
    <td align="right">0.345772E+09</td>
    <td align="right">      680.60</td>
    <td align="right">24-FEB-14:50</td>
    <td align="right">        3.08</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219499E+10</td>
    <td align="right">     9346.97</td>
    <td align="right">19-MAR-13:43</td>
    <td align="right">        0.78</td>
    <td align="right">        -2.9</td>
    <td align="right">0.432768E+09</td>
    <td align="right">      680.59</td>
    <td align="right">29-MAR-13:00</td>
    <td align="right">        -0.3</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282691E+10</td>
    <td align="right">     9558.09</td>
    <td align="right">16-APR-11:43</td>
    <td align="right">        8.22</td>
    <td align="right">        3.60</td>
    <td align="right">0.421708E+09</td>
    <td align="right">      680.60</td>
    <td align="right">25-APR-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       11.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440258E+10</td>
    <td align="right">    16436.09</td>
    <td align="right">28-MAY-13:12</td>
    <td align="right">       21.30</td>
    <td align="right">       11.76</td>
    <td align="right">0.501287E+09</td>
    <td align="right">      680.60</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.616503E+10</td>
    <td align="right">    17325.71</td>
    <td align="right">25-JUN-14:31</td>
    <td align="right">       24.77</td>
    <td align="right">       14.84</td>
    <td align="right">0.527452E+09</td>
    <td align="right">      680.60</td>
    <td align="right">13-JUN-13:00</td>
    <td align="right">       24.77</td>
    <td align="right">       14.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748684E+10</td>
    <td align="right">    16607.38</td>
    <td align="right">09-JUL-12:42</td>
    <td align="right">       26.68</td>
    <td align="right">       17.95</td>
    <td align="right">0.492863E+09</td>
    <td align="right">      681.03</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       31.30</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.774913E+10</td>
    <td align="right">    17994.10</td>
    <td align="right">13-AUG-13:11</td>
    <td align="right">       21.47</td>
    <td align="right">       14.13</td>
    <td align="right">0.551219E+09</td>
    <td align="right">      681.17</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">       21.47</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450184E+10</td>
    <td align="right">    18203.14</td>
    <td align="right">24-SEP-12:31</td>
    <td align="right">       17.03</td>
    <td align="right">       10.16</td>
    <td align="right">0.460875E+09</td>
    <td align="right">      680.88</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">       17.03</td>
    <td align="right">       10.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267040E+10</td>
    <td align="right">    13866.60</td>
    <td align="right">08-OCT-14:43</td>
    <td align="right">       17.47</td>
    <td align="right">       14.20</td>
    <td align="right">0.424945E+09</td>
    <td align="right">      680.67</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       17.47</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100531E+10</td>
    <td align="right">     7537.66</td>
    <td align="right">06-NOV-13:25</td>
    <td align="right">        6.95</td>
    <td align="right">        2.95</td>
    <td align="right">0.376165E+09</td>
    <td align="right">      680.59</td>
    <td align="right">06-NOV-14:20</td>
    <td align="right">        7.97</td>
    <td align="right">        3.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.649627E+09</td>
    <td align="right">     6855.45</td>
    <td align="right">17-DEC-14:02</td>
    <td align="right">        -6.8</td>
    <td align="right">        -8.0</td>
    <td align="right">0.336673E+09</td>
    <td align="right">      593.16</td>
    <td align="right">08-DEC-13:20</td>
    <td align="right">        -6.8</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421714E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.522466E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.649627E+09</td>
    <td align="right">     5013.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.0</td>
    <td align="right">       -16.1</td>
    <td align="right">0.336673E+09</td>
    <td align="right">      593.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.774913E+10</td>
    <td align="right">    18203.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.68</td>
    <td align="right">       17.95</td>
    <td align="right">0.551219E+09</td>
    <td align="right">      681.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.30</td>
    <td align="right">       21.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 71870994.15</td>
    <td align="right">     2019.35</td>
    <td align="right">27-JAN-16:05</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
    <td align="right">0.195338E+09</td>
    <td align="right">      304.81</td>
    <td align="right">17-JAN-16:10</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245106E+09</td>
    <td align="right">     3107.72</td>
    <td align="right">23-FEB-16:30</td>
    <td align="right">        1.10</td>
    <td align="right">        -3.0</td>
    <td align="right">0.192177E+09</td>
    <td align="right">      430.66</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656960E+09</td>
    <td align="right">     2853.64</td>
    <td align="right">29-MAR-17:00</td>
    <td align="right">        0.20</td>
    <td align="right">        -2.9</td>
    <td align="right">0.250400E+09</td>
    <td align="right">      419.48</td>
    <td align="right">31-MAR-15:50</td>
    <td align="right">        7.47</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144269E+10</td>
    <td align="right">     9321.85</td>
    <td align="right">22-APR-17:06</td>
    <td align="right">       14.82</td>
    <td align="right">        7.94</td>
    <td align="right">0.252190E+09</td>
    <td align="right">      430.83</td>
    <td align="right">25-APR-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       11.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.296249E+10</td>
    <td align="right">    14817.83</td>
    <td align="right">28-MAY-16:31</td>
    <td align="right">       21.30</td>
    <td align="right">       11.37</td>
    <td align="right">0.314133E+09</td>
    <td align="right">      430.84</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       21.10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.446335E+10</td>
    <td align="right">    16337.04</td>
    <td align="right">25-JUN-17:11</td>
    <td align="right">       24.53</td>
    <td align="right">       14.30</td>
    <td align="right">0.334612E+09</td>
    <td align="right">      430.84</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       21.77</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541696E+10</td>
    <td align="right">    14969.39</td>
    <td align="right">09-JUL-17:21</td>
    <td align="right">       26.95</td>
    <td align="right">       18.94</td>
    <td align="right">0.312382E+09</td>
    <td align="right">      430.85</td>
    <td align="right">10-JUL-09:09</td>
    <td align="right">       24.12</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.473670E+10</td>
    <td align="right">    14435.91</td>
    <td align="right">13-AUG-15:11</td>
    <td align="right">       23.13</td>
    <td align="right">       14.69</td>
    <td align="right">0.347895E+09</td>
    <td align="right">      430.85</td>
    <td align="right">29-AUG-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225382E+10</td>
    <td align="right">    14164.42</td>
    <td align="right">04-SEP-15:42</td>
    <td align="right">       28.80</td>
    <td align="right">       23.58</td>
    <td align="right">0.284029E+09</td>
    <td align="right">      430.84</td>
    <td align="right">27-SEP-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.856292E+09</td>
    <td align="right">    10604.80</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">       19.47</td>
    <td align="right">       14.21</td>
    <td align="right">0.249087E+09</td>
    <td align="right">      430.82</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       19.47</td>
    <td align="right">       14.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228234E+09</td>
    <td align="right">     1640.31</td>
    <td align="right">06-NOV-15:40</td>
    <td align="right">        8.30</td>
    <td align="right">        3.36</td>
    <td align="right">0.222891E+09</td>
    <td align="right">      427.77</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16820846.45</td>
    <td align="right">      871.71</td>
    <td align="right">15-DEC-07:02</td>
    <td align="right">       -29.8</td>
    <td align="right">       -30.1</td>
    <td align="right">0.200218E+09</td>
    <td align="right">      285.25</td>
    <td align="right">28-DEC-14:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233513E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.315535E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16820846.45</td>
    <td align="right">      871.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.8</td>
    <td align="right">       -30.1</td>
    <td align="right">0.192177E+09</td>
    <td align="right">      285.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.541696E+10</td>
    <td align="right">    16337.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.80</td>
    <td align="right">       23.58</td>
    <td align="right">0.347895E+09</td>
    <td align="right">      430.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       19.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5444168.68</td>
    <td align="right">      937.44</td>
    <td align="right">19-JAN-03:26</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.1</td>
    <td align="right">0.324377E+09</td>
    <td align="right">      450.58</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94477033.22</td>
    <td align="right">     1552.76</td>
    <td align="right">17-FEB-14:30</td>
    <td align="right">        3.20</td>
    <td align="right">        -0.2</td>
    <td align="right">0.302942E+09</td>
    <td align="right">      450.59</td>
    <td align="right">06-FEB-14:20</td>
    <td align="right">        3.20</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344931E+09</td>
    <td align="right">     1909.21</td>
    <td align="right">30-MAR-13:50</td>
    <td align="right">        3.12</td>
    <td align="right">        0.46</td>
    <td align="right">0.372207E+09</td>
    <td align="right">      526.00</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">        7.40</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126461E+10</td>
    <td align="right">     2365.86</td>
    <td align="right">07-APR-12:07</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.8</td>
    <td align="right">0.362601E+09</td>
    <td align="right">      630.20</td>
    <td align="right">26-APR-13:20</td>
    <td align="right">       11.83</td>
    <td align="right">        6.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271322E+10</td>
    <td align="right">     2495.50</td>
    <td align="right">30-MAY-12:50</td>
    <td align="right">       26.70</td>
    <td align="right">       16.06</td>
    <td align="right">0.466226E+09</td>
    <td align="right">      680.58</td>
    <td align="right">30-MAY-13:39</td>
    <td align="right">       19.63</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.403977E+10</td>
    <td align="right">     8155.83</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">       22.73</td>
    <td align="right">       13.84</td>
    <td align="right">0.524266E+09</td>
    <td align="right">      680.59</td>
    <td align="right">26-JUN-09:30</td>
    <td align="right">       21.90</td>
    <td align="right">       15.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487345E+10</td>
    <td align="right">     9160.37</td>
    <td align="right">09-JUL-17:31</td>
    <td align="right">       26.87</td>
    <td align="right">       18.96</td>
    <td align="right">0.492472E+09</td>
    <td align="right">      680.60</td>
    <td align="right">25-JUL-09:09</td>
    <td align="right">       21.88</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.464130E+10</td>
    <td align="right">     6058.61</td>
    <td align="right">02-AUG-22:23</td>
    <td align="right">       23.05</td>
    <td align="right">       19.35</td>
    <td align="right">0.548274E+09</td>
    <td align="right">      680.60</td>
    <td align="right">10-AUG-09:09</td>
    <td align="right">       21.47</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304596E+10</td>
    <td align="right">     3651.04</td>
    <td align="right">01-SEP-14:40</td>
    <td align="right">       23.13</td>
    <td align="right">       19.85</td>
    <td align="right">0.447209E+09</td>
    <td align="right">      680.59</td>
    <td align="right">27-SEP-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176480E+10</td>
    <td align="right">     2066.19</td>
    <td align="right">23-OCT-12:06</td>
    <td align="right">        0.03</td>
    <td align="right">        -1.8</td>
    <td align="right">0.388347E+09</td>
    <td align="right">      637.77</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">        0.03</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.445221E+09</td>
    <td align="right">     1904.54</td>
    <td align="right">10-NOV-10:20</td>
    <td align="right">        2.43</td>
    <td align="right">        0.54</td>
    <td align="right">0.345097E+09</td>
    <td align="right">      546.02</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        2.43</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9929532.11</td>
    <td align="right">      952.91</td>
    <td align="right">03-DEC-15:27</td>
    <td align="right">        1.70</td>
    <td align="right">        1.45</td>
    <td align="right">0.327774E+09</td>
    <td align="right">      450.58</td>
    <td align="right">26-DEC-14:00</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232431E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490179E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5444168.68</td>
    <td align="right">      937.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.8</td>
    <td align="right">0.302942E+09</td>
    <td align="right">      450.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487345E+10</td>
    <td align="right">     9160.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.87</td>
    <td align="right">       19.85</td>
    <td align="right">0.548274E+09</td>
    <td align="right">      680.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.90</td>
    <td align="right">       18.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8399559.62</td>
    <td align="right">     1535.78</td>
    <td align="right">26-JAN-07:02</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
    <td align="right">0.200154E+09</td>
    <td align="right">      285.29</td>
    <td align="right">03-JAN-14:39</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287839E+09</td>
    <td align="right">     2207.90</td>
    <td align="right">28-FEB-09:30</td>
    <td align="right">       -13.2</td>
    <td align="right">       -14.1</td>
    <td align="right">0.193100E+09</td>
    <td align="right">      351.17</td>
    <td align="right">17-FEB-10:09</td>
    <td align="right">       -13.2</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.784454E+09</td>
    <td align="right">     2343.53</td>
    <td align="right">08-MAR-10:00</td>
    <td align="right">       -15.0</td>
    <td align="right">       -16.1</td>
    <td align="right">0.242183E+09</td>
    <td align="right">      363.64</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">        7.40</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129770E+10</td>
    <td align="right">     2926.40</td>
    <td align="right">16-APR-09:47</td>
    <td align="right">        6.60</td>
    <td align="right">        3.20</td>
    <td align="right">0.268040E+09</td>
    <td align="right">      430.87</td>
    <td align="right">21-APR-09:09</td>
    <td align="right">        9.55</td>
    <td align="right">        5.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246484E+10</td>
    <td align="right">     9384.18</td>
    <td align="right">28-MAY-08:42</td>
    <td align="right">       17.12</td>
    <td align="right">       11.39</td>
    <td align="right">0.326158E+09</td>
    <td align="right">      430.88</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.413116E+10</td>
    <td align="right">    10423.48</td>
    <td align="right">04-JUN-10:03</td>
    <td align="right">       20.32</td>
    <td align="right">       12.97</td>
    <td align="right">0.339063E+09</td>
    <td align="right">      431.04</td>
    <td align="right">02-JUN-09:30</td>
    <td align="right">       20.32</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.531627E+10</td>
    <td align="right">    10838.30</td>
    <td align="right">23-JUL-09:02</td>
    <td align="right">       19.02</td>
    <td align="right">       16.71</td>
    <td align="right">0.315852E+09</td>
    <td align="right">      431.07</td>
    <td align="right">20-JUL-09:00</td>
    <td align="right">       19.02</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.488899E+10</td>
    <td align="right">     9577.58</td>
    <td align="right">13-AUG-08:21</td>
    <td align="right">       15.00</td>
    <td align="right">       12.42</td>
    <td align="right">0.354502E+09</td>
    <td align="right">      431.20</td>
    <td align="right">10-AUG-09:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230043E+10</td>
    <td align="right">     7030.73</td>
    <td align="right">17-SEP-08:62</td>
    <td align="right">       17.15</td>
    <td align="right">       13.62</td>
    <td align="right">0.305707E+09</td>
    <td align="right">      430.88</td>
    <td align="right">15-SEP-09:00</td>
    <td align="right">       17.15</td>
    <td align="right">       13.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120004E+10</td>
    <td align="right">     3156.50</td>
    <td align="right">07-OCT-08:30</td>
    <td align="right">       11.30</td>
    <td align="right">       10.03</td>
    <td align="right">0.272732E+09</td>
    <td align="right">      430.87</td>
    <td align="right">05-OCT-09:09</td>
    <td align="right">       11.30</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.362640E+09</td>
    <td align="right">     1411.64</td>
    <td align="right">06-NOV-08:12</td>
    <td align="right">        -1.8</td>
    <td align="right">        -3.1</td>
    <td align="right">0.224685E+09</td>
    <td align="right">      413.40</td>
    <td align="right">09-NOV-10:09</td>
    <td align="right">        5.18</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 14606926.74</td>
    <td align="right">     1189.92</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">       -29.0</td>
    <td align="right">       -29.4</td>
    <td align="right">0.203454E+09</td>
    <td align="right">      285.28</td>
    <td align="right">11-DEC-14:00</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230574E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.324563E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8399559.62</td>
    <td align="right">     1189.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
    <td align="right">0.193100E+09</td>
    <td align="right">      285.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.531627E+10</td>
    <td align="right">    10838.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.32</td>
    <td align="right">       16.71</td>
    <td align="right">0.354502E+09</td>
    <td align="right">      431.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       16.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74089674.67</td>
    <td align="right">     3815.33</td>
    <td align="right">27-JAN-13:27</td>
    <td align="right">       -15.0</td>
    <td align="right">       -16.1</td>
    <td align="right">0.246496E+09</td>
    <td align="right">      450.50</td>
    <td align="right">30-JAN-10:00</td>
    <td align="right">        -7.2</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.623577E+09</td>
    <td align="right">     3628.32</td>
    <td align="right">18-FEB-12:00</td>
    <td align="right">        -9.4</td>
    <td align="right">       -10.8</td>
    <td align="right">0.260547E+09</td>
    <td align="right">      657.95</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.731296E+09</td>
    <td align="right">     3368.44</td>
    <td align="right">01-MAR-13:18</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.4</td>
    <td align="right">0.349623E+09</td>
    <td align="right">      624.78</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">        7.73</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152090E+10</td>
    <td align="right">     9215.22</td>
    <td align="right">16-APR-13:32</td>
    <td align="right">        9.80</td>
    <td align="right">        4.26</td>
    <td align="right">0.374918E+09</td>
    <td align="right">      680.61</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       11.20</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289845E+10</td>
    <td align="right">    12353.99</td>
    <td align="right">29-MAY-13:22</td>
    <td align="right">       20.00</td>
    <td align="right">       10.45</td>
    <td align="right">0.463525E+09</td>
    <td align="right">      680.61</td>
    <td align="right">04-MAY-13:09</td>
    <td align="right">       20.00</td>
    <td align="right">       10.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448421E+10</td>
    <td align="right">    13795.03</td>
    <td align="right">04-JUN-14:43</td>
    <td align="right">       22.73</td>
    <td align="right">       13.84</td>
    <td align="right">0.508617E+09</td>
    <td align="right">      680.61</td>
    <td align="right">23-JUN-13:09</td>
    <td align="right">       14.87</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.630899E+10</td>
    <td align="right">    13721.62</td>
    <td align="right">09-JUL-11:33</td>
    <td align="right">       25.87</td>
    <td align="right">       17.63</td>
    <td align="right">0.486145E+09</td>
    <td align="right">      680.63</td>
    <td align="right">20-JUL-13:30</td>
    <td align="right">       31.15</td>
    <td align="right">       21.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.691401E+10</td>
    <td align="right">    12916.85</td>
    <td align="right">13-AUG-13:41</td>
    <td align="right">       22.02</td>
    <td align="right">       14.33</td>
    <td align="right">0.547323E+09</td>
    <td align="right">      680.90</td>
    <td align="right">07-AUG-13:50</td>
    <td align="right">       22.02</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.409904E+10</td>
    <td align="right">    13147.66</td>
    <td align="right">04-SEP-14:22</td>
    <td align="right">       27.75</td>
    <td align="right">       23.31</td>
    <td align="right">0.447542E+09</td>
    <td align="right">      680.68</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234892E+10</td>
    <td align="right">    11788.02</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">       19.47</td>
    <td align="right">       14.21</td>
    <td align="right">0.406674E+09</td>
    <td align="right">      680.66</td>
    <td align="right">06-OCT-13:30</td>
    <td align="right">       19.47</td>
    <td align="right">       14.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547441E+09</td>
    <td align="right">     3010.74</td>
    <td align="right">30-NOV-13:18</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.9</td>
    <td align="right">0.340026E+09</td>
    <td align="right">      680.61</td>
    <td align="right">06-NOV-14:20</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 78053738.94</td>
    <td align="right">     3469.54</td>
    <td align="right">08-DEC-13:27</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.4</td>
    <td align="right">0.259051E+09</td>
    <td align="right">      450.54</td>
    <td align="right">04-DEC-10:09</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306290E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.469049E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 74089674.67</td>
    <td align="right">     3010.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.0</td>
    <td align="right">       -16.1</td>
    <td align="right">0.246496E+09</td>
    <td align="right">      450.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.691401E+10</td>
    <td align="right">    13795.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.75</td>
    <td align="right">       23.31</td>
    <td align="right">0.547323E+09</td>
    <td align="right">      680.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.15</td>
    <td align="right">       21.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 77735850.97</td>
    <td align="right">     2258.53</td>
    <td align="right">26-JAN-07:02</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
    <td align="right">0.186382E+09</td>
    <td align="right">      293.17</td>
    <td align="right">20-JAN-16:10</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248154E+09</td>
    <td align="right">     2190.50</td>
    <td align="right">28-FEB-17:01</td>
    <td align="right">        -8.3</td>
    <td align="right">       -10.4</td>
    <td align="right">0.186033E+09</td>
    <td align="right">      419.46</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">        -8.3</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633244E+09</td>
    <td align="right">     2098.06</td>
    <td align="right">08-MAR-17:01</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.7</td>
    <td align="right">0.241370E+09</td>
    <td align="right">      410.95</td>
    <td align="right">31-MAR-15:20</td>
    <td align="right">        7.67</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123243E+10</td>
    <td align="right">     6721.10</td>
    <td align="right">22-APR-17:06</td>
    <td align="right">       14.82</td>
    <td align="right">        7.94</td>
    <td align="right">0.248863E+09</td>
    <td align="right">      430.83</td>
    <td align="right">24-APR-13:09</td>
    <td align="right">       18.03</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.237709E+10</td>
    <td align="right">    10944.19</td>
    <td align="right">28-MAY-18:42</td>
    <td align="right">       19.18</td>
    <td align="right">       10.31</td>
    <td align="right">0.315426E+09</td>
    <td align="right">      430.84</td>
    <td align="right">30-MAY-09:09</td>
    <td align="right">       20.55</td>
    <td align="right">       13.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382732E+10</td>
    <td align="right">    10618.65</td>
    <td align="right">25-JUN-18:02</td>
    <td align="right">       24.07</td>
    <td align="right">       14.20</td>
    <td align="right">0.336930E+09</td>
    <td align="right">      430.84</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       21.77</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488384E+10</td>
    <td align="right">    12120.97</td>
    <td align="right">09-JUL-18:52</td>
    <td align="right">       24.50</td>
    <td align="right">       18.18</td>
    <td align="right">0.314561E+09</td>
    <td align="right">      430.84</td>
    <td align="right">25-JUL-09:09</td>
    <td align="right">       21.88</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.459810E+10</td>
    <td align="right">    10722.47</td>
    <td align="right">27-AUG-18:42</td>
    <td align="right">       18.77</td>
    <td align="right">       13.95</td>
    <td align="right">0.352614E+09</td>
    <td align="right">      430.84</td>
    <td align="right">14-AUG-09:09</td>
    <td align="right">       18.77</td>
    <td align="right">       13.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253529E+10</td>
    <td align="right">    10664.65</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">       29.15</td>
    <td align="right">       23.50</td>
    <td align="right">0.299358E+09</td>
    <td align="right">      430.84</td>
    <td align="right">27-SEP-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127024E+10</td>
    <td align="right">     9316.03</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">       19.47</td>
    <td align="right">       14.21</td>
    <td align="right">0.263356E+09</td>
    <td align="right">      430.82</td>
    <td align="right">06-OCT-13:09</td>
    <td align="right">       19.47</td>
    <td align="right">       14.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370038E+09</td>
    <td align="right">     1729.45</td>
    <td align="right">29-NOV-15:45</td>
    <td align="right">        -4.9</td>
    <td align="right">        -7.0</td>
    <td align="right">0.223425E+09</td>
    <td align="right">      413.10</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        -4.9</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38358768.02</td>
    <td align="right">     2184.41</td>
    <td align="right">26-DEC-14:36</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.6</td>
    <td align="right">0.194623E+09</td>
    <td align="right">      285.22</td>
    <td align="right">28-DEC-14:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220918E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316294E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38358768.02</td>
    <td align="right">     1729.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
    <td align="right">0.186033E+09</td>
    <td align="right">      285.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.1</td>
    <td align="right">       -33.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488384E+10</td>
    <td align="right">    12120.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.15</td>
    <td align="right">       23.50</td>
    <td align="right">0.352614E+09</td>
    <td align="right">      430.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.88</td>
    <td align="right">       18.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10273394.92</td>
    <td align="right">      874.35</td>
    <td align="right">29-JAN-14:47</td>
    <td align="right">        0.92</td>
    <td align="right">        -1.1</td>
    <td align="right">0.334540E+09</td>
    <td align="right">      450.57</td>
    <td align="right">03-JAN-14:39</td>
    <td align="right">        0.92</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146504E+09</td>
    <td align="right">     1545.11</td>
    <td align="right">24-FEB-17:02</td>
    <td align="right">        0.48</td>
    <td align="right">        -3.1</td>
    <td align="right">0.309821E+09</td>
    <td align="right">      486.47</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        0.48</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.560330E+09</td>
    <td align="right">     2119.43</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">        -2.5</td>
    <td align="right">        -3.9</td>
    <td align="right">0.376339E+09</td>
    <td align="right">      579.58</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">        7.40</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144740E+10</td>
    <td align="right">     2695.14</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.61</td>
    <td align="right">0.388357E+09</td>
    <td align="right">      680.58</td>
    <td align="right">25-APR-13:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289335E+10</td>
    <td align="right">     9541.28</td>
    <td align="right">28-MAY-19:01</td>
    <td align="right">       18.53</td>
    <td align="right">        9.96</td>
    <td align="right">0.502782E+09</td>
    <td align="right">      680.60</td>
    <td align="right">30-MAY-09:09</td>
    <td align="right">       20.55</td>
    <td align="right">       13.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.464245E+10</td>
    <td align="right">     9728.27</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">       22.73</td>
    <td align="right">       13.84</td>
    <td align="right">0.532874E+09</td>
    <td align="right">      680.60</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       21.77</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.543920E+10</td>
    <td align="right">     9721.62</td>
    <td align="right">30-JUL-16:41</td>
    <td align="right">       23.02</td>
    <td align="right">       16.16</td>
    <td align="right">0.496356E+09</td>
    <td align="right">      680.61</td>
    <td align="right">10-JUL-09:20</td>
    <td align="right">       23.02</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480135E+10</td>
    <td align="right">     9563.37</td>
    <td align="right">06-AUG-14:32</td>
    <td align="right">       23.70</td>
    <td align="right">       17.13</td>
    <td align="right">0.553040E+09</td>
    <td align="right">      680.60</td>
    <td align="right">29-AUG-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.247112E+10</td>
    <td align="right">     8047.16</td>
    <td align="right">04-SEP-16:42</td>
    <td align="right">       29.32</td>
    <td align="right">       23.41</td>
    <td align="right">0.459102E+09</td>
    <td align="right">      680.59</td>
    <td align="right">27-SEP-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130767E+10</td>
    <td align="right">     1974.40</td>
    <td align="right">06-OCT-15:40</td>
    <td align="right">       21.47</td>
    <td align="right">       13.54</td>
    <td align="right">0.391243E+09</td>
    <td align="right">      664.86</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       21.47</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.360415E+09</td>
    <td align="right">     1679.49</td>
    <td align="right">02-NOV-13:20</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.5</td>
    <td align="right">0.346449E+09</td>
    <td align="right">      563.89</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3190236.56</td>
    <td align="right">      875.93</td>
    <td align="right">03-DEC-15:27</td>
    <td align="right">        1.70</td>
    <td align="right">        1.45</td>
    <td align="right">0.329486E+09</td>
    <td align="right">      450.55</td>
    <td align="right">11-DEC-14:00</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240833E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.502039E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3190236.56</td>
    <td align="right">      874.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.5</td>
    <td align="right">        -3.9</td>
    <td align="right">0.309821E+09</td>
    <td align="right">      450.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.543920E+10</td>
    <td align="right">     9728.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.32</td>
    <td align="right">       23.41</td>
    <td align="right">0.553040E+09</td>
    <td align="right">      680.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       17.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24078416.84</td>
    <td align="right">     2117.90</td>
    <td align="right">13-JAN-07:02</td>
    <td align="right">       -32.1</td>
    <td align="right">       -32.3</td>
    <td align="right">0.147189E+09</td>
    <td align="right">      279.67</td>
    <td align="right">17-JAN-11:09</td>
    <td align="right">        -4.9</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240946E+09</td>
    <td align="right">     2006.47</td>
    <td align="right">02-FEB-07:02</td>
    <td align="right">       -32.7</td>
    <td align="right">       -32.9</td>
    <td align="right">0.146264E+09</td>
    <td align="right">      409.49</td>
    <td align="right">23-FEB-11:09</td>
    <td align="right">        -4.5</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.705624E+09</td>
    <td align="right">     2504.47</td>
    <td align="right">29-MAR-09:00</td>
    <td align="right">        -7.2</td>
    <td align="right">        -8.4</td>
    <td align="right">0.188968E+09</td>
    <td align="right">      419.53</td>
    <td align="right">17-MAR-10:09</td>
    <td align="right">        -7.2</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142645E+10</td>
    <td align="right">     6817.89</td>
    <td align="right">16-APR-08:13</td>
    <td align="right">        5.37</td>
    <td align="right">        2.95</td>
    <td align="right">0.204886E+09</td>
    <td align="right">      419.54</td>
    <td align="right">24-APR-10:20</td>
    <td align="right">       16.50</td>
    <td align="right">       10.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303389E+10</td>
    <td align="right">    14253.44</td>
    <td align="right">28-MAY-08:21</td>
    <td align="right">       16.95</td>
    <td align="right">       11.42</td>
    <td align="right">0.243717E+09</td>
    <td align="right">      419.55</td>
    <td align="right">30-MAY-10:09</td>
    <td align="right">       23.58</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468286E+10</td>
    <td align="right">    12981.82</td>
    <td align="right">04-JUN-09:21</td>
    <td align="right">       19.80</td>
    <td align="right">       12.88</td>
    <td align="right">0.249987E+09</td>
    <td align="right">      419.88</td>
    <td align="right">30-JUN-07:40</td>
    <td align="right">       17.43</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.568388E+10</td>
    <td align="right">    13568.70</td>
    <td align="right">23-JUL-08:21</td>
    <td align="right">       18.55</td>
    <td align="right">       16.69</td>
    <td align="right">0.233374E+09</td>
    <td align="right">      420.12</td>
    <td align="right">20-JUL-10:39</td>
    <td align="right">       18.55</td>
    <td align="right">       16.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.497319E+10</td>
    <td align="right">    11802.94</td>
    <td align="right">13-AUG-08:42</td>
    <td align="right">       16.13</td>
    <td align="right">       12.86</td>
    <td align="right">0.260805E+09</td>
    <td align="right">      419.68</td>
    <td align="right">09-AUG-08:30</td>
    <td align="right">       16.13</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.211815E+10</td>
    <td align="right">    11576.00</td>
    <td align="right">17-SEP-09:12</td>
    <td align="right">       19.60</td>
    <td align="right">       14.75</td>
    <td align="right">0.223183E+09</td>
    <td align="right">      419.55</td>
    <td align="right">15-SEP-10:20</td>
    <td align="right">       19.60</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.842833E+09</td>
    <td align="right">     4637.28</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">       12.20</td>
    <td align="right">       10.61</td>
    <td align="right">0.198348E+09</td>
    <td align="right">      419.54</td>
    <td align="right">06-OCT-10:20</td>
    <td align="right">       12.20</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232620E+09</td>
    <td align="right">     1190.80</td>
    <td align="right">06-NOV-09:20</td>
    <td align="right">        -0.4</td>
    <td align="right">        -1.9</td>
    <td align="right">0.166543E+09</td>
    <td align="right">      419.53</td>
    <td align="right">09-NOV-11:09</td>
    <td align="right">        6.47</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15572180.18</td>
    <td align="right">     1669.34</td>
    <td align="right">15-DEC-07:02</td>
    <td align="right">       -29.8</td>
    <td align="right">       -30.1</td>
    <td align="right">0.150057E+09</td>
    <td align="right">      282.26</td>
    <td align="right">05-DEC-11:09</td>
    <td align="right">       -29.8</td>
    <td align="right">       -30.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239801E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.241332E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15572180.18</td>
    <td align="right">     1190.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -32.7</td>
    <td align="right">       -32.9</td>
    <td align="right">0.146264E+09</td>
    <td align="right">      279.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.8</td>
    <td align="right">       -30.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.568388E+10</td>
    <td align="right">    14253.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.80</td>
    <td align="right">       16.69</td>
    <td align="right">0.260805E+09</td>
    <td align="right">      420.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.58</td>
    <td align="right">       16.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115041E+10</td>
    <td align="right">     5329.78</td>
    <td align="right">27-JAN-13:40</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
    <td align="right">0.357387E+09</td>
    <td align="right">      680.59</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181447E+10</td>
    <td align="right">     9413.17</td>
    <td align="right">23-FEB-13:45</td>
    <td align="right">        0.68</td>
    <td align="right">        -3.1</td>
    <td align="right">0.349802E+09</td>
    <td align="right">      680.60</td>
    <td align="right">24-FEB-14:50</td>
    <td align="right">        3.08</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249583E+10</td>
    <td align="right">     9976.89</td>
    <td align="right">19-MAR-11:53</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.9</td>
    <td align="right">0.438939E+09</td>
    <td align="right">      680.59</td>
    <td align="right">29-MAR-13:00</td>
    <td align="right">        -0.3</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311286E+10</td>
    <td align="right">    14649.14</td>
    <td align="right">16-APR-12:53</td>
    <td align="right">        9.40</td>
    <td align="right">        4.34</td>
    <td align="right">0.430705E+09</td>
    <td align="right">      680.60</td>
    <td align="right">25-APR-13:50</td>
    <td align="right">       17.02</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.461498E+10</td>
    <td align="right">    16636.35</td>
    <td align="right">28-MAY-12:21</td>
    <td align="right">       20.55</td>
    <td align="right">       11.70</td>
    <td align="right">0.513097E+09</td>
    <td align="right">      680.60</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.622564E+10</td>
    <td align="right">    15709.22</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">       22.73</td>
    <td align="right">       13.84</td>
    <td align="right">0.531745E+09</td>
    <td align="right">      680.60</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       21.77</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.750606E+10</td>
    <td align="right">    16533.26</td>
    <td align="right">30-JUL-14:01</td>
    <td align="right">       23.30</td>
    <td align="right">       16.78</td>
    <td align="right">0.495820E+09</td>
    <td align="right">      680.96</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.790227E+10</td>
    <td align="right">    15472.10</td>
    <td align="right">06-AUG-14:32</td>
    <td align="right">       23.70</td>
    <td align="right">       17.13</td>
    <td align="right">0.555402E+09</td>
    <td align="right">      681.05</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.496422E+10</td>
    <td align="right">    16492.28</td>
    <td align="right">17-SEP-13:51</td>
    <td align="right">       22.20</td>
    <td align="right">       15.16</td>
    <td align="right">0.475115E+09</td>
    <td align="right">      680.82</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.316384E+10</td>
    <td align="right">    14597.39</td>
    <td align="right">08-OCT-14:32</td>
    <td align="right">       17.13</td>
    <td align="right">       14.02</td>
    <td align="right">0.439597E+09</td>
    <td align="right">      680.65</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       17.13</td>
    <td align="right">       14.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129116E+10</td>
    <td align="right">     7543.90</td>
    <td align="right">06-NOV-13:14</td>
    <td align="right">        6.67</td>
    <td align="right">        2.79</td>
    <td align="right">0.380915E+09</td>
    <td align="right">      680.59</td>
    <td align="right">06-NOV-14:20</td>
    <td align="right">        7.97</td>
    <td align="right">        3.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.807263E+09</td>
    <td align="right">     9714.36</td>
    <td align="right">17-DEC-14:02</td>
    <td align="right">        -6.8</td>
    <td align="right">        -8.0</td>
    <td align="right">0.340150E+09</td>
    <td align="right">      622.84</td>
    <td align="right">08-DEC-13:20</td>
    <td align="right">        -6.8</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.450490E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.530867E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.807263E+09</td>
    <td align="right">     5329.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
    <td align="right">0.340150E+09</td>
    <td align="right">      622.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.790227E+10</td>
    <td align="right">    16636.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.70</td>
    <td align="right">       17.13</td>
    <td align="right">0.555402E+09</td>
    <td align="right">      681.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       17.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111454E+09</td>
    <td align="right">     2265.10</td>
    <td align="right">13-JAN-14:26</td>
    <td align="right">       -20.6</td>
    <td align="right">       -21.2</td>
    <td align="right">0.192755E+09</td>
    <td align="right">      317.81</td>
    <td align="right">20-JAN-16:10</td>
    <td align="right">        -5.9</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.334660E+09</td>
    <td align="right">     3020.21</td>
    <td align="right">23-FEB-16:30</td>
    <td align="right">        1.10</td>
    <td align="right">        -3.0</td>
    <td align="right">0.189830E+09</td>
    <td align="right">      430.70</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.782098E+09</td>
    <td align="right">     2778.68</td>
    <td align="right">29-MAR-17:00</td>
    <td align="right">        0.20</td>
    <td align="right">        -2.9</td>
    <td align="right">0.252014E+09</td>
    <td align="right">      419.48</td>
    <td align="right">31-MAR-15:39</td>
    <td align="right">        7.53</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158152E+10</td>
    <td align="right">     9503.69</td>
    <td align="right">22-APR-17:06</td>
    <td align="right">       14.82</td>
    <td align="right">        7.94</td>
    <td align="right">0.258231E+09</td>
    <td align="right">      430.83</td>
    <td align="right">25-APR-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       11.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306449E+10</td>
    <td align="right">    15444.93</td>
    <td align="right">28-MAY-17:01</td>
    <td align="right">       21.02</td>
    <td align="right">       11.23</td>
    <td align="right">0.322654E+09</td>
    <td align="right">      430.84</td>
    <td align="right">30-MAY-09:09</td>
    <td align="right">       20.55</td>
    <td align="right">       13.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448646E+10</td>
    <td align="right">    13213.95</td>
    <td align="right">25-JUN-17:22</td>
    <td align="right">       24.50</td>
    <td align="right">       14.27</td>
    <td align="right">0.337338E+09</td>
    <td align="right">      430.84</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       21.77</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541172E+10</td>
    <td align="right">    14434.37</td>
    <td align="right">30-JUL-16:41</td>
    <td align="right">       23.02</td>
    <td align="right">       16.16</td>
    <td align="right">0.314251E+09</td>
    <td align="right">      430.85</td>
    <td align="right">10-JUL-09:20</td>
    <td align="right">       23.02</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482631E+10</td>
    <td align="right">    12883.57</td>
    <td align="right">27-AUG-17:32</td>
    <td align="right">       21.47</td>
    <td align="right">       13.43</td>
    <td align="right">0.351222E+09</td>
    <td align="right">      430.85</td>
    <td align="right">29-AUG-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248874E+10</td>
    <td align="right">    14026.39</td>
    <td align="right">17-SEP-15:51</td>
    <td align="right">       22.20</td>
    <td align="right">       13.07</td>
    <td align="right">0.295468E+09</td>
    <td align="right">      430.84</td>
    <td align="right">27-SEP-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108408E+10</td>
    <td align="right">    10806.30</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">       19.47</td>
    <td align="right">       14.21</td>
    <td align="right">0.259308E+09</td>
    <td align="right">      430.82</td>
    <td align="right">20-OCT-13:00</td>
    <td align="right">       14.70</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.327487E+09</td>
    <td align="right">     1620.38</td>
    <td align="right">06-NOV-15:40</td>
    <td align="right">        8.30</td>
    <td align="right">        3.36</td>
    <td align="right">0.225233E+09</td>
    <td align="right">      427.76</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40596925.53</td>
    <td align="right">     2151.31</td>
    <td align="right">14-DEC-14:19</td>
    <td align="right">       -19.6</td>
    <td align="right">       -20.4</td>
    <td align="right">0.197814E+09</td>
    <td align="right">      285.24</td>
    <td align="right">28-DEC-14:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245396E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.319612E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40596925.53</td>
    <td align="right">     1620.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.6</td>
    <td align="right">       -21.2</td>
    <td align="right">0.189830E+09</td>
    <td align="right">      285.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.541172E+10</td>
    <td align="right">    15444.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.50</td>
    <td align="right">       16.16</td>
    <td align="right">0.351222E+09</td>
    <td align="right">      430.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       17.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13724140.50</td>
    <td align="right">     1553.46</td>
    <td align="right">08-JAN-18:04</td>
    <td align="right">       -25.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    43759.79</td>
    <td align="right">      154.85</td>
    <td align="right">05-FEB-20:06</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    92211.20</td>
    <td align="right">      201.69</td>
    <td align="right">11-DEC-04:06</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 13860111.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 13724140.50</td>
    <td align="right">     1553.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166783E+11</td>
    <td align="right">    15607.32</td>
    <td align="right">01-JAN-09:22</td>
    <td align="right">       -25.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116700E+11</td>
    <td align="right">    14903.96</td>
    <td align="right">08-FEB-06:17</td>
    <td align="right">       -30.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.771760E+10</td>
    <td align="right">    12911.18</td>
    <td align="right">03-MAR-06:12</td>
    <td align="right">       -23.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387099E+10</td>
    <td align="right">    10086.84</td>
    <td align="right">08-APR-04:33</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115423E+10</td>
    <td align="right">     5982.80</td>
    <td align="right">07-MAY-07:53</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.456128E+09</td>
    <td align="right">     5935.78</td>
    <td align="right">25-JUN-06:32</td>
    <td align="right">       11.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397789E+09</td>
    <td align="right">     6897.50</td>
    <td align="right">04-JUL-06:23</td>
    <td align="right">        7.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.523124E+09</td>
    <td align="right">     6033.42</td>
    <td align="right">13-AUG-06:33</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.997812E+09</td>
    <td align="right">     5700.08</td>
    <td align="right">24-SEP-08:32</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.414050E+10</td>
    <td align="right">     7765.24</td>
    <td align="right">25-OCT-03:02</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.835910E+10</td>
    <td align="right">    11179.95</td>
    <td align="right">30-NOV-06:02</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143348E+11</td>
    <td align="right">    14990.87</td>
    <td align="right">15-DEC-04:13</td>
    <td align="right">       -31.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.703004E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.397789E+09</td>
    <td align="right">     5700.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.166783E+11</td>
    <td align="right">    15607.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.580605E+10</td>
    <td align="right">     6116.91</td>
    <td align="right">01-JAN-08:18</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.395563E+10</td>
    <td align="right">     5707.01</td>
    <td align="right">06-FEB-05:35</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212062E+10</td>
    <td align="right">     6405.52</td>
    <td align="right">19-MAR-11:53</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116714E+10</td>
    <td align="right">     5075.87</td>
    <td align="right">02-APR-13:13</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496349E+09</td>
    <td align="right">     4459.73</td>
    <td align="right">07-MAY-11:13</td>
    <td align="right">       16.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 54581110.09</td>
    <td align="right">     3681.86</td>
    <td align="right">25-JUN-14:42</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 52694632.15</td>
    <td align="right">     3323.26</td>
    <td align="right">30-JUL-15:21</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 55063355.35</td>
    <td align="right">     3622.57</td>
    <td align="right">27-AUG-10:12</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.414997E+09</td>
    <td align="right">     5077.33</td>
    <td align="right">24-SEP-10:02</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141284E+10</td>
    <td align="right">     5962.62</td>
    <td align="right">29-OCT-12:33</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281545E+10</td>
    <td align="right">     3848.77</td>
    <td align="right">26-NOV-08:13</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509352E+10</td>
    <td align="right">     6946.25</td>
    <td align="right">17-DEC-14:02</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234449E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52694632.15</td>
    <td align="right">     3323.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.580605E+10</td>
    <td align="right">     6946.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.356265E+10</td>
    <td align="right">     4732.72</td>
    <td align="right">07-JAN-06:13</td>
    <td align="right">       -21.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256368E+10</td>
    <td align="right">     4386.24</td>
    <td align="right">06-FEB-05:35</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177064E+10</td>
    <td align="right">     2650.79</td>
    <td align="right">31-MAR-12:25</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109939E+10</td>
    <td align="right">     3176.77</td>
    <td align="right">21-APR-07:06</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356017E+09</td>
    <td align="right">     4879.18</td>
    <td align="right">14-MAY-07:40</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 38782891.62</td>
    <td align="right">     2187.31</td>
    <td align="right">11-JUN-06:50</td>
    <td align="right">       15.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 37291211.42</td>
    <td align="right">     3826.80</td>
    <td align="right">04-JUL-05:13</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 43565288.87</td>
    <td align="right">     2456.73</td>
    <td align="right">27-AUG-05:53</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270038E+09</td>
    <td align="right">     3228.19</td>
    <td align="right">22-SEP-22:07</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141449E+10</td>
    <td align="right">     6564.99</td>
    <td align="right">12-OCT-04:52</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226131E+10</td>
    <td align="right">     2968.04</td>
    <td align="right">09-NOV-08:45</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317118E+10</td>
    <td align="right">     4073.79</td>
    <td align="right">26-DEC-05:33</td>
    <td align="right">       -15.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165891E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37291211.42</td>
    <td align="right">     2187.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.356265E+10</td>
    <td align="right">     6564.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182408E+10</td>
    <td align="right">    18765.16</td>
    <td align="right">07-JAN-06:02</td>
    <td align="right">       -22.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479812E+09</td>
    <td align="right">    10420.35</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12954550.76</td>
    <td align="right">     1880.89</td>
    <td align="right">11-MAR-04:06</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3668478.40</td>
    <td align="right">     2213.24</td>
    <td align="right">09-APR-05:45</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 76150708.18</td>
    <td align="right">     7363.94</td>
    <td align="right">26-NOV-23:22</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.617682E+09</td>
    <td align="right">    27276.58</td>
    <td align="right">04-DEC-05:21</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.301435E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182408E+10</td>
    <td align="right">    27276.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.848348E+10</td>
    <td align="right">    26562.75</td>
    <td align="right">29-JAN-22:42</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.460418E+10</td>
    <td align="right">    26537.25</td>
    <td align="right">21-FEB-05:22</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143119E+10</td>
    <td align="right">    26367.21</td>
    <td align="right">09-MAR-04:42</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325244E+09</td>
    <td align="right">    26400.15</td>
    <td align="right">09-APR-05:42</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178958E+09</td>
    <td align="right">    11416.20</td>
    <td align="right">29-OCT-05:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223133E+10</td>
    <td align="right">    26388.57</td>
    <td align="right">25-NOV-06:01</td>
    <td align="right">       -17.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.613803E+10</td>
    <td align="right">    26527.92</td>
    <td align="right">12-DEC-02:42</td>
    <td align="right">       -21.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233924E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.848348E+10</td>
    <td align="right">    26562.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148854E+11</td>
    <td align="right">    10639.12</td>
    <td align="right">04-JAN-06:02</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106967E+11</td>
    <td align="right">    10484.41</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.690409E+10</td>
    <td align="right">     9487.42</td>
    <td align="right">23-MAR-00:22</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277396E+10</td>
    <td align="right">     9470.45</td>
    <td align="right">08-APR-01:42</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214891E+09</td>
    <td align="right">     8910.33</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 53437672.04</td>
    <td align="right">     4763.89</td>
    <td align="right">25-SEP-05:13</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260281E+10</td>
    <td align="right">     9139.43</td>
    <td align="right">31-OCT-04:32</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701513E+10</td>
    <td align="right">     9449.29</td>
    <td align="right">30-NOV-02:42</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130657E+11</td>
    <td align="right">    10007.33</td>
    <td align="right">27-DEC-03:23</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.582121E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148854E+11</td>
    <td align="right">    10639.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.932457E+10</td>
    <td align="right">     9643.00</td>
    <td align="right">05-JAN-22:01</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.650149E+10</td>
    <td align="right">     9203.18</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389234E+10</td>
    <td align="right">     8782.18</td>
    <td align="right">14-MAR-04:51</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145791E+10</td>
    <td align="right">     8720.25</td>
    <td align="right">08-APR-01:42</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119809E+09</td>
    <td align="right">     8080.23</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 30616184.03</td>
    <td align="right">     3172.54</td>
    <td align="right">21-SEP-03:55</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162569E+10</td>
    <td align="right">     8305.09</td>
    <td align="right">29-OCT-05:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.443250E+10</td>
    <td align="right">     8738.54</td>
    <td align="right">25-NOV-20:02</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.841054E+10</td>
    <td align="right">     8993.28</td>
    <td align="right">14-DEC-22:01</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.357955E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.932457E+10</td>
    <td align="right">     9643.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121884E+11</td>
    <td align="right">    14142.93</td>
    <td align="right">04-JAN-06:02</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.822602E+10</td>
    <td align="right">    13959.03</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.518519E+10</td>
    <td align="right">    13551.98</td>
    <td align="right">14-MAR-04:51</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218320E+10</td>
    <td align="right">    13502.04</td>
    <td align="right">08-APR-01:42</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193178E+09</td>
    <td align="right">    12609.94</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 27637291.83</td>
    <td align="right">     4157.71</td>
    <td align="right">21-SEP-04:35</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204350E+10</td>
    <td align="right">    12952.99</td>
    <td align="right">29-OCT-05:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.592052E+10</td>
    <td align="right">    13538.45</td>
    <td align="right">26-NOV-08:62</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108468E+11</td>
    <td align="right">    13574.54</td>
    <td align="right">24-DEC-20:42</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468144E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121884E+11</td>
    <td align="right">    14142.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.920527E+10</td>
    <td align="right">    10103.40</td>
    <td align="right">04-JAN-22:01</td>
    <td align="right">       -30.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.637192E+10</td>
    <td align="right">     9333.50</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402287E+10</td>
    <td align="right">     8744.77</td>
    <td align="right">14-MAR-04:51</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160656E+10</td>
    <td align="right">     8739.10</td>
    <td align="right">09-APR-05:42</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122729E+09</td>
    <td align="right">     8083.41</td>
    <td align="right">02-MAY-05:12</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 24941801.09</td>
    <td align="right">     2827.24</td>
    <td align="right">21-SEP-04:35</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.158783E+10</td>
    <td align="right">     8298.97</td>
    <td align="right">18-OCT-05:11</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.452523E+10</td>
    <td align="right">     8731.63</td>
    <td align="right">26-NOV-08:62</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.827276E+10</td>
    <td align="right">     9363.78</td>
    <td align="right">14-DEC-22:01</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.357401E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.920527E+10</td>
    <td align="right">    10103.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118164E+11</td>
    <td align="right">     9911.34</td>
    <td align="right">05-JAN-22:01</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.838033E+10</td>
    <td align="right">     9500.47</td>
    <td align="right">08-FEB-06:02</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547321E+10</td>
    <td align="right">     9234.92</td>
    <td align="right">09-MAR-04:42</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193541E+10</td>
    <td align="right">     9140.64</td>
    <td align="right">09-APR-05:42</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 58154987.64</td>
    <td align="right">     8583.84</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.698147E+09</td>
    <td align="right">     8615.17</td>
    <td align="right">18-OCT-05:11</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.392318E+10</td>
    <td align="right">     9070.71</td>
    <td align="right">30-NOV-04:42</td>
    <td align="right">       -13.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.964282E+10</td>
    <td align="right">     9206.97</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.419276E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118164E+11</td>
    <td align="right">     9911.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.690152E+10</td>
    <td align="right">     7654.16</td>
    <td align="right">05-JAN-22:01</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473431E+10</td>
    <td align="right">     6873.10</td>
    <td align="right">01-FEB-22:01</td>
    <td align="right">       -27.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276564E+10</td>
    <td align="right">     6340.03</td>
    <td align="right">14-MAR-04:51</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.747069E+09</td>
    <td align="right">     6190.78</td>
    <td align="right">09-APR-05:42</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 18304515.27</td>
    <td align="right">     5935.36</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.393454E+09</td>
    <td align="right">     6067.79</td>
    <td align="right">31-OCT-21:08</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244334E+10</td>
    <td align="right">     6232.18</td>
    <td align="right">30-NOV-04:42</td>
    <td align="right">       -13.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.593382E+10</td>
    <td align="right">     6896.94</td>
    <td align="right">14-DEC-22:01</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239374E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.690152E+10</td>
    <td align="right">     7654.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121417E+11</td>
    <td align="right">    11473.09</td>
    <td align="right">05-JAN-22:01</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.831048E+10</td>
    <td align="right">    10541.09</td>
    <td align="right">02-FEB-07:00</td>
    <td align="right">       -32.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.618473E+10</td>
    <td align="right">     9778.54</td>
    <td align="right">14-MAR-04:51</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272709E+10</td>
    <td align="right">     9652.83</td>
    <td align="right">09-APR-05:42</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.726256E+09</td>
    <td align="right">     9211.77</td>
    <td align="right">17-MAY-06:55</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129446E+09</td>
    <td align="right">     9243.50</td>
    <td align="right">23-JUN-06:20</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57947405.98</td>
    <td align="right">     8699.19</td>
    <td align="right">05-JUL-06:07</td>
    <td align="right">        8.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110147E+09</td>
    <td align="right">     9105.08</td>
    <td align="right">28-AUG-06:08</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.525036E+09</td>
    <td align="right">     9233.57</td>
    <td align="right">08-SEP-06:40</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175423E+10</td>
    <td align="right">     9237.42</td>
    <td align="right">19-OCT-16:05</td>
    <td align="right">        5.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.591257E+10</td>
    <td align="right">     9748.63</td>
    <td align="right">30-NOV-06:02</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107767E+11</td>
    <td align="right">    10537.04</td>
    <td align="right">14-DEC-22:01</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.493563E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57947405.98</td>
    <td align="right">     8699.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -32.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121417E+11</td>
    <td align="right">    11473.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.680857E+10</td>
    <td align="right">     8020.70</td>
    <td align="right">05-JAN-22:01</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.458620E+10</td>
    <td align="right">     7155.95</td>
    <td align="right">01-FEB-22:01</td>
    <td align="right">       -27.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.282322E+10</td>
    <td align="right">     6333.66</td>
    <td align="right">06-MAR-05:22</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.907984E+09</td>
    <td align="right">     6284.97</td>
    <td align="right">09-APR-05:42</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  9830328.58</td>
    <td align="right">     3556.17</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.358124E+09</td>
    <td align="right">     6291.53</td>
    <td align="right">31-OCT-21:08</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249796E+10</td>
    <td align="right">     6237.35</td>
    <td align="right">25-NOV-20:02</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.575903E+10</td>
    <td align="right">     7266.14</td>
    <td align="right">14-DEC-22:01</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237509E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.680857E+10</td>
    <td align="right">     8020.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119113E+11</td>
    <td align="right">     9947.00</td>
    <td align="right">05-JAN-00:42</td>
    <td align="right">       -31.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.829152E+10</td>
    <td align="right">     9771.72</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468477E+10</td>
    <td align="right">     9209.16</td>
    <td align="right">06-MAR-05:22</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155754E+10</td>
    <td align="right">     9169.41</td>
    <td align="right">09-APR-05:42</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7869662.11</td>
    <td align="right">     8480.12</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110152E+10</td>
    <td align="right">     8880.39</td>
    <td align="right">31-OCT-04:32</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460506E+10</td>
    <td align="right">     9177.40</td>
    <td align="right">25-NOV-20:02</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101272E+11</td>
    <td align="right">     9383.80</td>
    <td align="right">27-DEC-03:23</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422868E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119113E+11</td>
    <td align="right">     9947.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.693132E+10</td>
    <td align="right">     7968.45</td>
    <td align="right">05-JAN-22:01</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480319E+10</td>
    <td align="right">     7213.42</td>
    <td align="right">02-FEB-22:01</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264415E+10</td>
    <td align="right">     6516.17</td>
    <td align="right">06-MAR-05:22</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.788583E+09</td>
    <td align="right">     6464.69</td>
    <td align="right">08-APR-01:42</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  5800396.72</td>
    <td align="right">     5909.00</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.697147E+09</td>
    <td align="right">     6497.49</td>
    <td align="right">31-OCT-21:06</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297806E+10</td>
    <td align="right">     6536.20</td>
    <td align="right">25-NOV-20:02</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.632170E+10</td>
    <td align="right">     7257.15</td>
    <td align="right">14-DEC-22:01</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251699E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.693132E+10</td>
    <td align="right">     7968.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.918485E+10</td>
    <td align="right">    10880.73</td>
    <td align="right">05-JAN-06:02</td>
    <td align="right">       -32.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.595037E+10</td>
    <td align="right">    10597.65</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.334369E+10</td>
    <td align="right">    10203.01</td>
    <td align="right">06-MAR-05:22</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114561E+10</td>
    <td align="right">    10151.93</td>
    <td align="right">09-APR-05:42</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  5652837.62</td>
    <td align="right">     6967.77</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.814852E+09</td>
    <td align="right">     9932.85</td>
    <td align="right">23-OCT-21:06</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.381057E+10</td>
    <td align="right">    10224.16</td>
    <td align="right">26-NOV-08:62</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.796441E+10</td>
    <td align="right">    10255.38</td>
    <td align="right">25-DEC-19:22</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322200E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -32.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.918485E+10</td>
    <td align="right">    10880.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.690801E+10</td>
    <td align="right">     8121.60</td>
    <td align="right">04-JAN-22:01</td>
    <td align="right">       -30.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.457420E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">07-FEB-22:01</td>
    <td align="right">       -24.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265719E+10</td>
    <td align="right">     6579.74</td>
    <td align="right">06-MAR-05:22</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.890457E+09</td>
    <td align="right">     6553.58</td>
    <td align="right">08-APR-17:06</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2871493.20</td>
    <td align="right">     3988.41</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.666948E+09</td>
    <td align="right">     6612.87</td>
    <td align="right">31-OCT-21:06</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298549E+10</td>
    <td align="right">     6629.26</td>
    <td align="right">21-NOV-22:08</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.613503E+10</td>
    <td align="right">     7544.82</td>
    <td align="right">14-DEC-22:01</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248202E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.690801E+10</td>
    <td align="right">     8121.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.365947E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.267589E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.331942E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.242438E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394435E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.281166E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.352317E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.258334E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380191E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.274378E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.378352E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.270487E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354156E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.262192E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394435E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.281166E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352317E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.258268E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.365947E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.267622E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361655E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.262373E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354156E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.262159E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438585E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318817E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.331942E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.242438E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.394435E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.281166E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.365947E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.144431E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.331942E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.130752E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394435E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.352317E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.139471E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380191E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.147319E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.378352E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.144652E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354156E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.142106E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394435E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352317E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.139406E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.365947E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.144464E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361655E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.141267E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354156E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.142073E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438585E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171636E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.331942E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.130752E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.394435E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.365947E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.144431E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.331942E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.130752E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394435E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.352317E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.139471E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380191E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.147319E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.378352E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.144652E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354156E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.142106E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394435E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352317E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.139406E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.365947E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.144464E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361655E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.141267E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354156E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.142073E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438585E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171636E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.331942E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.130752E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.394435E+10</td>
    <td align="right">     3851.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526726E+09</td>
    <td align="right">      812.00</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.304474E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.426506E+09</td>
    <td align="right">      695.24</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468582E+09</td>
    <td align="right">      574.48</td>
    <td align="right">13-MAR-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.402989E+09</td>
    <td align="right">      444.84</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.294018E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.421757E+09</td>
    <td align="right">      387.33</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.310562E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.413275E+09</td>
    <td align="right">      387.33</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.304940E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389583E+09</td>
    <td align="right">      387.33</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.299572E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441934E+09</td>
    <td align="right">      424.25</td>
    <td align="right">21-AUG-08:30</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.415554E+09</td>
    <td align="right">      700.25</td>
    <td align="right">28-SEP-07:10</td>
    <td align="right">0.293880E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461250E+09</td>
    <td align="right">      799.07</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.304543E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.505507E+09</td>
    <td align="right">      812.00</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">0.297804E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.527533E+09</td>
    <td align="right">      812.00</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.299503E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.540120E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389583E+09</td>
    <td align="right">      387.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527533E+09</td>
    <td align="right">      812.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.324262E+09</td>
    <td align="right">      514.07</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.192758E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267446E+09</td>
    <td align="right">      445.14</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.174502E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295740E+09</td>
    <td align="right">      286.63</td>
    <td align="right">06-MAR-16:00</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255461E+09</td>
    <td align="right">      265.55</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.186138E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268851E+09</td>
    <td align="right">      245.21</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.196612E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263840E+09</td>
    <td align="right">      245.21</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.193052E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.248541E+09</td>
    <td align="right">      245.21</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.189654E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.281233E+09</td>
    <td align="right">      245.21</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262045E+09</td>
    <td align="right">      433.63</td>
    <td align="right">28-SEP-07:10</td>
    <td align="right">0.186051E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288014E+09</td>
    <td align="right">      502.22</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.192801E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314615E+09</td>
    <td align="right">      514.07</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">0.188535E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.325233E+09</td>
    <td align="right">      514.07</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.189610E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339528E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229065E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248541E+09</td>
    <td align="right">      245.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174502E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325233E+09</td>
    <td align="right">      514.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.499432E+09</td>
    <td align="right">      812.00</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.304474E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.415286E+09</td>
    <td align="right">      672.15</td>
    <td align="right">06-FEB-08:09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.465318E+09</td>
    <td align="right">      548.59</td>
    <td align="right">13-MAR-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403861E+09</td>
    <td align="right">      442.61</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.294018E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.424176E+09</td>
    <td align="right">      387.33</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.310562E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416225E+09</td>
    <td align="right">      387.33</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.304940E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.392408E+09</td>
    <td align="right">      387.33</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.299572E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444449E+09</td>
    <td align="right">      416.98</td>
    <td align="right">21-AUG-08:30</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.414025E+09</td>
    <td align="right">      694.14</td>
    <td align="right">28-SEP-07:10</td>
    <td align="right">0.293880E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450617E+09</td>
    <td align="right">      794.79</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.304543E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.486898E+09</td>
    <td align="right">      812.00</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">0.297804E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502163E+09</td>
    <td align="right">      812.00</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.299503E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.531486E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.392408E+09</td>
    <td align="right">      387.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502163E+09</td>
    <td align="right">      812.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
