    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1232.59</td>
    <td align="right">09-NOV-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.63</td>
    <td align="right">04-DEC-05:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1413.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4013.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.49</td>
    <td align="right">     1808.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6770.85</td>
    <td align="right">26-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      256.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6335.46</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4379.36</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4192.23</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2520.96</td>
    <td align="right">04-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3396.49</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4409.44</td>
    <td align="right">20-JUL-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4112.16</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2938.85</td>
    <td align="right">21-SEP-06:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2452.46</td>
    <td align="right">05-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3728.55</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5600.77</td>
    <td align="right">15-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      309.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2452.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6770.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.24</td>
    <td align="right">      359.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    14029.95</td>
    <td align="right">20-JAN-16:20</td>
    <td align="right">     7474.88</td>
    <td align="right">     3851.85</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    16105.61</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">    14949.76</td>
    <td align="right">     7703.70</td>
    <td align="right">    20247.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15370.27</td>
    <td align="right">07-MAR-17:00</td>
    <td align="right">    14949.76</td>
    <td align="right">     7703.70</td>
    <td align="right">    20247.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    19230.21</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">    15736.59</td>
    <td align="right">    12839.68</td>
    <td align="right">    44995.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    21414.21</td>
    <td align="right">31-MAY-22:00</td>
    <td align="right">     1180.24</td>
    <td align="right">     1283.92</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    26284.35</td>
    <td align="right">30-JUN-22:53</td>
    <td align="right">     1180.24</td>
    <td align="right">      641.96</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    28118.79</td>
    <td align="right">20-JUL-05:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     1711.89</td>
    <td align="right">    17998.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    27157.99</td>
    <td align="right">09-AUG-05:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     1711.89</td>
    <td align="right">    17998.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    23386.03</td>
    <td align="right">01-SEP-22:57</td>
    <td align="right">     1180.24</td>
    <td align="right">      641.96</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14741.11</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">    15736.59</td>
    <td align="right">    12839.68</td>
    <td align="right">    44995.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    15127.89</td>
    <td align="right">29-NOV-16:25</td>
    <td align="right">    14949.76</td>
    <td align="right">     7703.70</td>
    <td align="right">    20247.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12666.06</td>
    <td align="right">08-DEC-14:50</td>
    <td align="right">    15354.24</td>
    <td align="right">     7703.70</td>
    <td align="right">    20247.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12666.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1180.24</td>
    <td align="right">      641.96</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    28118.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15736.59</td>
    <td align="right">    12839.68</td>
    <td align="right">    44995.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    11659.85</td>
    <td align="right">27-JAN-16:00</td>
    <td align="right">    14949.76</td>
    <td align="right">     7703.70</td>
    <td align="right">    20247.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    14509.44</td>
    <td align="right">28-FEB-16:50</td>
    <td align="right">    14949.76</td>
    <td align="right">     7703.70</td>
    <td align="right">    20247.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    14810.44</td>
    <td align="right">08-MAR-17:02</td>
    <td align="right">    23604.88</td>
    <td align="right">    21399.12</td>
    <td align="right">    56243.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13929.55</td>
    <td align="right">17-APR-10:40</td>
    <td align="right">     7474.88</td>
    <td align="right">     3851.85</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    17700.16</td>
    <td align="right">18-MAY-23:03</td>
    <td align="right">        0.00</td>
    <td align="right">      641.96</td>
    <td align="right">    10893.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    25060.95</td>
    <td align="right">30-JUN-21:17</td>
    <td align="right">     1180.24</td>
    <td align="right">     1283.92</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    29103.42</td>
    <td align="right">20-JUL-21:08</td>
    <td align="right">     1573.66</td>
    <td align="right">     1711.89</td>
    <td align="right">    17998.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    26255.92</td>
    <td align="right">02-AUG-22:23</td>
    <td align="right">     1180.24</td>
    <td align="right">      641.96</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    21346.83</td>
    <td align="right">01-SEP-21:20</td>
    <td align="right">     1180.24</td>
    <td align="right">     1283.92</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11906.59</td>
    <td align="right">31-OCT-14:00</td>
    <td align="right">     7677.12</td>
    <td align="right">     3851.85</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13327.12</td>
    <td align="right">29-NOV-15:40</td>
    <td align="right">     7474.88</td>
    <td align="right">     3851.85</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    10535.98</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">    15354.24</td>
    <td align="right">     7703.70</td>
    <td align="right">    20247.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10535.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      641.96</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    29103.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23604.88</td>
    <td align="right">    21399.12</td>
    <td align="right">    56243.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      742.06</td>
    <td align="right">29-JAN-14:47</td>
    <td align="right">      248.81</td>
    <td align="right">       64.55</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1305.60</td>
    <td align="right">24-FEB-17:02</td>
    <td align="right">     3980.89</td>
    <td align="right">     2690.84</td>
    <td align="right">     9485.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1653.45</td>
    <td align="right">28-MAR-13:10</td>
    <td align="right">     1618.40</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      449.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2857.72</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">     1575.77</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9403.49</td>
    <td align="right">28-MAY-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">      193.66</td>
    <td align="right">     5167.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9846.53</td>
    <td align="right">25-JUN-16:31</td>
    <td align="right">      829.35</td>
    <td align="right">      215.18</td>
    <td align="right">     7114.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9792.26</td>
    <td align="right">09-JUL-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">      193.66</td>
    <td align="right">     5167.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9521.91</td>
    <td align="right">13-AUG-15:11</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9437.68</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">      497.61</td>
    <td align="right">      129.11</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      376.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2018.96</td>
    <td align="right">06-OCT-15:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1128.83</td>
    <td align="right">10-NOV-17:03</td>
    <td align="right">     1990.45</td>
    <td align="right">     1804.45</td>
    <td align="right">     4742.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      731.84</td>
    <td align="right">09-DEC-21:27</td>
    <td align="right">        0.00</td>
    <td align="right">      178.54</td>
    <td align="right">     2296.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      731.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       64.55</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9846.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3980.89</td>
    <td align="right">     2690.84</td>
    <td align="right">     9485.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      376.62</td>
    <td align="right">      500.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.59</td>
    <td align="right">29-JAN-16:07</td>
    <td align="right">      157.51</td>
    <td align="right">       58.89</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1948.42</td>
    <td align="right">28-FEB-09:20</td>
    <td align="right">     2992.78</td>
    <td align="right">      735.63</td>
    <td align="right">     4053.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2341.33</td>
    <td align="right">08-MAR-09:00</td>
    <td align="right">     3990.37</td>
    <td align="right">      980.84</td>
    <td align="right">     5404.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6393.70</td>
    <td align="right">16-APR-09:03</td>
    <td align="right">      157.51</td>
    <td align="right">       40.87</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12771.96</td>
    <td align="right">28-MAY-08:31</td>
    <td align="right">      367.53</td>
    <td align="right">       95.36</td>
    <td align="right">     3152.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      287.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14036.01</td>
    <td align="right">25-JUN-09:11</td>
    <td align="right">      472.54</td>
    <td align="right">      122.60</td>
    <td align="right">     4053.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13186.93</td>
    <td align="right">09-JUL-08:41</td>
    <td align="right">      420.04</td>
    <td align="right">      108.98</td>
    <td align="right">     3603.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13586.43</td>
    <td align="right">13-AUG-08:31</td>
    <td align="right">      420.04</td>
    <td align="right">      108.98</td>
    <td align="right">     3603.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10990.28</td>
    <td align="right">24-SEP-09:12</td>
    <td align="right">      315.03</td>
    <td align="right">       81.73</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3781.71</td>
    <td align="right">07-OCT-09:20</td>
    <td align="right">      323.55</td>
    <td align="right">       81.74</td>
    <td align="right">      750.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1153.86</td>
    <td align="right">06-NOV-09:00</td>
    <td align="right">     1995.19</td>
    <td align="right">      490.42</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      663.30</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">      997.59</td>
    <td align="right">      245.21</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      480.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      157.51</td>
    <td align="right">       40.87</td>
    <td align="right">      750.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14036.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3990.37</td>
    <td align="right">      980.84</td>
    <td align="right">     5404.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5013.03</td>
    <td align="right">27-JAN-13:27</td>
    <td align="right">     4727.31</td>
    <td align="right">     1161.98</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9390.97</td>
    <td align="right">23-FEB-14:05</td>
    <td align="right">     3236.81</td>
    <td align="right">      774.65</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9346.97</td>
    <td align="right">19-MAR-13:43</td>
    <td align="right">      248.81</td>
    <td align="right">       64.55</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1315.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9558.09</td>
    <td align="right">16-APR-11:43</td>
    <td align="right">      248.81</td>
    <td align="right">       64.55</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      673.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    16436.09</td>
    <td align="right">28-MAY-13:12</td>
    <td align="right">      414.68</td>
    <td align="right">      107.59</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    17325.71</td>
    <td align="right">25-JUN-14:31</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16607.38</td>
    <td align="right">09-JUL-12:42</td>
    <td align="right">      497.61</td>
    <td align="right">      129.11</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17994.10</td>
    <td align="right">13-AUG-13:11</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    18203.14</td>
    <td align="right">24-SEP-12:31</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      537.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13866.60</td>
    <td align="right">08-OCT-14:43</td>
    <td align="right">      331.74</td>
    <td align="right">       86.07</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7537.66</td>
    <td align="right">06-NOV-13:25</td>
    <td align="right">     3151.54</td>
    <td align="right">      774.65</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6855.45</td>
    <td align="right">17-DEC-14:02</td>
    <td align="right">      331.74</td>
    <td align="right">       86.07</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5013.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      248.81</td>
    <td align="right">       64.55</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18203.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4727.31</td>
    <td align="right">     1161.98</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.34</td>
    <td align="right">     1315.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2019.35</td>
    <td align="right">27-JAN-16:05</td>
    <td align="right">     1995.05</td>
    <td align="right">      490.39</td>
    <td align="right">     2702.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3107.72</td>
    <td align="right">23-FEB-16:30</td>
    <td align="right">      997.53</td>
    <td align="right">      245.19</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2853.64</td>
    <td align="right">29-MAR-17:00</td>
    <td align="right">      315.01</td>
    <td align="right">      136.22</td>
    <td align="right">      750.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9321.85</td>
    <td align="right">22-APR-17:06</td>
    <td align="right">      262.51</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      333.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14817.83</td>
    <td align="right">28-MAY-16:31</td>
    <td align="right">      420.01</td>
    <td align="right">      108.97</td>
    <td align="right">     3602.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16337.04</td>
    <td align="right">25-JUN-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      136.21</td>
    <td align="right">     3634.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14969.39</td>
    <td align="right">09-JUL-17:21</td>
    <td align="right">        0.00</td>
    <td align="right">      122.59</td>
    <td align="right">     3271.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14435.91</td>
    <td align="right">13-AUG-15:11</td>
    <td align="right">      367.51</td>
    <td align="right">       95.35</td>
    <td align="right">     3152.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14164.42</td>
    <td align="right">04-SEP-15:42</td>
    <td align="right">      315.01</td>
    <td align="right">       81.73</td>
    <td align="right">     2702.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10604.80</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">      262.51</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1640.31</td>
    <td align="right">06-NOV-15:40</td>
    <td align="right">      997.53</td>
    <td align="right">      245.19</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      871.71</td>
    <td align="right">15-DEC-07:02</td>
    <td align="right">     2100.06</td>
    <td align="right">     1713.46</td>
    <td align="right">     6004.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      871.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       68.11</td>
    <td align="right">      750.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16337.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2100.06</td>
    <td align="right">     1713.46</td>
    <td align="right">     6004.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.04</td>
    <td align="right">      333.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      937.44</td>
    <td align="right">19-JAN-03:26</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">     3827.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      577.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1552.76</td>
    <td align="right">17-FEB-14:30</td>
    <td align="right">     1618.40</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1909.21</td>
    <td align="right">30-MAR-13:50</td>
    <td align="right">     1618.40</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2365.86</td>
    <td align="right">07-APR-12:07</td>
    <td align="right">    14181.93</td>
    <td align="right">     3485.93</td>
    <td align="right">    19207.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2495.50</td>
    <td align="right">30-MAY-12:50</td>
    <td align="right">     1575.77</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8155.83</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9160.37</td>
    <td align="right">09-JUL-17:31</td>
    <td align="right">        0.00</td>
    <td align="right">      215.18</td>
    <td align="right">     5741.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6058.61</td>
    <td align="right">02-AUG-22:23</td>
    <td align="right">      248.81</td>
    <td align="right">      135.33</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3651.04</td>
    <td align="right">01-SEP-14:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2066.19</td>
    <td align="right">23-OCT-12:06</td>
    <td align="right">    14181.93</td>
    <td align="right">     3485.93</td>
    <td align="right">    19207.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      191.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1904.54</td>
    <td align="right">10-NOV-10:20</td>
    <td align="right">     1618.40</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      952.91</td>
    <td align="right">03-DEC-15:27</td>
    <td align="right">      248.81</td>
    <td align="right">      108.80</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      937.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      108.80</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9160.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14181.93</td>
    <td align="right">     3485.93</td>
    <td align="right">    19207.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.48</td>
    <td align="right">      577.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1535.78</td>
    <td align="right">26-JAN-07:02</td>
    <td align="right">     2100.20</td>
    <td align="right">     1713.58</td>
    <td align="right">     6005.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2207.90</td>
    <td align="right">28-FEB-09:30</td>
    <td align="right">      997.59</td>
    <td align="right">      245.21</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2343.53</td>
    <td align="right">08-MAR-10:00</td>
    <td align="right">     2992.78</td>
    <td align="right">      735.63</td>
    <td align="right">     4053.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2926.40</td>
    <td align="right">16-APR-09:47</td>
    <td align="right">      157.51</td>
    <td align="right">       40.87</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9384.18</td>
    <td align="right">28-MAY-08:42</td>
    <td align="right">      262.52</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10423.48</td>
    <td align="right">04-JUN-10:03</td>
    <td align="right">      420.04</td>
    <td align="right">      108.98</td>
    <td align="right">     3603.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10838.30</td>
    <td align="right">23-JUL-09:02</td>
    <td align="right">      472.54</td>
    <td align="right">      122.60</td>
    <td align="right">     4053.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9577.58</td>
    <td align="right">13-AUG-08:21</td>
    <td align="right">      420.04</td>
    <td align="right">      108.98</td>
    <td align="right">     3603.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7030.73</td>
    <td align="right">17-SEP-08:62</td>
    <td align="right">      210.02</td>
    <td align="right">       54.49</td>
    <td align="right">     1801.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3156.50</td>
    <td align="right">07-OCT-08:30</td>
    <td align="right">      630.06</td>
    <td align="right">      163.48</td>
    <td align="right">     1501.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1411.64</td>
    <td align="right">06-NOV-08:12</td>
    <td align="right">     4987.96</td>
    <td align="right">     1226.05</td>
    <td align="right">     6755.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1189.92</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">     2100.20</td>
    <td align="right">     1713.58</td>
    <td align="right">     6005.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1189.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">      157.51</td>
    <td align="right">       40.87</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10838.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4987.96</td>
    <td align="right">     1713.58</td>
    <td align="right">     6755.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3815.33</td>
    <td align="right">27-JAN-13:27</td>
    <td align="right">     4727.31</td>
    <td align="right">     1161.98</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4147.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3628.32</td>
    <td align="right">18-FEB-12:00</td>
    <td align="right">      995.22</td>
    <td align="right">      258.22</td>
    <td align="right">     2371.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3368.44</td>
    <td align="right">01-MAR-13:18</td>
    <td align="right">     7878.85</td>
    <td align="right">     1936.63</td>
    <td align="right">    10671.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3846.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9215.22</td>
    <td align="right">16-APR-13:32</td>
    <td align="right">      331.74</td>
    <td align="right">       86.07</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12353.99</td>
    <td align="right">29-MAY-13:22</td>
    <td align="right">      414.68</td>
    <td align="right">      107.59</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13795.03</td>
    <td align="right">04-JUN-14:43</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13721.62</td>
    <td align="right">09-JUL-11:33</td>
    <td align="right">      497.61</td>
    <td align="right">      129.11</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12916.85</td>
    <td align="right">13-AUG-13:41</td>
    <td align="right">      663.48</td>
    <td align="right">      172.14</td>
    <td align="right">     5691.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13147.66</td>
    <td align="right">04-SEP-14:22</td>
    <td align="right">      414.68</td>
    <td align="right">      107.59</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11788.02</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">      414.68</td>
    <td align="right">      107.59</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3010.74</td>
    <td align="right">30-NOV-13:18</td>
    <td align="right">     6303.08</td>
    <td align="right">     1549.30</td>
    <td align="right">     8536.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3145.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3469.54</td>
    <td align="right">08-DEC-13:27</td>
    <td align="right">     4727.31</td>
    <td align="right">     1161.98</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3818.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3010.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">      331.74</td>
    <td align="right">       86.07</td>
    <td align="right">     2371.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13795.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7878.85</td>
    <td align="right">     1936.63</td>
    <td align="right">    10671.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.89</td>
    <td align="right">     4147.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2258.53</td>
    <td align="right">26-JAN-07:02</td>
    <td align="right">     2100.06</td>
    <td align="right">     1713.46</td>
    <td align="right">     6004.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2190.50</td>
    <td align="right">28-FEB-17:01</td>
    <td align="right">     3150.09</td>
    <td align="right">     1362.18</td>
    <td align="right">     7505.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2098.06</td>
    <td align="right">08-MAR-17:01</td>
    <td align="right">     3150.09</td>
    <td align="right">     1362.18</td>
    <td align="right">     7505.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6721.10</td>
    <td align="right">22-APR-17:06</td>
    <td align="right">      262.51</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10944.19</td>
    <td align="right">28-MAY-18:42</td>
    <td align="right">        0.00</td>
    <td align="right">       81.73</td>
    <td align="right">     2180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10618.65</td>
    <td align="right">25-JUN-18:02</td>
    <td align="right">        0.00</td>
    <td align="right">       81.73</td>
    <td align="right">     2180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12120.97</td>
    <td align="right">09-JUL-18:52</td>
    <td align="right">        0.00</td>
    <td align="right">      108.97</td>
    <td align="right">     2907.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10722.47</td>
    <td align="right">27-AUG-18:42</td>
    <td align="right">        0.00</td>
    <td align="right">       81.73</td>
    <td align="right">     2180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10664.65</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">      315.01</td>
    <td align="right">       81.73</td>
    <td align="right">     2702.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9316.03</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">      262.51</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1729.45</td>
    <td align="right">29-NOV-15:45</td>
    <td align="right">     1995.05</td>
    <td align="right">      490.39</td>
    <td align="right">     2702.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2184.41</td>
    <td align="right">26-DEC-14:36</td>
    <td align="right">     5122.58</td>
    <td align="right">     1225.97</td>
    <td align="right">     6755.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      266.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1729.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       68.11</td>
    <td align="right">     2180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12120.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5122.58</td>
    <td align="right">     1713.46</td>
    <td align="right">     7505.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.61</td>
    <td align="right">      266.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      874.35</td>
    <td align="right">29-JAN-14:47</td>
    <td align="right">      248.81</td>
    <td align="right">       64.55</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      418.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1545.11</td>
    <td align="right">24-FEB-17:02</td>
    <td align="right">     3980.89</td>
    <td align="right">     2690.84</td>
    <td align="right">     9485.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2119.43</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">     1618.40</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2695.14</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">     1575.77</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9541.28</td>
    <td align="right">28-MAY-19:01</td>
    <td align="right">        0.00</td>
    <td align="right">      193.66</td>
    <td align="right">     5167.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9728.27</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9721.62</td>
    <td align="right">30-JUL-16:41</td>
    <td align="right">      746.42</td>
    <td align="right">      193.66</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9563.37</td>
    <td align="right">06-AUG-14:32</td>
    <td align="right">      497.61</td>
    <td align="right">      129.11</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8047.16</td>
    <td align="right">04-SEP-16:42</td>
    <td align="right">      497.61</td>
    <td align="right">      129.11</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      339.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1974.40</td>
    <td align="right">06-OCT-15:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1679.49</td>
    <td align="right">02-NOV-13:20</td>
    <td align="right">     1618.40</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      875.93</td>
    <td align="right">03-DEC-15:27</td>
    <td align="right">      248.81</td>
    <td align="right">      109.77</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      411.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      874.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       64.55</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9728.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3980.89</td>
    <td align="right">     2690.84</td>
    <td align="right">     9485.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      339.86</td>
    <td align="right">      418.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2117.90</td>
    <td align="right">13-JAN-07:02</td>
    <td align="right">     2100.20</td>
    <td align="right">     1713.58</td>
    <td align="right">     6005.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2006.47</td>
    <td align="right">02-FEB-07:02</td>
    <td align="right">     2100.20</td>
    <td align="right">     1713.58</td>
    <td align="right">     6005.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2504.47</td>
    <td align="right">29-MAR-09:00</td>
    <td align="right">     1995.19</td>
    <td align="right">      490.42</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6817.89</td>
    <td align="right">16-APR-08:13</td>
    <td align="right">      157.51</td>
    <td align="right">       40.87</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14253.44</td>
    <td align="right">28-MAY-08:21</td>
    <td align="right">      525.05</td>
    <td align="right">      136.22</td>
    <td align="right">     4503.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12981.82</td>
    <td align="right">04-JUN-09:21</td>
    <td align="right">      420.04</td>
    <td align="right">      108.98</td>
    <td align="right">     3603.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13568.70</td>
    <td align="right">23-JUL-08:21</td>
    <td align="right">      472.54</td>
    <td align="right">      122.60</td>
    <td align="right">     4053.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11802.94</td>
    <td align="right">13-AUG-08:42</td>
    <td align="right">      262.52</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11576.00</td>
    <td align="right">17-SEP-09:12</td>
    <td align="right">      262.52</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4637.28</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">      315.03</td>
    <td align="right">       81.74</td>
    <td align="right">      750.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1190.80</td>
    <td align="right">06-NOV-09:20</td>
    <td align="right">     1995.19</td>
    <td align="right">      490.42</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1669.34</td>
    <td align="right">15-DEC-07:02</td>
    <td align="right">     2100.20</td>
    <td align="right">     1713.58</td>
    <td align="right">     6005.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1190.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      157.51</td>
    <td align="right">       40.87</td>
    <td align="right">      750.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14253.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2100.20</td>
    <td align="right">     1713.58</td>
    <td align="right">     6005.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5329.78</td>
    <td align="right">27-JAN-13:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      387.33</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9413.17</td>
    <td align="right">23-FEB-13:45</td>
    <td align="right">     3151.54</td>
    <td align="right">      774.65</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9976.89</td>
    <td align="right">19-MAR-11:53</td>
    <td align="right">      248.81</td>
    <td align="right">       64.55</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1220.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14649.14</td>
    <td align="right">16-APR-12:53</td>
    <td align="right">      331.74</td>
    <td align="right">       86.07</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      473.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    16636.35</td>
    <td align="right">28-MAY-12:21</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15709.22</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16533.26</td>
    <td align="right">30-JUL-14:01</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15472.10</td>
    <td align="right">06-AUG-14:32</td>
    <td align="right">      497.61</td>
    <td align="right">      129.11</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16492.28</td>
    <td align="right">17-SEP-13:51</td>
    <td align="right">      580.55</td>
    <td align="right">      150.62</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14597.39</td>
    <td align="right">08-OCT-14:32</td>
    <td align="right">      331.74</td>
    <td align="right">       86.07</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7543.90</td>
    <td align="right">06-NOV-13:14</td>
    <td align="right">     7878.85</td>
    <td align="right">     1936.63</td>
    <td align="right">    10671.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9714.36</td>
    <td align="right">17-DEC-14:02</td>
    <td align="right">      331.74</td>
    <td align="right">       86.07</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5329.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      248.81</td>
    <td align="right">       64.55</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16636.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7878.85</td>
    <td align="right">     1936.63</td>
    <td align="right">    10671.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1220.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2265.10</td>
    <td align="right">13-JAN-14:26</td>
    <td align="right">     7171.61</td>
    <td align="right">     1716.35</td>
    <td align="right">     9457.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3020.21</td>
    <td align="right">23-FEB-16:30</td>
    <td align="right">      997.53</td>
    <td align="right">      245.19</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2778.68</td>
    <td align="right">29-MAR-17:00</td>
    <td align="right">      315.01</td>
    <td align="right">      136.22</td>
    <td align="right">      750.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9503.69</td>
    <td align="right">22-APR-17:06</td>
    <td align="right">      262.51</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15444.93</td>
    <td align="right">28-MAY-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">      136.21</td>
    <td align="right">     3634.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      248.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13213.95</td>
    <td align="right">25-JUN-17:22</td>
    <td align="right">        0.00</td>
    <td align="right">       81.73</td>
    <td align="right">     2180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14434.37</td>
    <td align="right">30-JUL-16:41</td>
    <td align="right">      472.51</td>
    <td align="right">      122.59</td>
    <td align="right">     4053.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12883.57</td>
    <td align="right">27-AUG-17:32</td>
    <td align="right">        0.00</td>
    <td align="right">       81.73</td>
    <td align="right">     2180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14026.39</td>
    <td align="right">17-SEP-15:51</td>
    <td align="right">      420.01</td>
    <td align="right">      108.97</td>
    <td align="right">     3602.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10806.30</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">      262.51</td>
    <td align="right">       68.11</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1620.38</td>
    <td align="right">06-NOV-15:40</td>
    <td align="right">      997.53</td>
    <td align="right">      245.19</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2151.31</td>
    <td align="right">14-DEC-14:19</td>
    <td align="right">     7171.61</td>
    <td align="right">     1716.35</td>
    <td align="right">     9457.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1620.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       68.11</td>
    <td align="right">      750.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15444.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7171.61</td>
    <td align="right">     1716.35</td>
    <td align="right">     9457.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382680E+12</td>
    <td align="right">   274942.97</td>
    <td align="right">06-JAN-08:09</td>
    <td align="right">0.360337E+11</td>
    <td align="right">    29546.65</td>
    <td align="right">31-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.280714E+12</td>
    <td align="right">   255320.18</td>
    <td align="right">02-FEB-08:09</td>
    <td align="right">0.327613E+11</td>
    <td align="right">    29614.42</td>
    <td align="right">10-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229179E+12</td>
    <td align="right">   201288.75</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">0.380037E+11</td>
    <td align="right">    29528.43</td>
    <td align="right">01-MAR-12:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147125E+12</td>
    <td align="right">   163848.28</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.270346E+11</td>
    <td align="right">    28594.14</td>
    <td align="right">04-APR-11:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126434E+12</td>
    <td align="right">   112729.62</td>
    <td align="right">30-MAY-12:09</td>
    <td align="right">0.154343E+11</td>
    <td align="right">    27703.73</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135320E+12</td>
    <td align="right">   127267.30</td>
    <td align="right">29-JUN-15:09</td>
    <td align="right">0.111988E+11</td>
    <td align="right">    20315.56</td>
    <td align="right">23-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143731E+12</td>
    <td align="right">   150805.72</td>
    <td align="right">20-JUL-15:09</td>
    <td align="right">0.108704E+11</td>
    <td align="right">    23607.05</td>
    <td align="right">03-JUL-06:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149864E+12</td>
    <td align="right">   155824.95</td>
    <td align="right">02-AUG-15:00</td>
    <td align="right">0.113832E+11</td>
    <td align="right">    25837.49</td>
    <td align="right">28-AUG-06:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120532E+12</td>
    <td align="right">   121789.97</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">0.147255E+11</td>
    <td align="right">    27576.42</td>
    <td align="right">21-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143864E+12</td>
    <td align="right">   128600.34</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">0.258363E+11</td>
    <td align="right">    28345.13</td>
    <td align="right">31-OCT-11:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220478E+12</td>
    <td align="right">   201137.80</td>
    <td align="right">25-NOV-07:19</td>
    <td align="right">0.325711E+11</td>
    <td align="right">    28485.20</td>
    <td align="right">30-NOV-12:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338723E+12</td>
    <td align="right">   255389.83</td>
    <td align="right">11-DEC-08:09</td>
    <td align="right">0.351225E+11</td>
    <td align="right">    28610.54</td>
    <td align="right">29-DEC-12:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241864E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.290975E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120532E+12</td>
    <td align="right">   112729.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108704E+11</td>
    <td align="right">    20315.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382680E+12</td>
    <td align="right">   274942.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380037E+11</td>
    <td align="right">    29614.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159972E+11</td>
    <td align="right">0.637689E+10</td>
    <td align="right">0.854787E+11</td>
    <td align="right">0.165961E+10</td>
    <td align="right">0.942415E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.263731E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140801E+11</td>
    <td align="right">0.495648E+10</td>
    <td align="right">0.774023E+11</td>
    <td align="right">0.150359E+10</td>
    <td align="right">0.780954E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.174951E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164063E+11</td>
    <td align="right">0.444818E+10</td>
    <td align="right">0.891847E+11</td>
    <td align="right">0.175141E+10</td>
    <td align="right">0.771697E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.109656E+12</td>
    <td align="right">  2757338.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145199E+11</td>
    <td align="right">0.339012E+10</td>
    <td align="right">0.825366E+11</td>
    <td align="right">0.160037E+10</td>
    <td align="right">0.676427E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.364880E+11</td>
    <td align="right">0.181391E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155503E+11</td>
    <td align="right">0.285986E+10</td>
    <td align="right">0.873317E+11</td>
    <td align="right">0.170510E+10</td>
    <td align="right">0.763937E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.246140E+10</td>
    <td align="right">0.887409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154146E+11</td>
    <td align="right">0.248541E+10</td>
    <td align="right">0.858583E+11</td>
    <td align="right">0.168357E+10</td>
    <td align="right">0.105234E+11</td>
    <td align="right"> 12231776.97</td>
    <td align="right">0.171605E+09</td>
    <td align="right">0.191710E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144559E+11</td>
    <td align="right">0.268747E+10</td>
    <td align="right">0.839935E+11</td>
    <td align="right">0.162149E+10</td>
    <td align="right">0.124424E+11</td>
    <td align="right"> 12256437.81</td>
    <td align="right"> 74683015.53</td>
    <td align="right">0.284430E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161749E+11</td>
    <td align="right">0.318424E+10</td>
    <td align="right">0.891847E+11</td>
    <td align="right">0.175123E+10</td>
    <td align="right">0.123302E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.143141E+09</td>
    <td align="right">0.270830E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146308E+11</td>
    <td align="right">0.386337E+10</td>
    <td align="right">0.825035E+11</td>
    <td align="right">0.159989E+10</td>
    <td align="right">0.722373E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.111896E+10</td>
    <td align="right">0.957957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154436E+11</td>
    <td align="right">0.503950E+10</td>
    <td align="right">0.854953E+11</td>
    <td align="right">0.165962E+10</td>
    <td align="right">0.670222E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.276805E+11</td>
    <td align="right">0.183075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157043E+11</td>
    <td align="right">0.586930E+10</td>
    <td align="right">0.836708E+11</td>
    <td align="right">0.163003E+10</td>
    <td align="right">0.732638E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.106197E+12</td>
    <td align="right"> 67704697.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156585E+11</td>
    <td align="right">0.663618E+10</td>
    <td align="right">0.839769E+11</td>
    <td align="right">0.162183E+10</td>
    <td align="right">0.851482E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.222302E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184036E+12</td>
    <td align="right">0.517970E+11</td>
    <td align="right">0.101662E+13</td>
    <td align="right">0.197877E+11</td>
    <td align="right">0.104417E+12</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.944977E+12</td>
    <td align="right">0.968659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.140801E+11</td>
    <td align="right">0.248541E+10</td>
    <td align="right">0.774023E+11</td>
    <td align="right">0.150359E+10</td>
    <td align="right">0.670222E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right"> 74683015.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164063E+11</td>
    <td align="right">0.663618E+10</td>
    <td align="right">0.891847E+11</td>
    <td align="right">0.175141E+10</td>
    <td align="right">0.124424E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.263731E+12</td>
    <td align="right">0.284430E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239715E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120622E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110041E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.125028E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.381271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116216E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.110376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.106786E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.296990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.110862E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.426295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110674E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.214052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.234723E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116503E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155253E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.135723E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.125028E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    19511.87</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     5686.19</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    67570.71</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">     6040.39</td>
    <td align="right">05-JAN-06:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-13:20</td>
    <td align="right">   199550.81</td>
    <td align="right">06-JAN-07:49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    18217.21</td>
    <td align="right">06-FEB-08:09</td>
    <td align="right">     5686.19</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     5880.68</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-13:00</td>
    <td align="right">   188946.06</td>
    <td align="right">02-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    16922.12</td>
    <td align="right">13-MAR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">13-MAR-12:09</td>
    <td align="right">     4743.17</td>
    <td align="right">03-MAR-05:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-MAR-18:19</td>
    <td align="right">   160389.75</td>
    <td align="right">03-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15868.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">05-APR-07:19</td>
    <td align="right">     7555.10</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">05-APR-07:19</td>
    <td align="right">   119573.01</td>
    <td align="right">10-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15350.72</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-MAY-19:30</td>
    <td align="right">    67570.71</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    11432.24</td>
    <td align="right">31-MAY-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">    31179.93</td>
    <td align="right">01-MAY-05:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15350.72</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUN-19:00</td>
    <td align="right">    67570.71</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">08-JUN-11:09</td>
    <td align="right">    17041.79</td>
    <td align="right">29-JUN-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">04-JUN-08:39</td>
    <td align="right">    11274.94</td>
    <td align="right">23-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15410.16</td>
    <td align="right">28-JUL-08:30</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUL-20:19</td>
    <td align="right">    67570.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">12-JUL-11:09</td>
    <td align="right">    22534.46</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">03-JUL-16:10</td>
    <td align="right">     8995.91</td>
    <td align="right">03-JUL-06:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15620.87</td>
    <td align="right">21-AUG-08:30</td>
    <td align="right">     5686.19</td>
    <td align="right">15-AUG-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">    21904.18</td>
    <td align="right">02-AUG-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">13-AUG-07:00</td>
    <td align="right">     9638.75</td>
    <td align="right">31-AUG-06:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    18362.82</td>
    <td align="right">28-SEP-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">06-SEP-12:09</td>
    <td align="right">    15261.84</td>
    <td align="right">05-SEP-15:39</td>
    <td align="right">        6.85</td>
    <td align="right">04-SEP-12:20</td>
    <td align="right">    23920.97</td>
    <td align="right">21-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    19360.65</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">02-OCT-11:09</td>
    <td align="right">     8661.12</td>
    <td align="right">06-OCT-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">11-OCT-07:10</td>
    <td align="right">    69055.30</td>
    <td align="right">16-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    19511.87</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">     5686.19</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">     4393.19</td>
    <td align="right">25-NOV-20:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">   162805.98</td>
    <td align="right">25-NOV-07:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    19511.87</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">     5686.19</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">01-DEC-12:20</td>
    <td align="right">     5822.04</td>
    <td align="right">11-DEC-07:19</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-13:20</td>
    <td align="right">   187334.54</td>
    <td align="right">11-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    15350.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3328.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67570.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4393.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8995.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    19511.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5686.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67570.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22534.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   199550.81</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      905.69</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15492.19</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    23791.38</td>
    <td align="right">30-MAY-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    31528.21</td>
    <td align="right">29-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    49623.98</td>
    <td align="right">20-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    55062.55</td>
    <td align="right">02-AUG-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    30422.49</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    18190.71</td>
    <td align="right">06-OCT-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3020.59</td>
    <td align="right">07-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    55062.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   274942.97</td>
    <td align="right">06-JAN-08:09</td>
    <td align="right">    19511.87</td>
    <td align="right">    67570.71</td>
    <td align="right">     5686.19</td>
    <td align="right">     1410.29</td>
    <td align="right">     5822.04</td>
    <td align="right">        6.85</td>
    <td align="right">   174935.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   255320.18</td>
    <td align="right">02-FEB-08:09</td>
    <td align="right">    16500.79</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     5822.04</td>
    <td align="right">        6.85</td>
    <td align="right">   164009.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   201288.75</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">     5686.20</td>
    <td align="right">    31054.31</td>
    <td align="right">        0.00</td>
    <td align="right">      513.29</td>
    <td align="right">     3638.36</td>
    <td align="right">        6.85</td>
    <td align="right">   160389.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   163848.28</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">    15350.72</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3173.68</td>
    <td align="right">        6.85</td>
    <td align="right">    76336.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   112729.62</td>
    <td align="right">30-MAY-12:09</td>
    <td align="right">    15350.72</td>
    <td align="right">    62613.69</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     9556.69</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    23791.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   127267.30</td>
    <td align="right">29-JUN-15:09</td>
    <td align="right">    15350.72</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    17041.79</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    31316.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   150805.72</td>
    <td align="right">20-JUL-15:09</td>
    <td align="right">    15350.72</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    22348.44</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    49547.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   155824.95</td>
    <td align="right">02-AUG-15:00</td>
    <td align="right">    15350.72</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    21852.95</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    55062.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   121789.97</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">    15350.72</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    12458.03</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    30422.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   128600.34</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">    17303.44</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3163.37</td>
    <td align="right">        6.85</td>
    <td align="right">    39145.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   201137.80</td>
    <td align="right">25-NOV-07:19</td>
    <td align="right">     2167.93</td>
    <td align="right">    26569.38</td>
    <td align="right">     5686.19</td>
    <td align="right">      445.90</td>
    <td align="right">     3455.57</td>
    <td align="right">        6.85</td>
    <td align="right">   162805.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   255389.83</td>
    <td align="right">11-DEC-08:09</td>
    <td align="right">    19084.77</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     5822.04</td>
    <td align="right">        6.85</td>
    <td align="right">   161495.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   112729.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2167.93</td>
    <td align="right">    26569.38</td>
    <td align="right">        0.00</td>
    <td align="right">      445.90</td>
    <td align="right">     3163.37</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   274942.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19511.87</td>
    <td align="right">    67570.71</td>
    <td align="right">     5686.19</td>
    <td align="right">     1410.29</td>
    <td align="right">    22348.44</td>
    <td align="right">        6.85</td>
    <td align="right">   174935.01</td>
    <td align="right">    55062.55</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">02-JAN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">    11196.93</td>
    <td align="right">31-JAN-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">    11264.71</td>
    <td align="right">10-FEB-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">    11178.72</td>
    <td align="right">01-MAR-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">    10244.43</td>
    <td align="right">04-APR-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">02-MAY-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10138.63</td>
    <td align="right">01-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16379.16</td>
    <td align="right">23-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9987.37</td>
    <td align="right">01-JUN-11:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18043.27</td>
    <td align="right">29-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9871.69</td>
    <td align="right">03-JUL-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">05-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9817.63</td>
    <td align="right">30-AUG-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">14-SEP-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">     9873.10</td>
    <td align="right">29-SEP-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">05-OCT-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">     9995.42</td>
    <td align="right">31-OCT-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">01-NOV-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">    10135.49</td>
    <td align="right">30-NOV-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">    10260.82</td>
    <td align="right">29-DEC-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16379.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9817.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18349.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    11264.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.61</td>
    <td align="right">        0.67</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       24.60</td>
    <td align="right">        7.50</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       24.62</td>
    <td align="right">        8.50</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       24.61</td>
    <td align="right">       10.00</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.61</td>
    <td align="right">        1.83</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.62</td>
    <td align="right">        0.83</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       49.17</td>
    <td align="right">       24.61</td>
    <td align="right">       29.33</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       24.62</td>
    <td align="right">       10.00</td>
    <td align="right">       24.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.67</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.67</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.33</td>
    <td align="right">       24.62</td>
    <td align="right">        1.33</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.64</td>
    <td align="right">        0.67</td>
    <td align="right">       24.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.83</td>
    <td align="right">       19.34</td>
    <td align="right">        2.83</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.50</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.61</td>
    <td align="right">        0.50</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.60</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.56</td>
    <td align="right">        0.33</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.33</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.67</td>
    <td align="right">       19.36</td>
    <td align="right">        2.83</td>
    <td align="right">       19.36</td>
    <td align="right">        1.83</td>
    <td align="right">       19.66</td>
    <td align="right">        1.17</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.83</td>
    <td align="right">       19.42</td>
    <td align="right">        2.83</td>
    <td align="right">       19.42</td>
    <td align="right">        0.67</td>
    <td align="right">       24.61</td>
    <td align="right">        0.50</td>
    <td align="right">       24.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.00</td>
    <td align="right">       17.87</td>
    <td align="right">      116.50</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      176.00</td>
    <td align="right">       18.12</td>
    <td align="right">       61.33</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       87.00</td>
    <td align="right">       18.66</td>
    <td align="right">       20.83</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.83</td>
    <td align="right">       18.90</td>
    <td align="right">        8.83</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        2.67</td>
    <td align="right">       22.40</td>
    <td align="right">        1.50</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       24.76</td>
    <td align="right">        4.67</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       24.82</td>
    <td align="right">        6.67</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.66</td>
    <td align="right">        2.83</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.67</td>
    <td align="right">        0.83</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.67</td>
    <td align="right">       19.03</td>
    <td align="right">       11.17</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.17</td>
    <td align="right">       18.67</td>
    <td align="right">       29.00</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      189.50</td>
    <td align="right">       18.25</td>
    <td align="right">       61.83</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">       18.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      902.17</td>
    <td align="right">       18.26</td>
    <td align="right">      309.50</td>
    <td align="right">       18.31</td>
    <td align="right">       23.33</td>
    <td align="right">       18.43</td>
    <td align="right">       16.50</td>
    <td align="right">       18.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      276.00</td>
    <td align="right">       19.40</td>
    <td align="right">      116.50</td>
    <td align="right">       19.40</td>
    <td align="right">       10.00</td>
    <td align="right">       24.82</td>
    <td align="right">        6.67</td>
    <td align="right">       24.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      208.50</td>
    <td align="right">       17.94</td>
    <td align="right">      111.00</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">       17.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.67</td>
    <td align="right">       18.18</td>
    <td align="right">       46.00</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.83</td>
    <td align="right">       18.57</td>
    <td align="right">       16.67</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.83</td>
    <td align="right">       18.90</td>
    <td align="right">        6.83</td>
    <td align="right">       18.92</td>
    <td align="right">        0.67</td>
    <td align="right">       19.01</td>
    <td align="right">        0.67</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.33</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">       19.37</td>
    <td align="right">       11.67</td>
    <td align="right">       24.38</td>
    <td align="right">       10.17</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       25.20</td>
    <td align="right">       10.67</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">       25.30</td>
    <td align="right">       14.50</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">       25.07</td>
    <td align="right">       10.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       24.98</td>
    <td align="right">        5.50</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.83</td>
    <td align="right">       18.99</td>
    <td align="right">        9.17</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       83.83</td>
    <td align="right">       18.62</td>
    <td align="right">       27.17</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      121.17</td>
    <td align="right">       18.17</td>
    <td align="right">       50.83</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      686.00</td>
    <td align="right">       18.29</td>
    <td align="right">      267.67</td>
    <td align="right">       18.28</td>
    <td align="right">       60.33</td>
    <td align="right">       18.69</td>
    <td align="right">       51.67</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">       17.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      208.50</td>
    <td align="right">       19.37</td>
    <td align="right">      111.00</td>
    <td align="right">       19.37</td>
    <td align="right">       18.00</td>
    <td align="right">       25.30</td>
    <td align="right">       14.50</td>
    <td align="right">       25.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.50</td>
    <td align="right">       18.18</td>
    <td align="right">       57.83</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.67</td>
    <td align="right">       18.31</td>
    <td align="right">       34.83</td>
    <td align="right">       18.35</td>
    <td align="right">        0.33</td>
    <td align="right">       18.36</td>
    <td align="right">        0.33</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       70.33</td>
    <td align="right">       18.70</td>
    <td align="right">       14.67</td>
    <td align="right">       18.74</td>
    <td align="right">        0.50</td>
    <td align="right">       18.77</td>
    <td align="right">        0.50</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.83</td>
    <td align="right">       18.92</td>
    <td align="right">        5.17</td>
    <td align="right">       18.93</td>
    <td align="right">        1.33</td>
    <td align="right">       19.13</td>
    <td align="right">        1.33</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">       10.17</td>
    <td align="right">       24.64</td>
    <td align="right">        8.33</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       25.16</td>
    <td align="right">        7.33</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       25.19</td>
    <td align="right">       11.33</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       25.30</td>
    <td align="right">        7.83</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       25.53</td>
    <td align="right">        5.83</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.67</td>
    <td align="right">       19.04</td>
    <td align="right">        6.00</td>
    <td align="right">       19.04</td>
    <td align="right">        2.50</td>
    <td align="right">       19.40</td>
    <td align="right">        2.50</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       80.67</td>
    <td align="right">       18.71</td>
    <td align="right">       24.67</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.50</td>
    <td align="right">       18.24</td>
    <td align="right">       31.17</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      556.50</td>
    <td align="right">       18.45</td>
    <td align="right">      174.33</td>
    <td align="right">       18.47</td>
    <td align="right">       56.33</td>
    <td align="right">       18.96</td>
    <td align="right">       45.33</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      141.50</td>
    <td align="right">       19.41</td>
    <td align="right">       57.83</td>
    <td align="right">       19.41</td>
    <td align="right">       15.17</td>
    <td align="right">       25.53</td>
    <td align="right">       11.33</td>
    <td align="right">       25.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      244.33</td>
    <td align="right">       17.64</td>
    <td align="right">      146.00</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      154.17</td>
    <td align="right">       17.87</td>
    <td align="right">       81.83</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       74.00</td>
    <td align="right">       18.61</td>
    <td align="right">       18.00</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.17</td>
    <td align="right">       18.87</td>
    <td align="right">        6.67</td>
    <td align="right">       18.89</td>
    <td align="right">        0.50</td>
    <td align="right">       18.95</td>
    <td align="right">        0.33</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">       10.67</td>
    <td align="right">       25.26</td>
    <td align="right">        5.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">       25.36</td>
    <td align="right">        6.67</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">       25.54</td>
    <td align="right">        9.83</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       25.47</td>
    <td align="right">        5.67</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       25.63</td>
    <td align="right">        3.00</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.50</td>
    <td align="right">       19.00</td>
    <td align="right">        9.00</td>
    <td align="right">       19.01</td>
    <td align="right">        0.17</td>
    <td align="right">       19.03</td>
    <td align="right">        0.17</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       83.33</td>
    <td align="right">       18.61</td>
    <td align="right">       26.67</td>
    <td align="right">       18.65</td>
    <td align="right">        0.00</td>
    <td align="right">       18.65</td>
    <td align="right">        0.00</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.50</td>
    <td align="right">       18.02</td>
    <td align="right">       75.00</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      779.33</td>
    <td align="right">       18.08</td>
    <td align="right">      363.17</td>
    <td align="right">       17.99</td>
    <td align="right">       55.17</td>
    <td align="right">       18.34</td>
    <td align="right">       30.83</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      244.33</td>
    <td align="right">       19.41</td>
    <td align="right">      146.00</td>
    <td align="right">       19.41</td>
    <td align="right">       17.50</td>
    <td align="right">       25.63</td>
    <td align="right">        9.83</td>
    <td align="right">       25.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.83</td>
    <td align="right">       18.34</td>
    <td align="right">      175.83</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      161.83</td>
    <td align="right">       18.58</td>
    <td align="right">       82.50</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       76.00</td>
    <td align="right">       18.88</td>
    <td align="right">       18.83</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.50</td>
    <td align="right">       19.10</td>
    <td align="right">        6.33</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.68</td>
    <td align="right">        1.67</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.83</td>
    <td align="right">       19.38</td>
    <td align="right">        1.50</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       71.50</td>
    <td align="right">       19.09</td>
    <td align="right">       21.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      128.00</td>
    <td align="right">       18.66</td>
    <td align="right">       59.67</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      769.50</td>
    <td align="right">       18.61</td>
    <td align="right">      365.67</td>
    <td align="right">       18.60</td>
    <td align="right">        3.00</td>
    <td align="right">       18.62</td>
    <td align="right">        1.67</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      290.83</td>
    <td align="right">       19.38</td>
    <td align="right">      175.83</td>
    <td align="right">       19.38</td>
    <td align="right">        3.00</td>
    <td align="right">       24.68</td>
    <td align="right">        1.67</td>
    <td align="right">       24.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      282.00</td>
    <td align="right">       17.88</td>
    <td align="right">      174.17</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      145.67</td>
    <td align="right">       18.31</td>
    <td align="right">       73.83</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       70.00</td>
    <td align="right">       18.92</td>
    <td align="right">       13.33</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.00</td>
    <td align="right">       19.09</td>
    <td align="right">        2.67</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       25.09</td>
    <td align="right">        9.67</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       24.98</td>
    <td align="right">       10.17</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">       25.12</td>
    <td align="right">       15.00</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       24.90</td>
    <td align="right">       12.00</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       24.84</td>
    <td align="right">        6.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.67</td>
    <td align="right">       19.39</td>
    <td align="right">        1.33</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.50</td>
    <td align="right">       19.05</td>
    <td align="right">       19.17</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      147.67</td>
    <td align="right">       18.36</td>
    <td align="right">       80.17</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      742.50</td>
    <td align="right">       18.32</td>
    <td align="right">      364.67</td>
    <td align="right">       18.22</td>
    <td align="right">       60.17</td>
    <td align="right">       18.57</td>
    <td align="right">       52.83</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      282.00</td>
    <td align="right">       19.39</td>
    <td align="right">      174.17</td>
    <td align="right">       19.38</td>
    <td align="right">       18.83</td>
    <td align="right">       25.12</td>
    <td align="right">       15.00</td>
    <td align="right">       25.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      410.50</td>
    <td align="right">       16.18</td>
    <td align="right">      309.33</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      255.50</td>
    <td align="right">       16.48</td>
    <td align="right">      190.83</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      160.33</td>
    <td align="right">       17.18</td>
    <td align="right">      109.00</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       52.00</td>
    <td align="right">       17.58</td>
    <td align="right">       37.00</td>
    <td align="right">       17.33</td>
    <td align="right">        0.33</td>
    <td align="right">       17.35</td>
    <td align="right">        0.33</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.33</td>
    <td align="right">       18.34</td>
    <td align="right">        8.33</td>
    <td align="right">       18.34</td>
    <td align="right">        6.33</td>
    <td align="right">       20.18</td>
    <td align="right">        5.67</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       24.90</td>
    <td align="right">        6.67</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.83</td>
    <td align="right">       24.97</td>
    <td align="right">       10.50</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">       25.03</td>
    <td align="right">        9.00</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.50</td>
    <td align="right">       18.65</td>
    <td align="right">        6.50</td>
    <td align="right">       18.65</td>
    <td align="right">        8.67</td>
    <td align="right">       21.26</td>
    <td align="right">        6.17</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.50</td>
    <td align="right">       17.57</td>
    <td align="right">       27.83</td>
    <td align="right">       17.55</td>
    <td align="right">        3.83</td>
    <td align="right">       18.02</td>
    <td align="right">        3.17</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      131.17</td>
    <td align="right">       17.51</td>
    <td align="right">       85.17</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">       17.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      311.83</td>
    <td align="right">       16.43</td>
    <td align="right">      242.17</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1364.67</td>
    <td align="right">       16.65</td>
    <td align="right">     1016.17</td>
    <td align="right">       16.36</td>
    <td align="right">       51.50</td>
    <td align="right">       16.54</td>
    <td align="right">       41.50</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      410.50</td>
    <td align="right">       18.65</td>
    <td align="right">      309.33</td>
    <td align="right">       18.65</td>
    <td align="right">       13.83</td>
    <td align="right">       25.03</td>
    <td align="right">       10.50</td>
    <td align="right">       25.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      324.83</td>
    <td align="right">       17.66</td>
    <td align="right">      215.33</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">       17.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      177.33</td>
    <td align="right">       18.00</td>
    <td align="right">      103.00</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">       17.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       69.17</td>
    <td align="right">       18.95</td>
    <td align="right">       14.33</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.50</td>
    <td align="right">       19.08</td>
    <td align="right">        4.17</td>
    <td align="right">       19.09</td>
    <td align="right">        0.33</td>
    <td align="right">       19.15</td>
    <td align="right">        0.17</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       25.50</td>
    <td align="right">        4.17</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       25.07</td>
    <td align="right">        5.83</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">       25.19</td>
    <td align="right">       11.00</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       25.11</td>
    <td align="right">        7.67</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       25.32</td>
    <td align="right">        2.83</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.50</td>
    <td align="right">       19.38</td>
    <td align="right">        2.00</td>
    <td align="right">       19.37</td>
    <td align="right">        0.67</td>
    <td align="right">       19.75</td>
    <td align="right">        0.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.17</td>
    <td align="right">       19.05</td>
    <td align="right">       19.83</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      181.67</td>
    <td align="right">       18.13</td>
    <td align="right">      113.17</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">       18.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      852.17</td>
    <td align="right">       18.10</td>
    <td align="right">      471.83</td>
    <td align="right">       17.95</td>
    <td align="right">       58.67</td>
    <td align="right">       18.26</td>
    <td align="right">       32.33</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">       17.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      324.83</td>
    <td align="right">       19.38</td>
    <td align="right">      215.33</td>
    <td align="right">       19.37</td>
    <td align="right">       20.50</td>
    <td align="right">       25.50</td>
    <td align="right">       11.00</td>
    <td align="right">       25.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      232.33</td>
    <td align="right">       18.42</td>
    <td align="right">      117.50</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.00</td>
    <td align="right">       18.59</td>
    <td align="right">       43.67</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       70.67</td>
    <td align="right">       18.91</td>
    <td align="right">       14.83</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.50</td>
    <td align="right">       19.05</td>
    <td align="right">        4.33</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       24.71</td>
    <td align="right">        3.50</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">       24.74</td>
    <td align="right">        6.33</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.65</td>
    <td align="right">        1.50</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.00</td>
    <td align="right">       19.23</td>
    <td align="right">        4.67</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.67</td>
    <td align="right">       18.97</td>
    <td align="right">       25.50</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.17</td>
    <td align="right">       18.60</td>
    <td align="right">       45.50</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      684.33</td>
    <td align="right">       18.65</td>
    <td align="right">      256.00</td>
    <td align="right">       18.67</td>
    <td align="right">       16.17</td>
    <td align="right">       18.78</td>
    <td align="right">       11.83</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      232.33</td>
    <td align="right">       19.23</td>
    <td align="right">      117.50</td>
    <td align="right">       19.23</td>
    <td align="right">        9.00</td>
    <td align="right">       24.74</td>
    <td align="right">        6.33</td>
    <td align="right">       24.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      253.67</td>
    <td align="right">       17.83</td>
    <td align="right">      129.83</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">       17.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.50</td>
    <td align="right">       18.32</td>
    <td align="right">       56.50</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       68.33</td>
    <td align="right">       18.89</td>
    <td align="right">       12.50</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.00</td>
    <td align="right">       19.04</td>
    <td align="right">        2.50</td>
    <td align="right">       19.04</td>
    <td align="right">        0.83</td>
    <td align="right">       19.23</td>
    <td align="right">        0.83</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       25.41</td>
    <td align="right">       11.17</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       25.20</td>
    <td align="right">       10.67</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">       25.25</td>
    <td align="right">       15.67</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       25.09</td>
    <td align="right">       10.50</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       25.04</td>
    <td align="right">        5.50</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.50</td>
    <td align="right">       19.21</td>
    <td align="right">        3.33</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.50</td>
    <td align="right">       18.93</td>
    <td align="right">       24.33</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      143.17</td>
    <td align="right">       18.30</td>
    <td align="right">       63.50</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      724.67</td>
    <td align="right">       18.32</td>
    <td align="right">      292.50</td>
    <td align="right">       18.23</td>
    <td align="right">       60.00</td>
    <td align="right">       18.62</td>
    <td align="right">       54.33</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">       17.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      253.67</td>
    <td align="right">       19.21</td>
    <td align="right">      129.83</td>
    <td align="right">       19.20</td>
    <td align="right">       18.50</td>
    <td align="right">       25.41</td>
    <td align="right">       15.67</td>
    <td align="right">       25.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.17</td>
    <td align="right">       18.42</td>
    <td align="right">       54.67</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.17</td>
    <td align="right">       18.59</td>
    <td align="right">       32.50</td>
    <td align="right">       18.59</td>
    <td align="right">        0.50</td>
    <td align="right">       18.62</td>
    <td align="right">        0.50</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       62.17</td>
    <td align="right">       19.00</td>
    <td align="right">       10.00</td>
    <td align="right">       19.02</td>
    <td align="right">        0.67</td>
    <td align="right">       19.07</td>
    <td align="right">        0.67</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.33</td>
    <td align="right">       19.06</td>
    <td align="right">        2.83</td>
    <td align="right">       19.07</td>
    <td align="right">        1.50</td>
    <td align="right">       19.44</td>
    <td align="right">        1.50</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       25.28</td>
    <td align="right">        8.67</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       25.11</td>
    <td align="right">        7.50</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       25.13</td>
    <td align="right">       11.50</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       25.27</td>
    <td align="right">        8.00</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       25.51</td>
    <td align="right">        6.00</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.33</td>
    <td align="right">       19.26</td>
    <td align="right">        3.00</td>
    <td align="right">       19.25</td>
    <td align="right">        3.17</td>
    <td align="right">       20.00</td>
    <td align="right">        3.17</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       71.83</td>
    <td align="right">       19.01</td>
    <td align="right">       20.67</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.83</td>
    <td align="right">       18.57</td>
    <td align="right">       30.17</td>
    <td align="right">       18.60</td>
    <td align="right">        0.17</td>
    <td align="right">       18.61</td>
    <td align="right">        0.17</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      502.83</td>
    <td align="right">       18.69</td>
    <td align="right">      153.83</td>
    <td align="right">       18.69</td>
    <td align="right">       56.50</td>
    <td align="right">       19.21</td>
    <td align="right">       47.67</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      141.17</td>
    <td align="right">       19.26</td>
    <td align="right">       54.67</td>
    <td align="right">       19.25</td>
    <td align="right">       14.83</td>
    <td align="right">       25.51</td>
    <td align="right">       11.50</td>
    <td align="right">       25.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      259.33</td>
    <td align="right">       17.68</td>
    <td align="right">      157.17</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.00</td>
    <td align="right">       17.88</td>
    <td align="right">       96.33</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       66.83</td>
    <td align="right">       18.92</td>
    <td align="right">       13.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.67</td>
    <td align="right">       19.01</td>
    <td align="right">        4.00</td>
    <td align="right">       19.02</td>
    <td align="right">        0.83</td>
    <td align="right">       19.20</td>
    <td align="right">        0.33</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">       25.84</td>
    <td align="right">        5.33</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       25.32</td>
    <td align="right">        6.33</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.17</td>
    <td align="right">       25.43</td>
    <td align="right">       10.33</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       25.36</td>
    <td align="right">        6.33</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       25.62</td>
    <td align="right">        2.83</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.67</td>
    <td align="right">       19.21</td>
    <td align="right">        4.50</td>
    <td align="right">       19.20</td>
    <td align="right">        1.00</td>
    <td align="right">       19.40</td>
    <td align="right">        1.00</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.67</td>
    <td align="right">       18.93</td>
    <td align="right">       24.50</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      154.83</td>
    <td align="right">       18.15</td>
    <td align="right">       83.17</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">       18.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      775.00</td>
    <td align="right">       18.13</td>
    <td align="right">      382.67</td>
    <td align="right">       17.98</td>
    <td align="right">       57.50</td>
    <td align="right">       18.34</td>
    <td align="right">       32.50</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      259.33</td>
    <td align="right">       19.21</td>
    <td align="right">      157.17</td>
    <td align="right">       19.20</td>
    <td align="right">       18.17</td>
    <td align="right">       25.84</td>
    <td align="right">       10.33</td>
    <td align="right">       25.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.25</td>
    <td align="right">      469.50</td>
    <td align="right">       20.21</td>
    <td align="right">      469.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.72</td>
    <td align="right">      330.67</td>
    <td align="right">       20.53</td>
    <td align="right">      330.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.32</td>
    <td align="right">      238.17</td>
    <td align="right">       21.05</td>
    <td align="right">      238.17</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.67</td>
    <td align="right">       22.91</td>
    <td align="right">       37.17</td>
    <td align="right">       22.72</td>
    <td align="right">       37.17</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      289.83</td>
    <td align="right">       23.78</td>
    <td align="right">       16.33</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       57.50</td>
    <td align="right">       23.76</td>
    <td align="right">      178.33</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.83</td>
    <td align="right">       23.75</td>
    <td align="right">      308.33</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.17</td>
    <td align="right">       23.69</td>
    <td align="right">      298.83</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.50</td>
    <td align="right">       23.75</td>
    <td align="right">       58.17</td>
    <td align="right">       23.82</td>
    <td align="right">        0.00</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      439.17</td>
    <td align="right">       23.39</td>
    <td align="right">        0.50</td>
    <td align="right">       23.39</td>
    <td align="right">        0.00</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.71</td>
    <td align="right">      168.83</td>
    <td align="right">       21.39</td>
    <td align="right">      168.83</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.40</td>
    <td align="right">      441.67</td>
    <td align="right">       20.33</td>
    <td align="right">      441.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3892.67</td>
    <td align="right">       21.80</td>
    <td align="right">     2546.50</td>
    <td align="right">       21.71</td>
    <td align="right">     1686.00</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.83</td>
    <td align="right">       20.25</td>
    <td align="right">        0.50</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.78</td>
    <td align="right">      469.50</td>
    <td align="right">       24.00</td>
    <td align="right">      469.50</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.00</td>
    <td align="right">      502.00</td>
    <td align="right">       20.00</td>
    <td align="right">      502.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.10</td>
    <td align="right">      436.17</td>
    <td align="right">       20.07</td>
    <td align="right">      436.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.15</td>
    <td align="right">      476.33</td>
    <td align="right">       20.11</td>
    <td align="right">      476.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.33</td>
    <td align="right">       21.64</td>
    <td align="right">      161.33</td>
    <td align="right">       21.28</td>
    <td align="right">      161.33</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">       22.96</td>
    <td align="right">        1.67</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      233.83</td>
    <td align="right">       23.21</td>
    <td align="right">       95.67</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      178.50</td>
    <td align="right">       23.16</td>
    <td align="right">      188.83</td>
    <td align="right">       23.57</td>
    <td align="right">        0.00</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      174.67</td>
    <td align="right">       23.08</td>
    <td align="right">      172.00</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      360.50</td>
    <td align="right">       23.07</td>
    <td align="right">       25.67</td>
    <td align="right">       23.13</td>
    <td align="right">        0.00</td>
    <td align="right">       23.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.33</td>
    <td align="right">       21.79</td>
    <td align="right">      116.67</td>
    <td align="right">       21.48</td>
    <td align="right">      116.67</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.32</td>
    <td align="right">      413.67</td>
    <td align="right">       20.20</td>
    <td align="right">      413.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.00</td>
    <td align="right">      497.00</td>
    <td align="right">       20.00</td>
    <td align="right">      497.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4799.33</td>
    <td align="right">       21.28</td>
    <td align="right">     3087.00</td>
    <td align="right">       21.04</td>
    <td align="right">     2603.17</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      174.67</td>
    <td align="right">       20.00</td>
    <td align="right">        1.67</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.21</td>
    <td align="right">      502.00</td>
    <td align="right">       23.57</td>
    <td align="right">      502.00</td>
    <td align="right">       23.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.08</td>
    <td align="right">      438.50</td>
    <td align="right">       20.05</td>
    <td align="right">      438.50</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.14</td>
    <td align="right">      479.83</td>
    <td align="right">       20.09</td>
    <td align="right">      479.83</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.00</td>
    <td align="right">       21.34</td>
    <td align="right">      218.67</td>
    <td align="right">       20.98</td>
    <td align="right">      218.67</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      423.33</td>
    <td align="right">       22.68</td>
    <td align="right">       36.17</td>
    <td align="right">       22.61</td>
    <td align="right">       22.67</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      233.83</td>
    <td align="right">       23.19</td>
    <td align="right">      115.83</td>
    <td align="right">       23.45</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      162.83</td>
    <td align="right">       23.06</td>
    <td align="right">      207.33</td>
    <td align="right">       23.57</td>
    <td align="right">        0.00</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      206.50</td>
    <td align="right">       23.03</td>
    <td align="right">      184.17</td>
    <td align="right">       23.48</td>
    <td align="right">        1.17</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      405.00</td>
    <td align="right">       22.75</td>
    <td align="right">       28.83</td>
    <td align="right">       22.82</td>
    <td align="right">        1.33</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.50</td>
    <td align="right">       21.16</td>
    <td align="right">      211.50</td>
    <td align="right">       20.85</td>
    <td align="right">      211.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.20</td>
    <td align="right">      440.67</td>
    <td align="right">       20.12</td>
    <td align="right">      440.67</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4868.00</td>
    <td align="right">       21.14</td>
    <td align="right">     3360.50</td>
    <td align="right">       20.95</td>
    <td align="right">     2813.33</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      162.83</td>
    <td align="right">       19.98</td>
    <td align="right">       28.83</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.19</td>
    <td align="right">      502.00</td>
    <td align="right">       23.57</td>
    <td align="right">      502.00</td>
    <td align="right">       23.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.55</td>
    <td align="right">      502.00</td>
    <td align="right">       19.55</td>
    <td align="right">      502.00</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.78</td>
    <td align="right">      454.00</td>
    <td align="right">       19.78</td>
    <td align="right">      454.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.00</td>
    <td align="right">      499.33</td>
    <td align="right">       19.98</td>
    <td align="right">      499.33</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.33</td>
    <td align="right">       20.88</td>
    <td align="right">      298.50</td>
    <td align="right">       20.57</td>
    <td align="right">      298.50</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">       22.21</td>
    <td align="right">       92.33</td>
    <td align="right">       22.02</td>
    <td align="right">       68.50</td>
    <td align="right">       21.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      179.33</td>
    <td align="right">       23.09</td>
    <td align="right">      161.00</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      121.33</td>
    <td align="right">       23.03</td>
    <td align="right">      287.50</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      189.50</td>
    <td align="right">       22.78</td>
    <td align="right">      220.00</td>
    <td align="right">       23.41</td>
    <td align="right">        6.33</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      408.50</td>
    <td align="right">       22.13</td>
    <td align="right">       85.50</td>
    <td align="right">       22.04</td>
    <td align="right">       52.50</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.17</td>
    <td align="right">       20.53</td>
    <td align="right">      342.33</td>
    <td align="right">       20.33</td>
    <td align="right">      342.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.98</td>
    <td align="right">      472.67</td>
    <td align="right">       19.96</td>
    <td align="right">      472.67</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4722.17</td>
    <td align="right">       20.72</td>
    <td align="right">     3912.17</td>
    <td align="right">       20.68</td>
    <td align="right">     3193.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      121.33</td>
    <td align="right">       19.55</td>
    <td align="right">       85.50</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.09</td>
    <td align="right">      502.00</td>
    <td align="right">       23.72</td>
    <td align="right">      502.00</td>
    <td align="right">       23.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.51</td>
    <td align="right">      502.00</td>
    <td align="right">       19.51</td>
    <td align="right">      502.00</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      430.67</td>
    <td align="right">       19.87</td>
    <td align="right">      430.67</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.25</td>
    <td align="right">      443.00</td>
    <td align="right">       20.13</td>
    <td align="right">      443.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      430.00</td>
    <td align="right">       21.41</td>
    <td align="right">      204.33</td>
    <td align="right">       20.99</td>
    <td align="right">      203.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      296.83</td>
    <td align="right">       22.49</td>
    <td align="right">      140.67</td>
    <td align="right">       22.69</td>
    <td align="right">       38.00</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      120.17</td>
    <td align="right">       23.15</td>
    <td align="right">      267.00</td>
    <td align="right">       23.77</td>
    <td align="right">        0.17</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.17</td>
    <td align="right">       23.20</td>
    <td align="right">      370.83</td>
    <td align="right">       23.94</td>
    <td align="right">        2.00</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      105.50</td>
    <td align="right">       22.89</td>
    <td align="right">      341.00</td>
    <td align="right">       23.75</td>
    <td align="right">        6.33</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      306.50</td>
    <td align="right">       22.25</td>
    <td align="right">      108.50</td>
    <td align="right">       22.41</td>
    <td align="right">       32.17</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.83</td>
    <td align="right">       20.87</td>
    <td align="right">      291.33</td>
    <td align="right">       20.56</td>
    <td align="right">      288.33</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.08</td>
    <td align="right">      450.17</td>
    <td align="right">       20.01</td>
    <td align="right">      450.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4257.00</td>
    <td align="right">       20.73</td>
    <td align="right">     4046.50</td>
    <td align="right">       20.89</td>
    <td align="right">     2893.67</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       58.17</td>
    <td align="right">       19.51</td>
    <td align="right">      108.50</td>
    <td align="right">       19.51</td>
    <td align="right">        0.17</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.20</td>
    <td align="right">      502.00</td>
    <td align="right">       23.94</td>
    <td align="right">      502.00</td>
    <td align="right">       23.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.96</td>
    <td align="right">      465.50</td>
    <td align="right">       19.88</td>
    <td align="right">      465.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      429.17</td>
    <td align="right">       20.29</td>
    <td align="right">      361.17</td>
    <td align="right">       20.09</td>
    <td align="right">      361.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      484.50</td>
    <td align="right">       20.57</td>
    <td align="right">      365.33</td>
    <td align="right">       20.32</td>
    <td align="right">      365.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      398.83</td>
    <td align="right">       21.18</td>
    <td align="right">      237.00</td>
    <td align="right">       20.89</td>
    <td align="right">      217.33</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      318.83</td>
    <td align="right">       22.16</td>
    <td align="right">      147.67</td>
    <td align="right">       22.29</td>
    <td align="right">       58.33</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      173.83</td>
    <td align="right">       22.84</td>
    <td align="right">      221.17</td>
    <td align="right">       23.50</td>
    <td align="right">        1.50</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      120.33</td>
    <td align="right">       22.78</td>
    <td align="right">      307.83</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      146.67</td>
    <td align="right">       22.67</td>
    <td align="right">      302.33</td>
    <td align="right">       23.58</td>
    <td align="right">        3.67</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      294.83</td>
    <td align="right">       22.16</td>
    <td align="right">      154.00</td>
    <td align="right">       22.46</td>
    <td align="right">       41.00</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      426.17</td>
    <td align="right">       20.88</td>
    <td align="right">      285.50</td>
    <td align="right">       20.74</td>
    <td align="right">      249.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      474.33</td>
    <td align="right">       20.30</td>
    <td align="right">      410.50</td>
    <td align="right">       20.13</td>
    <td align="right">      410.50</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
    <td align="right">      467.67</td>
    <td align="right">       19.95</td>
    <td align="right">      467.67</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4266.50</td>
    <td align="right">       20.92</td>
    <td align="right">     3725.67</td>
    <td align="right">       21.02</td>
    <td align="right">     2641.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.33</td>
    <td align="right">       19.96</td>
    <td align="right">      147.67</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.84</td>
    <td align="right">      467.67</td>
    <td align="right">       23.69</td>
    <td align="right">      467.67</td>
    <td align="right">       23.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.23</td>
    <td align="right">      502.00</td>
    <td align="right">       19.23</td>
    <td align="right">      502.00</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.17</td>
    <td align="right">       19.73</td>
    <td align="right">      422.00</td>
    <td align="right">       19.64</td>
    <td align="right">      422.00</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.17</td>
    <td align="right">       20.29</td>
    <td align="right">      437.83</td>
    <td align="right">       20.15</td>
    <td align="right">      437.83</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      422.50</td>
    <td align="right">       21.00</td>
    <td align="right">      271.67</td>
    <td align="right">       20.74</td>
    <td align="right">      252.83</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      335.17</td>
    <td align="right">       22.20</td>
    <td align="right">      150.83</td>
    <td align="right">       22.29</td>
    <td align="right">       63.50</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      158.83</td>
    <td align="right">       22.92</td>
    <td align="right">      230.17</td>
    <td align="right">       23.57</td>
    <td align="right">        1.67</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      114.67</td>
    <td align="right">       22.87</td>
    <td align="right">      311.33</td>
    <td align="right">       23.73</td>
    <td align="right">        2.83</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      156.83</td>
    <td align="right">       22.71</td>
    <td align="right">      284.00</td>
    <td align="right">       23.55</td>
    <td align="right">        7.00</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      336.00</td>
    <td align="right">       22.10</td>
    <td align="right">      135.00</td>
    <td align="right">       22.24</td>
    <td align="right">       51.83</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.00</td>
    <td align="right">       20.68</td>
    <td align="right">      315.00</td>
    <td align="right">       20.47</td>
    <td align="right">      305.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.08</td>
    <td align="right">      456.50</td>
    <td align="right">       20.01</td>
    <td align="right">      456.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.67</td>
    <td align="right">      497.00</td>
    <td align="right">       19.67</td>
    <td align="right">      497.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4447.33</td>
    <td align="right">       20.66</td>
    <td align="right">     4013.33</td>
    <td align="right">       20.75</td>
    <td align="right">     3000.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.67</td>
    <td align="right">       19.23</td>
    <td align="right">      135.00</td>
    <td align="right">       19.23</td>
    <td align="right">        1.67</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.17</td>
    <td align="right">       22.92</td>
    <td align="right">      502.00</td>
    <td align="right">       23.73</td>
    <td align="right">      502.00</td>
    <td align="right">       23.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.40</td>
    <td align="right">      502.00</td>
    <td align="right">       19.40</td>
    <td align="right">      502.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.72</td>
    <td align="right">      454.00</td>
    <td align="right">       19.72</td>
    <td align="right">      454.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       19.97</td>
    <td align="right">      509.67</td>
    <td align="right">       19.96</td>
    <td align="right">      509.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.53</td>
    <td align="right">      358.83</td>
    <td align="right">       20.34</td>
    <td align="right">      358.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      488.67</td>
    <td align="right">       21.87</td>
    <td align="right">       94.00</td>
    <td align="right">       21.61</td>
    <td align="right">       94.00</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      287.83</td>
    <td align="right">       23.00</td>
    <td align="right">       89.67</td>
    <td align="right">       23.24</td>
    <td align="right">        0.00</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      173.00</td>
    <td align="right">       23.03</td>
    <td align="right">      216.33</td>
    <td align="right">       23.57</td>
    <td align="right">        0.00</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      243.17</td>
    <td align="right">       22.89</td>
    <td align="right">      172.33</td>
    <td align="right">       23.35</td>
    <td align="right">        7.33</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      452.83</td>
    <td align="right">       22.31</td>
    <td align="right">       36.17</td>
    <td align="right">       22.31</td>
    <td align="right">       19.67</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.75</td>
    <td align="right">      268.67</td>
    <td align="right">       20.52</td>
    <td align="right">      268.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.03</td>
    <td align="right">      465.67</td>
    <td align="right">       19.99</td>
    <td align="right">      465.67</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.83</td>
    <td align="right">      497.00</td>
    <td align="right">       19.83</td>
    <td align="right">      497.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5088.50</td>
    <td align="right">       20.82</td>
    <td align="right">     3664.33</td>
    <td align="right">       20.65</td>
    <td align="right">     3176.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      173.00</td>
    <td align="right">       19.40</td>
    <td align="right">       36.17</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.03</td>
    <td align="right">      509.67</td>
    <td align="right">       23.57</td>
    <td align="right">      509.67</td>
    <td align="right">       23.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.16</td>
    <td align="right">      502.00</td>
    <td align="right">       19.16</td>
    <td align="right">      502.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.72</td>
    <td align="right">      449.33</td>
    <td align="right">       19.71</td>
    <td align="right">      449.33</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.10</td>
    <td align="right">      475.67</td>
    <td align="right">       20.05</td>
    <td align="right">      475.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.67</td>
    <td align="right">       21.54</td>
    <td align="right">      200.17</td>
    <td align="right">       21.12</td>
    <td align="right">      200.17</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      335.67</td>
    <td align="right">       22.62</td>
    <td align="right">       77.50</td>
    <td align="right">       22.67</td>
    <td align="right">       26.17</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.67</td>
    <td align="right">       23.29</td>
    <td align="right">      227.83</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.67</td>
    <td align="right">       23.29</td>
    <td align="right">      376.00</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.33</td>
    <td align="right">       23.23</td>
    <td align="right">      359.50</td>
    <td align="right">       23.89</td>
    <td align="right">        0.00</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      287.50</td>
    <td align="right">       22.80</td>
    <td align="right">       78.67</td>
    <td align="right">       23.06</td>
    <td align="right">        1.33</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      482.17</td>
    <td align="right">       21.37</td>
    <td align="right">      187.67</td>
    <td align="right">       21.03</td>
    <td align="right">      184.33</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.15</td>
    <td align="right">      443.33</td>
    <td align="right">       20.07</td>
    <td align="right">      443.33</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.70</td>
    <td align="right">      497.00</td>
    <td align="right">       19.70</td>
    <td align="right">      497.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4275.67</td>
    <td align="right">       20.77</td>
    <td align="right">     3874.67</td>
    <td align="right">       20.87</td>
    <td align="right">     2779.33</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.67</td>
    <td align="right">       19.16</td>
    <td align="right">       77.50</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.29</td>
    <td align="right">      502.00</td>
    <td align="right">       23.98</td>
    <td align="right">      502.00</td>
    <td align="right">       23.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       17.21</td>
    <td align="right">      502.00</td>
    <td align="right">       17.21</td>
    <td align="right">      502.00</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.42</td>
    <td align="right">      401.33</td>
    <td align="right">       18.21</td>
    <td align="right">      401.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       19.32</td>
    <td align="right">      477.67</td>
    <td align="right">       19.24</td>
    <td align="right">      477.67</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.83</td>
    <td align="right">       20.69</td>
    <td align="right">      267.33</td>
    <td align="right">       20.32</td>
    <td align="right">      265.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      419.83</td>
    <td align="right">       21.75</td>
    <td align="right">      108.00</td>
    <td align="right">       21.61</td>
    <td align="right">       81.67</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      255.67</td>
    <td align="right">       22.51</td>
    <td align="right">      135.50</td>
    <td align="right">       23.02</td>
    <td align="right">        1.83</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      141.00</td>
    <td align="right">       22.64</td>
    <td align="right">      292.50</td>
    <td align="right">       23.57</td>
    <td align="right">       14.17</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      171.00</td>
    <td align="right">       22.85</td>
    <td align="right">      308.50</td>
    <td align="right">       23.60</td>
    <td align="right">       38.67</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      312.50</td>
    <td align="right">       22.09</td>
    <td align="right">      121.33</td>
    <td align="right">       22.49</td>
    <td align="right">       20.33</td>
    <td align="right">       22.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.00</td>
    <td align="right">       20.92</td>
    <td align="right">      188.17</td>
    <td align="right">       20.70</td>
    <td align="right">      165.83</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.00</td>
    <td align="right">       19.65</td>
    <td align="right">      422.00</td>
    <td align="right">       19.50</td>
    <td align="right">      422.00</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       17.97</td>
    <td align="right">      491.83</td>
    <td align="right">       17.95</td>
    <td align="right">      491.83</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4656.83</td>
    <td align="right">       19.99</td>
    <td align="right">     3716.17</td>
    <td align="right">       19.94</td>
    <td align="right">     2882.50</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      141.00</td>
    <td align="right">       17.21</td>
    <td align="right">      108.00</td>
    <td align="right">       17.21</td>
    <td align="right">        1.83</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.85</td>
    <td align="right">      502.00</td>
    <td align="right">       23.60</td>
    <td align="right">      502.00</td>
    <td align="right">       23.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.85</td>
    <td align="right">      502.00</td>
    <td align="right">       18.85</td>
    <td align="right">      502.00</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.55</td>
    <td align="right">      435.67</td>
    <td align="right">       19.49</td>
    <td align="right">      435.67</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.14</td>
    <td align="right">      474.50</td>
    <td align="right">       20.07</td>
    <td align="right">      474.50</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      457.00</td>
    <td align="right">       21.15</td>
    <td align="right">      250.33</td>
    <td align="right">       20.80</td>
    <td align="right">      246.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      384.17</td>
    <td align="right">       22.41</td>
    <td align="right">       82.83</td>
    <td align="right">       22.37</td>
    <td align="right">       43.50</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.67</td>
    <td align="right">       23.20</td>
    <td align="right">      193.33</td>
    <td align="right">       23.65</td>
    <td align="right">        0.00</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.33</td>
    <td align="right">       23.15</td>
    <td align="right">      320.83</td>
    <td align="right">       23.86</td>
    <td align="right">        0.50</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      111.83</td>
    <td align="right">       23.12</td>
    <td align="right">      307.00</td>
    <td align="right">       23.79</td>
    <td align="right">        2.00</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      315.50</td>
