    <td align="right">       22.77</td>
    <td align="right">       82.67</td>
    <td align="right">       23.03</td>
    <td align="right">        3.50</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      479.67</td>
    <td align="right">       21.27</td>
    <td align="right">      195.67</td>
    <td align="right">       20.97</td>
    <td align="right">      188.17</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.13</td>
    <td align="right">      452.33</td>
    <td align="right">       20.05</td>
    <td align="right">      452.33</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.51</td>
    <td align="right">      497.00</td>
    <td align="right">       19.51</td>
    <td align="right">      497.00</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4450.17</td>
    <td align="right">       20.71</td>
    <td align="right">     3794.17</td>
    <td align="right">       20.73</td>
    <td align="right">     2845.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       84.33</td>
    <td align="right">       18.85</td>
    <td align="right">       82.67</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.20</td>
    <td align="right">      502.00</td>
    <td align="right">       23.86</td>
    <td align="right">      502.00</td>
    <td align="right">       23.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.64</td>
    <td align="right">      502.00</td>
    <td align="right">       19.64</td>
    <td align="right">      502.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.87</td>
    <td align="right">      454.00</td>
    <td align="right">       19.87</td>
    <td align="right">      454.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.02</td>
    <td align="right">      498.17</td>
    <td align="right">       20.00</td>
    <td align="right">      498.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      477.83</td>
    <td align="right">       21.00</td>
    <td align="right">      270.17</td>
    <td align="right">       20.68</td>
    <td align="right">      270.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      400.67</td>
    <td align="right">       22.52</td>
    <td align="right">       47.67</td>
    <td align="right">       22.40</td>
    <td align="right">       34.00</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      173.00</td>
    <td align="right">       23.27</td>
    <td align="right">      143.17</td>
    <td align="right">       23.61</td>
    <td align="right">        0.00</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      101.33</td>
    <td align="right">       23.18</td>
    <td align="right">      287.00</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.00</td>
    <td align="right">       22.98</td>
    <td align="right">      212.00</td>
    <td align="right">       23.54</td>
    <td align="right">        0.50</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      400.00</td>
    <td align="right">       22.49</td>
    <td align="right">       46.00</td>
    <td align="right">       22.53</td>
    <td align="right">       13.67</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.33</td>
    <td align="right">       20.84</td>
    <td align="right">      260.00</td>
    <td align="right">       20.56</td>
    <td align="right">      260.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.03</td>
    <td align="right">      463.00</td>
    <td align="right">       20.00</td>
    <td align="right">      463.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.86</td>
    <td align="right">      497.00</td>
    <td align="right">       19.86</td>
    <td align="right">      497.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4682.17</td>
    <td align="right">       20.86</td>
    <td align="right">     3680.17</td>
    <td align="right">       20.78</td>
    <td align="right">     2992.50</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      101.33</td>
    <td align="right">       19.64</td>
    <td align="right">       46.00</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.27</td>
    <td align="right">      502.00</td>
    <td align="right">       23.79</td>
    <td align="right">      502.00</td>
    <td align="right">       23.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.24</td>
    <td align="right">      427.00</td>
    <td align="right">       19.24</td>
    <td align="right">      427.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.84</td>
    <td align="right">      362.67</td>
    <td align="right">       19.78</td>
    <td align="right">      362.67</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.00</td>
    <td align="right">       20.29</td>
    <td align="right">      365.33</td>
    <td align="right">       20.15</td>
    <td align="right">      365.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.83</td>
    <td align="right">       21.53</td>
    <td align="right">      148.33</td>
    <td align="right">       21.13</td>
    <td align="right">      146.17</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      260.67</td>
    <td align="right">       22.78</td>
    <td align="right">       88.00</td>
    <td align="right">       22.99</td>
    <td align="right">       14.33</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.67</td>
    <td align="right">       23.34</td>
    <td align="right">      198.83</td>
    <td align="right">       23.83</td>
    <td align="right">        0.50</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.50</td>
    <td align="right">       23.39</td>
    <td align="right">      307.33</td>
    <td align="right">       23.99</td>
    <td align="right">        1.83</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.83</td>
    <td align="right">       23.12</td>
    <td align="right">      265.67</td>
    <td align="right">       23.82</td>
    <td align="right">        1.67</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      256.17</td>
    <td align="right">       22.59</td>
    <td align="right">       71.33</td>
    <td align="right">       22.84</td>
    <td align="right">        6.67</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.67</td>
    <td align="right">       21.12</td>
    <td align="right">      197.83</td>
    <td align="right">       20.78</td>
    <td align="right">      194.83</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.11</td>
    <td align="right">      383.00</td>
    <td align="right">       20.03</td>
    <td align="right">      383.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.70</td>
    <td align="right">      422.00</td>
    <td align="right">       19.70</td>
    <td align="right">      422.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3609.33</td>
    <td align="right">       20.78</td>
    <td align="right">     3237.33</td>
    <td align="right">       20.87</td>
    <td align="right">     2326.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.50</td>
    <td align="right">       19.24</td>
    <td align="right">       71.33</td>
    <td align="right">       19.24</td>
    <td align="right">        0.50</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      433.00</td>
    <td align="right">       23.39</td>
    <td align="right">      427.00</td>
    <td align="right">       23.99</td>
    <td align="right">      427.00</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.50</td>
    <td align="right">       20.03</td>
    <td align="right">      451.83</td>
    <td align="right">       19.93</td>
    <td align="right">      451.83</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.33</td>
    <td align="right">       20.36</td>
    <td align="right">      347.83</td>
    <td align="right">       20.15</td>
    <td align="right">      347.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      482.00</td>
    <td align="right">       20.65</td>
    <td align="right">      349.83</td>
    <td align="right">       20.39</td>
    <td align="right">      349.83</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      396.33</td>
    <td align="right">       21.44</td>
    <td align="right">      196.00</td>
    <td align="right">       21.12</td>
    <td align="right">      177.33</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      306.50</td>
    <td align="right">       22.52</td>
    <td align="right">      112.50</td>
    <td align="right">       22.69</td>
    <td align="right">       28.83</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      158.83</td>
    <td align="right">       23.10</td>
    <td align="right">      212.50</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.83</td>
    <td align="right">       23.04</td>
    <td align="right">      313.17</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      120.17</td>
    <td align="right">       22.94</td>
    <td align="right">      310.83</td>
    <td align="right">       23.73</td>
    <td align="right">        0.33</td>
    <td align="right">       23.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      262.83</td>
    <td align="right">       22.56</td>
    <td align="right">      126.00</td>
    <td align="right">       23.01</td>
    <td align="right">        5.17</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.83</td>
    <td align="right">       21.23</td>
    <td align="right">      224.67</td>
    <td align="right">       21.08</td>
    <td align="right">      182.67</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.50</td>
    <td align="right">       20.37</td>
    <td align="right">      397.33</td>
    <td align="right">       20.19</td>
    <td align="right">      397.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.08</td>
    <td align="right">      459.83</td>
    <td align="right">       20.00</td>
    <td align="right">      459.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4136.67</td>
    <td align="right">       21.06</td>
    <td align="right">     3502.33</td>
    <td align="right">       21.14</td>
    <td align="right">     2401.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      100.83</td>
    <td align="right">       20.03</td>
    <td align="right">      112.50</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.50</td>
    <td align="right">       23.10</td>
    <td align="right">      459.83</td>
    <td align="right">       23.80</td>
    <td align="right">      459.83</td>
    <td align="right">       23.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.15</td>
    <td align="right">      500.17</td>
    <td align="right">       19.15</td>
    <td align="right">      500.17</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.50</td>
    <td align="right">       19.64</td>
    <td align="right">      418.67</td>
    <td align="right">       19.53</td>
    <td align="right">      418.67</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.50</td>
    <td align="right">       20.35</td>
    <td align="right">      426.17</td>
    <td align="right">       20.19</td>
    <td align="right">      426.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      420.50</td>
    <td align="right">       21.26</td>
    <td align="right">      229.17</td>
    <td align="right">       20.97</td>
    <td align="right">      210.50</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.00</td>
    <td align="right">       22.58</td>
    <td align="right">      113.67</td>
    <td align="right">       22.72</td>
    <td align="right">       32.33</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      140.00</td>
    <td align="right">       23.19</td>
    <td align="right">      226.50</td>
    <td align="right">       23.72</td>
    <td align="right">        0.33</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       92.33</td>
    <td align="right">       23.14</td>
    <td align="right">      318.33</td>
    <td align="right">       23.84</td>
    <td align="right">        1.83</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      127.17</td>
    <td align="right">       22.98</td>
    <td align="right">      293.33</td>
    <td align="right">       23.71</td>
    <td align="right">        2.00</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      308.50</td>
    <td align="right">       22.57</td>
    <td align="right">       97.00</td>
    <td align="right">       22.86</td>
    <td align="right">        7.67</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      470.17</td>
    <td align="right">       21.05</td>
    <td align="right">      237.17</td>
    <td align="right">       20.77</td>
    <td align="right">      226.00</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.15</td>
    <td align="right">      445.67</td>
    <td align="right">       20.06</td>
    <td align="right">      445.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.63</td>
    <td align="right">      497.00</td>
    <td align="right">       19.63</td>
    <td align="right">      497.00</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4333.67</td>
    <td align="right">       20.75</td>
    <td align="right">     3802.83</td>
    <td align="right">       20.81</td>
    <td align="right">     2768.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.33</td>
    <td align="right">       19.15</td>
    <td align="right">       97.00</td>
    <td align="right">       19.15</td>
    <td align="right">        0.33</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.50</td>
    <td align="right">       23.19</td>
    <td align="right">      500.17</td>
    <td align="right">       23.84</td>
    <td align="right">      500.17</td>
    <td align="right">       23.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.25264</td>
    <td align="right">    11.24631</td>
    <td align="right">     -0.7727</td>
    <td align="right">    17.90525</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.72002</td>
    <td align="right">    12.36235</td>
    <td align="right">     -0.6498</td>
    <td align="right">    14.83421</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.31613</td>
    <td align="right">    16.02935</td>
    <td align="right">     -0.4799</td>
    <td align="right">    10.75530</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.99958</td>
    <td align="right">    20.81016</td>
    <td align="right">     -0.0600</td>
    <td align="right">     6.71719</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.88112</td>
    <td align="right">    28.99106</td>
    <td align="right">     -0.6795</td>
    <td align="right">    15.13525</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98742</td>
    <td align="right">    41.06147</td>
    <td align="right">     -0.5145</td>
    <td align="right">    10.74453</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98584</td>
    <td align="right">    47.83825</td>
    <td align="right">     -0.4608</td>
    <td align="right">     9.66987</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99003</td>
    <td align="right">    47.03466</td>
    <td align="right">     -0.4626</td>
    <td align="right">     9.68248</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93169</td>
    <td align="right">    37.87806</td>
    <td align="right">     -0.5885</td>
    <td align="right">    12.51074</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46400</td>
    <td align="right">    27.27651</td>
    <td align="right">     0.09495</td>
    <td align="right">     5.93556</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.70736</td>
    <td align="right">    18.81431</td>
    <td align="right">     -0.3849</td>
    <td align="right">     9.70487</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.39742</td>
    <td align="right">    13.27539</td>
    <td align="right">     -0.7157</td>
    <td align="right">    16.11100</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.56511</td>
    <td align="right">    27.00611</td>
    <td align="right">     -0.4724</td>
    <td align="right">    11.62883</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.25264</td>
    <td align="right">    11.24631</td>
    <td align="right">     -0.7727</td>
    <td align="right">     5.93556</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99003</td>
    <td align="right">    47.83825</td>
    <td align="right">     0.09495</td>
    <td align="right">    17.90525</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.99855</td>
    <td align="right">    10.77862</td>
    <td align="right">     -0.8761</td>
    <td align="right">    21.28770</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09768</td>
    <td align="right">    12.23555</td>
    <td align="right">     -0.8168</td>
    <td align="right">    19.34732</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.15378</td>
    <td align="right">    16.43064</td>
    <td align="right">     -0.7412</td>
    <td align="right">    16.81836</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.67492</td>
    <td align="right">    22.34876</td>
    <td align="right">     -0.3465</td>
    <td align="right">     9.73545</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.14431</td>
    <td align="right">    30.67830</td>
    <td align="right">     -0.9170</td>
    <td align="right">    24.10246</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.59482</td>
    <td align="right">    41.99785</td>
    <td align="right">     -0.6530</td>
    <td align="right">    14.59272</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60443</td>
    <td align="right">    48.96544</td>
    <td align="right">     -0.5931</td>
    <td align="right">    13.03436</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61288</td>
    <td align="right">    48.08376</td>
    <td align="right">     -0.6008</td>
    <td align="right">    13.28061</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.30856</td>
    <td align="right">    40.04283</td>
    <td align="right">     -0.8022</td>
    <td align="right">    19.50644</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.79559</td>
    <td align="right">    30.06593</td>
    <td align="right">     -0.2764</td>
    <td align="right">     8.41212</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.32143</td>
    <td align="right">    19.69572</td>
    <td align="right">     -0.7017</td>
    <td align="right">    16.10239</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.00333</td>
    <td align="right">    12.85133</td>
    <td align="right">     -0.8496</td>
    <td align="right">    20.29042</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.78843</td>
    <td align="right">    27.97390</td>
    <td align="right">     -0.6808</td>
    <td align="right">    16.36626</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99855</td>
    <td align="right">    10.77862</td>
    <td align="right">     -0.9170</td>
    <td align="right">     8.41212</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61288</td>
    <td align="right">    48.96544</td>
    <td align="right">     -0.2764</td>
    <td align="right">    24.10246</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.98111</td>
    <td align="right">    11.00704</td>
    <td align="right">     -0.9305</td>
    <td align="right">    23.39441</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.07555</td>
    <td align="right">    12.46521</td>
    <td align="right">     -0.8678</td>
    <td align="right">    21.23657</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.13556</td>
    <td align="right">    16.59142</td>
    <td align="right">     -0.7852</td>
    <td align="right">    18.34584</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.36644</td>
    <td align="right">    22.60897</td>
    <td align="right">     -0.4374</td>
    <td align="right">    11.38166</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.89571</td>
    <td align="right">    31.01808</td>
    <td align="right">     -1.0091</td>
    <td align="right">    28.65755</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.59317</td>
    <td align="right">    42.43769</td>
    <td align="right">     -0.6521</td>
    <td align="right">    14.84860</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.61462</td>
    <td align="right">    49.17041</td>
    <td align="right">     -0.5865</td>
    <td align="right">    13.17345</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.56672</td>
    <td align="right">    48.46122</td>
    <td align="right">     -0.6182</td>
    <td align="right">    14.11636</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.94492</td>
    <td align="right">    41.07209</td>
    <td align="right">     -0.9391</td>
    <td align="right">    25.28471</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.16898</td>
    <td align="right">    30.93792</td>
    <td align="right">     -0.4472</td>
    <td align="right">    10.87214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.20092</td>
    <td align="right">    19.94402</td>
    <td align="right">     -0.7770</td>
    <td align="right">    18.34405</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.98685</td>
    <td align="right">    13.09763</td>
    <td align="right">     -0.9059</td>
    <td align="right">    22.40268</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.64009</td>
    <td align="right">    28.36010</td>
    <td align="right">     -0.7458</td>
    <td align="right">    18.49007</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98111</td>
    <td align="right">    11.00704</td>
    <td align="right">     -1.0091</td>
    <td align="right">    10.87214</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61462</td>
    <td align="right">    49.17041</td>
    <td align="right">     -0.4374</td>
    <td align="right">    28.65755</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.55006</td>
    <td align="right">    12.01852</td>
    <td align="right">     -1.1963</td>
    <td align="right">    35.59802</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.77930</td>
    <td align="right">    13.81555</td>
    <td align="right">     -1.0783</td>
    <td align="right">    30.11533</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.00402</td>
    <td align="right">    18.54990</td>
    <td align="right">     -0.9219</td>
    <td align="right">    23.47312</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.91968</td>
    <td align="right">    24.85780</td>
    <td align="right">     -0.5852</td>
    <td align="right">    15.05455</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.63057</td>
    <td align="right">    32.53477</td>
    <td align="right">     -1.1174</td>
    <td align="right">    34.35762</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67319</td>
    <td align="right">    42.63336</td>
    <td align="right">     -0.6244</td>
    <td align="right">    14.70285</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76109</td>
    <td align="right">    49.15268</td>
    <td align="right">     -0.5209</td>
    <td align="right">    12.18159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.54029</td>
    <td align="right">    49.33192</td>
    <td align="right">     -0.6321</td>
    <td align="right">    15.67665</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.41547</td>
    <td align="right">    43.63851</td>
    <td align="right">     -1.1416</td>
    <td align="right">    35.26274</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.54739</td>
    <td align="right">    33.51332</td>
    <td align="right">     -0.6402</td>
    <td align="right">    15.27926</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.98336</td>
    <td align="right">    22.00668</td>
    <td align="right">     -0.9341</td>
    <td align="right">    23.92744</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.77511</td>
    <td align="right">    14.26189</td>
    <td align="right">     -1.1121</td>
    <td align="right">    31.39339</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.39587</td>
    <td align="right">    29.81547</td>
    <td align="right">     -0.8739</td>
    <td align="right">    23.86727</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.55006</td>
    <td align="right">    12.01852</td>
    <td align="right">     -1.1963</td>
    <td align="right">    12.18159</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76109</td>
    <td align="right">    49.33192</td>
    <td align="right">     -0.5209</td>
    <td align="right">    35.59802</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.50636</td>
    <td align="right">    12.72395</td>
    <td align="right">     -1.1745</td>
    <td align="right">    34.63221</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.90916</td>
    <td align="right">    14.63935</td>
    <td align="right">     -1.0033</td>
    <td align="right">    27.29736</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.25341</td>
    <td align="right">    19.35669</td>
    <td align="right">     -0.8079</td>
    <td align="right">    20.07682</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.70492</td>
    <td align="right">    24.20548</td>
    <td align="right">     -0.3567</td>
    <td align="right">    11.88585</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.14737</td>
    <td align="right">    31.57978</td>
    <td align="right">     -0.8730</td>
    <td align="right">    25.29699</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.81660</td>
    <td align="right">    41.96467</td>
    <td align="right">     -0.4826</td>
    <td align="right">    11.68760</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93338</td>
    <td align="right">    48.22524</td>
    <td align="right">     -0.3497</td>
    <td align="right">     9.19792</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78598</td>
    <td align="right">    47.98859</td>
    <td align="right">     -0.4509</td>
    <td align="right">    11.32360</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.89656</td>
    <td align="right">    42.53435</td>
    <td align="right">     -0.9414</td>
    <td align="right">    27.47303</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.98128</td>
    <td align="right">    33.51776</td>
    <td align="right">     -0.5221</td>
    <td align="right">    13.76623</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.08489</td>
    <td align="right">    22.74292</td>
    <td align="right">     -0.8952</td>
    <td align="right">    22.85717</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.80678</td>
    <td align="right">    15.03157</td>
    <td align="right">     -1.0894</td>
    <td align="right">    30.35046</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.66646</td>
    <td align="right">    29.65856</td>
    <td align="right">     -0.7437</td>
    <td align="right">    20.42714</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.50636</td>
    <td align="right">    12.72395</td>
    <td align="right">     -1.1745</td>
    <td align="right">     9.19792</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93338</td>
    <td align="right">    48.22524</td>
    <td align="right">     -0.3497</td>
    <td align="right">    34.63221</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.96106</td>
    <td align="right">    12.19654</td>
    <td align="right">     -1.0028</td>
    <td align="right">    27.95920</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.49123</td>
    <td align="right">    13.10994</td>
    <td align="right">     -0.8025</td>
    <td align="right">    22.82420</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.76563</td>
    <td align="right">    17.45455</td>
    <td align="right">     -0.6597</td>
    <td align="right">    17.83727</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.68613</td>
    <td align="right">    22.84989</td>
    <td align="right">     -0.3556</td>
    <td align="right">    12.71592</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.87039</td>
    <td align="right">    31.33498</td>
    <td align="right">     -0.9759</td>
    <td align="right">    29.74549</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.60578</td>
    <td align="right">    42.35318</td>
    <td align="right">     -0.5908</td>
    <td align="right">    14.97565</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72237</td>
    <td align="right">    48.87710</td>
    <td align="right">     -0.4657</td>
    <td align="right">    12.13059</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63077</td>
    <td align="right">    48.17090</td>
    <td align="right">     -0.5047</td>
    <td align="right">    13.50890</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.89016</td>
    <td align="right">    41.28852</td>
    <td align="right">     -0.9010</td>
    <td align="right">    27.35423</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.35266</td>
    <td align="right">    31.12388</td>
    <td align="right">     -0.4008</td>
    <td align="right">    13.25868</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.40642</td>
    <td align="right">    21.01277</td>
    <td align="right">     -0.7870</td>
    <td align="right">    20.86786</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.01030</td>
    <td align="right">    14.27175</td>
    <td align="right">     -0.9843</td>
    <td align="right">    26.51616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.79409</td>
    <td align="right">    28.79403</td>
    <td align="right">     -0.7019</td>
    <td align="right">    19.94783</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96106</td>
    <td align="right">    12.19654</td>
    <td align="right">     -1.0028</td>
    <td align="right">    12.13059</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72237</td>
    <td align="right">    48.87710</td>
    <td align="right">     -0.3556</td>
    <td align="right">    29.74549</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.22727</td>
    <td align="right">    12.25557</td>
    <td align="right">     -1.2314</td>
    <td align="right">    37.59525</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.74106</td>
    <td align="right">    13.93101</td>
    <td align="right">     -1.0405</td>
    <td align="right">    30.02863</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.33402</td>
    <td align="right">    18.91980</td>
    <td align="right">     -0.8060</td>
    <td align="right">    20.75845</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.39124</td>
    <td align="right">    24.25983</td>
    <td align="right">     -0.4411</td>
    <td align="right">    13.84593</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.82582</td>
    <td align="right">    32.14349</td>
    <td align="right">     -0.9946</td>
    <td align="right">    30.74903</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67090</td>
    <td align="right">    42.48746</td>
    <td align="right">     -0.5508</td>
    <td align="right">    14.13469</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75197</td>
    <td align="right">    49.10939</td>
    <td align="right">     -0.4399</td>
    <td align="right">    11.93257</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61292</td>
    <td align="right">    48.91167</td>
    <td align="right">     -0.5274</td>
    <td align="right">    14.10223</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.68750</td>
    <td align="right">    42.76936</td>
    <td align="right">     -1.0000</td>
    <td align="right">    30.77457</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.86911</td>
    <td align="right">    33.25412</td>
    <td align="right">     -0.5468</td>
    <td align="right">    14.42491</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.07567</td>
    <td align="right">    22.56929</td>
    <td align="right">     -0.8999</td>
    <td align="right">    23.08843</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.67209</td>
    <td align="right">    14.64267</td>
    <td align="right">     -1.1155</td>
    <td align="right">    31.72328</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.50308</td>
    <td align="right">    29.72723</td>
    <td align="right">     -0.7977</td>
    <td align="right">    22.70317</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.22727</td>
    <td align="right">    12.25557</td>
    <td align="right">     -1.2314</td>
    <td align="right">    11.93257</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75197</td>
    <td align="right">    49.10939</td>
    <td align="right">     -0.4399</td>
    <td align="right">    37.59525</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.40022</td>
    <td align="right">    11.48340</td>
    <td align="right">     -1.2027</td>
    <td align="right">    35.95371</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.72258</td>
    <td align="right">    13.02960</td>
    <td align="right">     -1.0801</td>
    <td align="right">    30.10316</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.96544</td>
    <td align="right">    17.55706</td>
    <td align="right">     -0.9433</td>
    <td align="right">    24.04254</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.52803</td>
    <td align="right">    24.72101</td>
    <td align="right">     -0.6824</td>
    <td align="right">    16.31807</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.94752</td>
    <td align="right">    33.76180</td>
    <td align="right">     -1.3559</td>
    <td align="right">    44.35149</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.40587</td>
    <td align="right">    43.94548</td>
    <td align="right">     -0.7499</td>
    <td align="right">    18.20282</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.62800</td>
    <td align="right">    49.85487</td>
    <td align="right">     -0.5999</td>
    <td align="right">    13.82696</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.44355</td>
    <td align="right">    49.85073</td>
    <td align="right">     -0.6784</td>
    <td align="right">    16.36422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.41327</td>
    <td align="right">    42.95208</td>
    <td align="right">     -1.1239</td>
    <td align="right">    33.41740</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.75475</td>
    <td align="right">    32.57389</td>
    <td align="right">     -0.5471</td>
    <td align="right">    12.57001</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.02541</td>
    <td align="right">    21.10165</td>
    <td align="right">     -0.8804</td>
    <td align="right">    21.76283</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.83453</td>
    <td align="right">    13.82243</td>
    <td align="right">     -1.0650</td>
    <td align="right">    29.17156</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.26915</td>
    <td align="right">    29.68459</td>
    <td align="right">     -0.9081</td>
    <td align="right">    24.64883</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.40022</td>
    <td align="right">    11.48340</td>
    <td align="right">     -1.3559</td>
    <td align="right">    12.57001</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62800</td>
    <td align="right">    49.85487</td>
    <td align="right">     -0.5471</td>
    <td align="right">    44.35149</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.16190</td>
    <td align="right">    12.61537</td>
    <td align="right">     -1.2184</td>
    <td align="right">    36.92865</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.72055</td>
    <td align="right">    14.54853</td>
    <td align="right">     -1.0277</td>
    <td align="right">    28.21171</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.10008</td>
    <td align="right">    19.43482</td>
    <td align="right">     -0.8420</td>
    <td align="right">    20.53414</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.58065</td>
    <td align="right">    24.96311</td>
    <td align="right">     -0.3884</td>
    <td align="right">    11.33126</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.11003</td>
    <td align="right">    32.38380</td>
    <td align="right">     -0.9249</td>
    <td align="right">    26.25212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83867</td>
    <td align="right">    42.43748</td>
    <td align="right">     -0.5160</td>
    <td align="right">    11.69144</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97712</td>
    <td align="right">    48.29229</td>
    <td align="right">     -0.3669</td>
    <td align="right">     8.77156</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90310</td>
    <td align="right">    47.93650</td>
    <td align="right">     -0.4248</td>
    <td align="right">     9.79919</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.29041</td>
    <td align="right">    41.53544</td>
    <td align="right">     -0.8068</td>
    <td align="right">    21.03496</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.47832</td>
    <td align="right">    33.01532</td>
    <td align="right">     -0.3665</td>
    <td align="right">    10.47137</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.15004</td>
    <td align="right">    22.85236</td>
    <td align="right">     -0.8317</td>
    <td align="right">    20.47699</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.70214</td>
    <td align="right">    15.13337</td>
    <td align="right">     -1.0729</td>
    <td align="right">    29.72136</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.68273</td>
    <td align="right">    29.71388</td>
    <td align="right">     -0.7304</td>
    <td align="right">    19.54756</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.16190</td>
    <td align="right">    12.61537</td>
    <td align="right">     -1.2184</td>
    <td align="right">     8.77156</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97712</td>
    <td align="right">    48.29229</td>
    <td align="right">     -0.3665</td>
    <td align="right">    36.92865</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    17.21003</td>
    <td align="right">    10.51358</td>
    <td align="right">     -1.5070</td>
    <td align="right">    48.88875</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.41766</td>
    <td align="right">    11.70495</td>
    <td align="right">     -1.1843</td>
    <td align="right">    36.40467</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.31549</td>
    <td align="right">    16.06353</td>
    <td align="right">     -0.9400</td>
    <td align="right">    25.30526</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.84907</td>
    <td align="right">    22.27340</td>
    <td align="right">     -0.5251</td>
    <td align="right">    14.62164</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.15019</td>
    <td align="right">    31.54214</td>
    <td align="right">     -1.2157</td>
    <td align="right">    38.87324</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.21862</td>
    <td align="right">    43.19308</td>
    <td align="right">     -0.7430</td>
    <td align="right">    19.21139</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.61334</td>
    <td align="right">    49.59370</td>
    <td align="right">     -0.5271</td>
    <td align="right">    13.11533</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.60798</td>
    <td align="right">    48.74962</td>
    <td align="right">     -0.5127</td>
    <td align="right">    12.77797</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.77170</td>
    <td align="right">    40.33552</td>
    <td align="right">     -0.8986</td>
    <td align="right">    26.08399</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.30658</td>
    <td align="right">    29.52250</td>
    <td align="right">     -0.3450</td>
    <td align="right">    11.34554</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.65436</td>
    <td align="right">    19.54489</td>
    <td align="right">     -0.8840</td>
    <td align="right">    23.93977</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    17.97442</td>
    <td align="right">    12.71941</td>
    <td align="right">     -1.3407</td>
    <td align="right">    42.11281</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.85891</td>
    <td align="right">    28.11134</td>
    <td align="right">     -0.8836</td>
    <td align="right">    25.99928</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.21003</td>
    <td align="right">    10.51358</td>
    <td align="right">     -1.5070</td>
    <td align="right">    11.34554</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61334</td>
    <td align="right">    49.59370</td>
    <td align="right">     -0.3450</td>
    <td align="right">    48.88875</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.84970</td>
    <td align="right">    11.98657</td>
    <td align="right">     -1.2832</td>
    <td align="right">    40.19053</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.54669</td>
    <td align="right">    13.92325</td>
    <td align="right">     -1.0659</td>
    <td align="right">    30.59882</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.14050</td>
    <td align="right">    19.10917</td>
    <td align="right">     -0.8476</td>
    <td align="right">    21.04236</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.31289</td>
    <td align="right">    24.85895</td>
    <td align="right">     -0.4658</td>
    <td align="right">    13.06986</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.80949</td>
    <td align="right">    32.95420</td>
    <td align="right">     -1.0412</td>
    <td align="right">    31.11222</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.74989</td>
    <td align="right">    42.81365</td>
    <td align="right">     -0.5692</td>
    <td align="right">    13.27761</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86881</td>
    <td align="right">    48.93797</td>
    <td align="right">     -0.4379</td>
    <td align="right">    10.50182</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81352</td>
    <td align="right">    48.51023</td>
    <td align="right">     -0.4786</td>
    <td align="right">    11.31136</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.20532</td>
    <td align="right">    41.49093</td>
    <td align="right">     -0.8299</td>
    <td align="right">    22.26715</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.38761</td>
    <td align="right">    32.74955</td>
    <td align="right">     -0.3867</td>
    <td align="right">    10.73865</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.12538</td>
    <td align="right">    22.64613</td>
    <td align="right">     -0.8402</td>
    <td align="right">    20.73021</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.50515</td>
    <td align="right">    14.53579</td>
    <td align="right">     -1.1115</td>
    <td align="right">    31.67920</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.54171</td>
    <td align="right">    29.66708</td>
    <td align="right">     -0.7782</td>
    <td align="right">    21.32228</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.84970</td>
    <td align="right">    11.98657</td>
    <td align="right">     -1.2832</td>
    <td align="right">    10.50182</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86881</td>
    <td align="right">    48.93797</td>
    <td align="right">     -0.3867</td>
    <td align="right">    40.19053</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.64276</td>
    <td align="right">    11.96614</td>
    <td align="right">     -1.1324</td>
    <td align="right">    32.48940</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87166</td>
    <td align="right">    13.63346</td>
    <td align="right">     -1.0193</td>
    <td align="right">    27.36132</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.01821</td>
    <td align="right">    18.14376</td>
    <td align="right">     -0.8849</td>
    <td align="right">    21.93704</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.04872</td>
    <td align="right">    24.35276</td>
    <td align="right">     -0.5310</td>
    <td align="right">    13.56455</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.82963</td>
    <td align="right">    31.99660</td>
    <td align="right">     -1.0398</td>
    <td align="right">    30.42769</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.74110</td>
    <td align="right">    41.99624</td>
    <td align="right">     -0.6051</td>
    <td align="right">    13.62566</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81855</td>
    <td align="right">    48.64066</td>
    <td align="right">     -0.5083</td>
    <td align="right">    11.37369</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63275</td>
    <td align="right">    48.61450</td>
    <td align="right">     -0.6015</td>
    <td align="right">    14.09916</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.74703</td>
    <td align="right">    42.39138</td>
    <td align="right">     -1.0148</td>
    <td align="right">    29.08655</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.84580</td>
    <td align="right">    32.73077</td>
    <td align="right">     -0.5362</td>
    <td align="right">    12.76203</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.03335</td>
    <td align="right">    21.59457</td>
    <td align="right">     -0.8821</td>
    <td align="right">    21.92659</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.85997</td>
    <td align="right">    14.22491</td>
    <td align="right">     -1.0509</td>
    <td align="right">    28.53500</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.52147</td>
    <td align="right">    29.31187</td>
    <td align="right">     -0.8159</td>
    <td align="right">    21.38970</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.64276</td>
    <td align="right">    11.96614</td>
    <td align="right">     -1.1324</td>
    <td align="right">    11.37369</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81855</td>
    <td align="right">    48.64066</td>
    <td align="right">     -0.5083</td>
    <td align="right">    32.48940</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.23730</td>
    <td align="right">    12.07656</td>
    <td align="right">     -1.1906</td>
    <td align="right">    35.59522</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.83709</td>
    <td align="right">    13.98360</td>
    <td align="right">     -0.9898</td>
    <td align="right">    26.92872</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.28911</td>
    <td align="right">    19.13168</td>
    <td align="right">     -0.7805</td>
    <td align="right">    19.11429</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.77061</td>
    <td align="right">    23.70313</td>
    <td align="right">     -0.3303</td>
    <td align="right">    10.95017</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.29226</td>
    <td align="right">    30.67533</td>
    <td align="right">     -0.8290</td>
    <td align="right">    22.99645</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.86524</td>
    <td align="right">    40.91211</td>
    <td align="right">     -0.4918</td>
    <td align="right">    11.39753</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.97198</td>
    <td align="right">    47.42129</td>
    <td align="right">     -0.3658</td>
    <td align="right">     9.08633</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.84441</td>
    <td align="right">    47.08743</td>
    <td align="right">     -0.4571</td>
    <td align="right">    10.84174</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.12485</td>
    <td align="right">    41.27702</td>
    <td align="right">     -0.8593</td>
    <td align="right">    23.52925</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.21322</td>
    <td align="right">    32.84947</td>
    <td align="right">     -0.4403</td>
    <td align="right">    11.94986</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.10777</td>
    <td align="right">    22.28876</td>
    <td align="right">     -0.8571</td>
    <td align="right">    21.42394</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.70296</td>
    <td align="right">    14.36232</td>
    <td align="right">     -1.0742</td>
    <td align="right">    29.77546</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.69919</td>
    <td align="right">    28.91152</td>
    <td align="right">     -0.7207</td>
    <td align="right">    19.42052</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.23730</td>
    <td align="right">    12.07656</td>
    <td align="right">     -1.1906</td>
    <td align="right">     9.08633</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.97198</td>
    <td align="right">    47.42129</td>
    <td align="right">     -0.3303</td>
    <td align="right">    35.59522</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.04462</td>
    <td align="right">    12.20089</td>
    <td align="right">     -0.9417</td>
    <td align="right">    25.60313</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.58470</td>
    <td align="right">    13.04936</td>
    <td align="right">     -0.7445</td>
    <td align="right">    20.86445</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.86154</td>
    <td align="right">    17.39326</td>
    <td align="right">     -0.6074</td>
    <td align="right">    16.22766</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.90738</td>
    <td align="right">    22.61158</td>
    <td align="right">     -0.2850</td>
    <td align="right">    11.14216</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.12717</td>
    <td align="right">    30.90288</td>
    <td align="right">     -0.8846</td>
    <td align="right">    25.27328</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.72372</td>
    <td align="right">    41.62534</td>
    <td align="right">     -0.5596</td>
    <td align="right">    13.28680</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81984</td>
    <td align="right">    48.27304</td>
    <td align="right">     -0.4438</td>
    <td align="right">    10.82283</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75604</td>
    <td align="right">    47.44710</td>
    <td align="right">     -0.4676</td>
    <td align="right">    11.67094</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.23541</td>
    <td align="right">    40.26319</td>
    <td align="right">     -0.7727</td>
    <td align="right">    21.49447</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.71659</td>
    <td align="right">    30.59782</td>
    <td align="right">     -0.2853</td>
    <td align="right">    11.10278</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.50659</td>
    <td align="right">    20.92786</td>
    <td align="right">     -0.7236</td>
    <td align="right">    18.88731</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.07925</td>
    <td align="right">    14.27813</td>
    <td align="right">     -0.9256</td>
    <td align="right">    24.27731</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.95834</td>
    <td align="right">    28.41966</td>
    <td align="right">     -0.6362</td>
    <td align="right">    17.52940</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.04462</td>
    <td align="right">    12.20089</td>
    <td align="right">     -0.9417</td>
    <td align="right">    10.82283</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81984</td>
    <td align="right">    48.27304</td>
    <td align="right">     -0.2850</td>
    <td align="right">    25.60313</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.15140</td>
    <td align="right">    12.37187</td>
    <td align="right">     -1.1980</td>
    <td align="right">    36.11361</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.64485</td>
    <td align="right">    13.92751</td>
    <td align="right">     -1.0152</td>
    <td align="right">    29.14767</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.38743</td>
    <td align="right">    18.97657</td>
    <td align="right">     -0.7601</td>
    <td align="right">    19.09441</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.62192</td>
    <td align="right">    24.06603</td>
    <td align="right">     -0.3677</td>
    <td align="right">    12.14620</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.10692</td>
    <td align="right">    31.68977</td>
    <td align="right">     -0.8960</td>
    <td align="right">    25.92098</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.78766</td>
    <td align="right">    41.75684</td>
    <td align="right">     -0.5194</td>
    <td align="right">    12.47337</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85104</td>
    <td align="right">    48.49185</td>
    <td align="right">     -0.4169</td>
    <td align="right">    10.58253</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75370</td>
    <td align="right">    48.12322</td>
    <td align="right">     -0.4851</td>
    <td align="right">    12.07463</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09276</td>
    <td align="right">    41.63569</td>
    <td align="right">     -0.8548</td>
    <td align="right">    24.01458</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.23671</td>
    <td align="right">    32.80237</td>
    <td align="right">     -0.4292</td>
    <td align="right">    11.92578</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.14532</td>
    <td align="right">    22.63943</td>
    <td align="right">     -0.8418</td>
    <td align="right">    20.99594</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.63280</td>
    <td align="right">    14.77640</td>
    <td align="right">     -1.0763</td>
    <td align="right">    30.00939</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.63357</td>
    <td align="right">    29.39256</td>
    <td align="right">     -0.7365</td>
    <td align="right">    20.31020</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.15140</td>
    <td align="right">    12.37187</td>
    <td align="right">     -1.1980</td>
    <td align="right">    10.58253</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85104</td>
    <td align="right">    48.49185</td>
    <td align="right">     -0.3677</td>
    <td align="right">    36.11361</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.328502E+10</td>
    <td align="right">0.669442E+09</td>
    <td align="right">       97.41</td>
    <td align="right">0.318016E+10</td>
    <td align="right">0.104859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    27779.66</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">    27779.66</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">     3208.87</td>
    <td align="right">24-APR-17:05</td>
    <td align="right">     5150.67</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162707E+11</td>
    <td align="right">0.321370E+10</td>
    <td align="right">      340.46</td>
    <td align="right">0.152803E+11</td>
    <td align="right">0.990420E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">20-MAY-17:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    50319.64</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">    50319.64</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">     5124.69</td>
    <td align="right">26-MAY-17:05</td>
    <td align="right">     8928.12</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.351431E+11</td>
    <td align="right">0.657984E+10</td>
    <td align="right">      450.64</td>
    <td align="right">0.317458E+11</td>
    <td align="right">0.339722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    76009.15</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">    76009.15</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">    10696.77</td>
    <td align="right">29-JUN-05:12</td>
    <td align="right">    13093.37</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.525917E+11</td>
    <td align="right">0.976697E+10</td>
    <td align="right">      508.29</td>
    <td align="right">0.427514E+11</td>
    <td align="right">0.984037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   121939.73</td>
    <td align="right">09-JUL-18:51</td>
    <td align="right">    92278.38</td>
    <td align="right">08-JUL-17:41</td>
    <td align="right">    67708.15</td>
    <td align="right">21-JUL-05:12</td>
    <td align="right">    21884.85</td>
    <td align="right">22-JUL-17:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.523633E+11</td>
    <td align="right">0.967872E+10</td>
    <td align="right">      499.02</td>
    <td align="right">0.424337E+11</td>
    <td align="right">0.992960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-01:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">   121203.73</td>
    <td align="right">01-AUG-05:12</td>
    <td align="right">    75799.35</td>
    <td align="right">05-AUG-17:04</td>
    <td align="right">    78605.62</td>
    <td align="right">01-AUG-05:12</td>
    <td align="right">    20773.50</td>
    <td align="right">01-AUG-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196068E+11</td>
    <td align="right">0.379225E+10</td>
    <td align="right">      338.08</td>
    <td align="right">0.165696E+11</td>
    <td align="right">0.303718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:23</td>
    <td align="right">    65063.16</td>
    <td align="right">16-SEP-17:04</td>
    <td align="right">    65063.16</td>
    <td align="right">16-SEP-17:04</td>
    <td align="right">    28921.61</td>
    <td align="right">04-SEP-11:02</td>
    <td align="right">    11745.65</td>
    <td align="right">16-SEP-17:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.396313E+10</td>
    <td align="right">0.800455E+09</td>
    <td align="right">      139.60</td>
    <td align="right">0.365362E+10</td>
    <td align="right">0.309510E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">06-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    39217.85</td>
    <td align="right">06-OCT-15:10</td>
    <td align="right">    39217.85</td>
    <td align="right">06-OCT-15:10</td>
    <td align="right">     4272.29</td>
    <td align="right">07-OCT-17:08</td>
    <td align="right">     6792.30</td>
    <td align="right">06-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164879E+09</td>
    <td align="right"> 35972914.87</td>
    <td align="right">       15.28</td>
    <td align="right">0.146948E+09</td>
    <td align="right"> 17930960.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     5612.68</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">     5612.68</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">     1061.79</td>
    <td align="right">08-NOV-17:02</td>
    <td align="right">     1205.46</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183389E+12</td>
    <td align="right">0.345373E+11</td>
    <td align="right">     2388.77</td>
    <td align="right">0.155762E+12</td>
    <td align="right">0.276271E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.525917E+11</td>
    <td align="right">0.976697E+10</td>
    <td align="right">      508.29</td>
    <td align="right">0.427514E+11</td>
    <td align="right">0.992960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121939.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92278.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78605.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21884.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2930736.48</td>
    <td align="right">   650831.60</td>
    <td align="right">        0.83</td>
    <td align="right">  2611337.05</td>
    <td align="right">   319399.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1288.92</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">     1151.72</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">      137.20</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">      285.79</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274588E+10</td>
    <td align="right">0.565447E+09</td>
    <td align="right">       87.64</td>
    <td align="right">0.257303E+10</td>
    <td align="right">0.172844E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    25279.42</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">    25279.42</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">     2907.12</td>
    <td align="right">24-APR-17:00</td>
    <td align="right">     4800.27</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140680E+11</td>
    <td align="right">0.279812E+10</td>
    <td align="right">      320.08</td>
    <td align="right">0.129152E+11</td>
    <td align="right">0.115284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAY-15:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    53489.71</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">    53489.71</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">     5075.46</td>
    <td align="right">26-MAY-16:30</td>
    <td align="right">     9490.44</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323937E+11</td>
    <td align="right">0.615370E+10</td>
    <td align="right">      441.06</td>
    <td align="right">0.284122E+11</td>
    <td align="right">0.398156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    57138.46</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">    57138.46</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">     9406.09</td>
    <td align="right">14-JUN-15:00</td>
    <td align="right">     9851.24</td>
    <td align="right">04-JUN-14:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487240E+11</td>
    <td align="right">0.913609E+10</td>
    <td align="right">      485.43</td>
    <td align="right">0.386792E+11</td>
    <td align="right">0.100448E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUL-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">    99908.63</td>
    <td align="right">16-JUL-14:52</td>
    <td align="right">    66766.89</td>
    <td align="right">20-JUL-21:08</td>
    <td align="right">    43558.32</td>
    <td align="right">16-JUL-14:52</td>
    <td align="right">    17337.48</td>
    <td align="right">16-JUL-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.458937E+11</td>
    <td align="right">0.860664E+10</td>
    <td align="right">      480.80</td>
    <td align="right">0.358358E+11</td>
    <td align="right">0.100579E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">    89273.62</td>
    <td align="right">02-AUG-22:23</td>
    <td align="right">    63521.26</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">    52472.50</td>
    <td align="right">01-AUG-05:12</td>
    <td align="right">    17057.15</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151846E+11</td>
    <td align="right">0.296608E+10</td>
    <td align="right">      285.53</td>
    <td align="right">0.121052E+11</td>
    <td align="right">0.307943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">    78929.72</td>
    <td align="right">04-SEP-10:43</td>
    <td align="right">    59075.62</td>
    <td align="right">04-SEP-16:42</td>
    <td align="right">    43364.93</td>
    <td align="right">04-SEP-10:43</td>
    <td align="right">    14848.43</td>
    <td align="right">04-SEP-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260398E+10</td>
    <td align="right">0.524923E+09</td>
    <td align="right">       82.53</td>
    <td align="right">0.238015E+10</td>
    <td align="right">0.223831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    31967.93</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">    31566.91</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">     8883.92</td>
    <td align="right">08-OCT-14:32</td>
    <td align="right">     5836.66</td>
    <td align="right">07-OCT-17:06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69296500.97</td>
    <td align="right"> 15209455.53</td>
    <td align="right">        9.42</td>
    <td align="right"> 60139837.95</td>
    <td align="right">  9156663.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     4624.68</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">     4008.81</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">      666.56</td>
    <td align="right">07-NOV-14:10</td>
    <td align="right">     1002.06</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161686E+12</td>
    <td align="right">0.307669E+11</td>
    <td align="right">     2193.33</td>
    <td align="right">0.132964E+12</td>
    <td align="right">0.287227E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487240E+11</td>
    <td align="right">0.913609E+10</td>
    <td align="right">      485.43</td>
    <td align="right">0.386792E+11</td>
    <td align="right">0.100579E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99908.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66766.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52472.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17337.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  9560715.65</td>
    <td align="right">  2106506.96</td>
    <td align="right">        1.33</td>
    <td align="right">  8481727.03</td>
    <td align="right">  1078988.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2824.81</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">     2533.84</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">      294.05</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">      619.90</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283675E+10</td>
    <td align="right">0.579025E+09</td>
    <td align="right">       84.57</td>
    <td align="right">0.266171E+10</td>
    <td align="right">0.175048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    29899.18</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">    29899.18</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">     3043.10</td>
    <td align="right">24-APR-17:00</td>
    <td align="right">     5541.25</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146030E+11</td>
    <td align="right">0.286227E+10</td>
    <td align="right">      303.19</td>
    <td align="right">0.135320E+11</td>
    <td align="right">0.107100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAY-15:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    60703.63</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">    60703.63</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">     5293.70</td>
    <td align="right">26-MAY-16:30</td>
    <td align="right">    10767.86</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.342921E+11</td>
    <td align="right">0.643750E+10</td>
    <td align="right">      429.45</td>
    <td align="right">0.305819E+11</td>
    <td align="right">0.371020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    70656.56</td>
    <td align="right">25-JUN-15:11</td>
    <td align="right">    70656.56</td>
    <td align="right">25-JUN-15:11</td>
    <td align="right">     9770.66</td>
    <td align="right">14-JUN-15:00</td>
    <td align="right">    12508.69</td>
    <td align="right">25-JUN-15:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511615E+11</td>
    <td align="right">0.953995E+10</td>
    <td align="right">      474.10</td>
    <td align="right">0.414956E+11</td>
    <td align="right">0.966596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   109155.07</td>
    <td align="right">16-JUL-14:52</td>
    <td align="right">    85852.23</td>
    <td align="right">09-JUL-16:01</td>
    <td align="right">    47474.21</td>
    <td align="right">16-JUL-14:52</td>
    <td align="right">    18998.39</td>
    <td align="right">22-JUL-17:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.471057E+11</td>
    <td align="right">0.879768E+10</td>
    <td align="right">      468.15</td>
    <td align="right">0.374713E+11</td>
    <td align="right">0.963446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:23</td>
    <td align="right">    93344.40</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">    73101.98</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">    42182.09</td>
    <td align="right">01-AUG-23:47</td>
    <td align="right">    19018.61</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145618E+11</td>
    <td align="right">0.282123E+10</td>
    <td align="right">      253.54</td>
    <td align="right">0.117119E+11</td>
    <td align="right">0.284990E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">    95956.51</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">    71854.55</td>
    <td align="right">04-SEP-15:42</td>
    <td align="right">    49191.70</td>
    <td align="right">04-SEP-12:22</td>
    <td align="right">    18673.88</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.251490E+10</td>
    <td align="right">0.505375E+09</td>
    <td align="right">       72.50</td>
    <td align="right">0.230538E+10</td>
    <td align="right">0.209514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    32726.90</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">    32726.90</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">     7010.31</td>
    <td align="right">08-OCT-14:43</td>
    <td align="right">     5968.40</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 75349428.73</td>
    <td align="right"> 16522326.60</td>
    <td align="right">       10.33</td>
    <td align="right"> 65107476.02</td>
    <td align="right"> 10241952.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">07-NOV-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     4732.84</td>
    <td align="right">07-NOV-14:10</td>
    <td align="right">     4037.12</td>
    <td align="right">07-NOV-14:10</td>
    <td align="right">      717.60</td>
    <td align="right">07-NOV-14:40</td>
    <td align="right">     1025.31</td>
    <td align="right">07-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167161E+12</td>
    <td align="right">0.315617E+11</td>
    <td align="right">     2097.15</td>
    <td align="right">0.139833E+12</td>
    <td align="right">0.273274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511615E+11</td>
    <td align="right">0.953995E+10</td>
    <td align="right">      474.10</td>
    <td align="right">0.414956E+11</td>
    <td align="right">0.966596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109155.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85852.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49191.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19018.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.59</td>
    <td align="right">        0.00</td>
    <td align="right">      353.59</td>
    <td align="right">        0.00</td>
    <td align="right">     4727.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      577.18</td>
    <td align="right">        0.00</td>
    <td align="right">      577.18</td>
    <td align="right">       13.01</td>
    <td align="right">     3847.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      905.25</td>
    <td align="right">        0.00</td>
    <td align="right">      905.25</td>
    <td align="right">      140.81</td>
    <td align="right">     2661.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1042.57</td>
    <td align="right">        6.05</td>
    <td align="right">     1036.51</td>
    <td align="right">      346.30</td>
    <td align="right">     1730.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1195.90</td>
    <td align="right">       67.18</td>
    <td align="right">     1128.71</td>
    <td align="right">      748.13</td>
    <td align="right">      971.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1407.64</td>
    <td align="right">      123.88</td>
    <td align="right">     1283.75</td>
    <td align="right">     1227.44</td>
    <td align="right">      645.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1355.74</td>
    <td align="right">      123.69</td>
    <td align="right">     1232.04</td>
    <td align="right">     1378.29</td>
    <td align="right">      561.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1040.16</td>
    <td align="right">       28.27</td>
    <td align="right">     1011.89</td>
    <td align="right">      963.05</td>
    <td align="right">      699.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      788.00</td>
    <td align="right">        0.16</td>
    <td align="right">      787.84</td>
    <td align="right">      479.62</td>
    <td align="right">     1130.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.09</td>
    <td align="right">        0.00</td>
    <td align="right">      554.09</td>
    <td align="right">      112.29</td>
    <td align="right">     1719.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      383.74</td>
    <td align="right">        0.00</td>
    <td align="right">      383.74</td>
    <td align="right">        4.25</td>
    <td align="right">     2763.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      292.24</td>
    <td align="right">        0.00</td>
    <td align="right">      292.24</td>
    <td align="right">        0.00</td>
    <td align="right">     4198.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      825.82</td>
    <td align="right">       29.31</td>
    <td align="right">      796.52</td>
    <td align="right">      454.01</td>
    <td align="right">     2130.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      292.24</td>
    <td align="right">        0.00</td>
    <td align="right">      292.24</td>
    <td align="right">        0.00</td>
    <td align="right">      561.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1407.64</td>
    <td align="right">      123.88</td>
    <td align="right">     1283.75</td>
    <td align="right">     1378.29</td>
    <td align="right">     4727.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.54</td>
    <td align="right">      215.57</td>
    <td align="right">      300.98</td>
    <td align="right">      117.88</td>
    <td align="right">     2867.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      870.16</td>
    <td align="right">      365.48</td>
    <td align="right">      504.68</td>
    <td align="right">      384.61</td>
    <td align="right">     2276.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1276.80</td>
    <td align="right">      506.99</td>
    <td align="right">      769.82</td>
    <td align="right">      774.51</td>
    <td align="right">     1557.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1598.43</td>
    <td align="right">      742.61</td>
    <td align="right">      855.83</td>
    <td align="right">     1280.24</td>
    <td align="right">     1040.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1706.38</td>
    <td align="right">      814.45</td>
    <td align="right">      891.93</td>
    <td align="right">     1659.59</td>
    <td align="right">      650.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1844.52</td>
    <td align="right">      832.18</td>
    <td align="right">     1012.34</td>
    <td align="right">     2004.01</td>
    <td align="right">      446.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1964.38</td>
    <td align="right">      978.38</td>
    <td align="right">      986.00</td>
    <td align="right">     2306.33</td>
    <td align="right">      382.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1681.84</td>
    <td align="right">      849.11</td>
    <td align="right">      832.73</td>
    <td align="right">     1934.12</td>
    <td align="right">      460.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1104.28</td>
    <td align="right">      466.07</td>
    <td align="right">      638.21</td>
    <td align="right">     1019.34</td>
    <td align="right">      708.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      728.13</td>
    <td align="right">      280.87</td>
    <td align="right">      447.27</td>
    <td align="right">      468.77</td>
    <td align="right">     1072.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      432.90</td>
    <td align="right">      118.60</td>
    <td align="right">      314.29</td>
    <td align="right">      130.50</td>
    <td align="right">     1715.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      345.57</td>
    <td align="right">      104.89</td>
    <td align="right">      240.68</td>
    <td align="right">       52.91</td>
    <td align="right">     2616.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1174.18</td>
    <td align="right">      524.04</td>
    <td align="right">      650.14</td>
    <td align="right">     1015.15</td>
    <td align="right">     1312.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      345.57</td>
    <td align="right">      104.89</td>
    <td align="right">      240.68</td>
    <td align="right">       52.91</td>
    <td align="right">      382.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1964.38</td>
    <td align="right">      978.38</td>
    <td align="right">     1012.34</td>
    <td align="right">     2306.33</td>
    <td align="right">     2867.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2434.98</td>
    <td align="right">     1694.01</td>
    <td align="right">      740.97</td>
    <td align="right">     1701.33</td>
    <td align="right">     3775.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3118.09</td>
    <td align="right">     2030.45</td>
    <td align="right">     1087.64</td>
    <td align="right">     2543.77</td>
    <td align="right">     3094.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2972.60</td>
    <td align="right">     1536.27</td>
    <td align="right">     1436.33</td>
    <td align="right">     2507.55</td>
    <td align="right">     2306.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2541.84</td>
    <td align="right">     1169.89</td>
    <td align="right">     1371.95</td>
    <td align="right">     2349.66</td>
    <td align="right">     1696.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2064.20</td>
    <td align="right">      750.54</td>
    <td align="right">     1313.66</td>
    <td align="right">     2117.27</td>
    <td align="right">     1070.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1965.71</td>
    <td align="right">      503.51</td>
    <td align="right">     1462.20</td>
    <td align="right">     2173.09</td>
    <td align="right">      736.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2081.33</td>
    <td align="right">      644.34</td>
    <td align="right">     1436.98</td>
    <td align="right">     2542.08</td>
    <td align="right">      630.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2330.40</td>
    <td align="right">     1018.89</td>
    <td align="right">     1311.51</td>
    <td align="right">     2851.93</td>
    <td align="right">      758.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2291.59</td>
    <td align="right">     1187.63</td>
    <td align="right">     1103.96</td>
    <td align="right">     2477.36</td>
    <td align="right">     1130.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2218.38</td>
    <td align="right">     1337.94</td>
    <td align="right">      880.44</td>
    <td align="right">     2111.50</td>
    <td align="right">     1596.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1608.96</td>
    <td align="right">      900.52</td>
    <td align="right">      708.44</td>
    <td align="right">     1193.37</td>
    <td align="right">     2387.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1818.50</td>
    <td align="right">     1197.67</td>
    <td align="right">      620.82</td>
    <td align="right">     1237.88</td>
    <td align="right">     3477.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2282.42</td>
    <td align="right">     1159.64</td>
    <td align="right">     1122.78</td>
    <td align="right">     2148.45</td>
    <td align="right">     1882.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1608.96</td>
    <td align="right">      503.51</td>
    <td align="right">      620.82</td>
    <td align="right">     1193.37</td>
    <td align="right">      630.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3118.09</td>
    <td align="right">     2030.45</td>
    <td align="right">     1462.20</td>
    <td align="right">     2851.93</td>
    <td align="right">     3775.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      522.64</td>
    <td align="right">      218.92</td>
    <td align="right">      303.72</td>
    <td align="right">      146.70</td>
    <td align="right">     2920.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      895.24</td>
    <td align="right">      396.63</td>
    <td align="right">      498.61</td>
    <td align="right">      463.42</td>
    <td align="right">     2345.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1245.49</td>
    <td align="right">      462.82</td>
    <td align="right">      782.67</td>
    <td align="right">      782.76</td>
    <td align="right">     1636.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1456.15</td>
    <td align="right">      594.99</td>
    <td align="right">      861.16</td>
    <td align="right">     1165.64</td>
    <td align="right">     1114.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1609.48</td>
    <td align="right">      712.94</td>
    <td align="right">      896.54</td>
    <td align="right">     1595.19</td>
    <td align="right">      692.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1696.89</td>
    <td align="right">      678.76</td>
    <td align="right">     1018.14</td>
    <td align="right">     1850.77</td>
    <td align="right">      477.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1824.99</td>
    <td align="right">      827.65</td>
    <td align="right">      997.33</td>
    <td align="right">     2156.61</td>
    <td align="right">      419.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1593.66</td>
    <td align="right">      745.82</td>
    <td align="right">      847.85</td>
    <td align="right">     1843.23</td>
    <td align="right">      501.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1202.89</td>
    <td align="right">      547.94</td>
    <td align="right">      654.95</td>
    <td align="right">     1188.39</td>
    <td align="right">      752.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      767.66</td>
    <td align="right">      309.18</td>
    <td align="right">      458.49</td>
    <td align="right">      543.61</td>
    <td align="right">     1106.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.97</td>
    <td align="right">      115.91</td>
    <td align="right">      316.07</td>
    <td align="right">      142.67</td>
    <td align="right">     1753.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      386.05</td>
    <td align="right">      137.85</td>
    <td align="right">      248.19</td>
    <td align="right">       83.52</td>
    <td align="right">     2619.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1137.41</td>
    <td align="right">      479.74</td>
    <td align="right">      657.67</td>
    <td align="right">     1000.27</td>
    <td align="right">     1357.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      386.05</td>
    <td align="right">      115.91</td>
    <td align="right">      248.19</td>
    <td align="right">       83.52</td>
    <td align="right">      419.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1824.99</td>
    <td align="right">      827.65</td>
    <td align="right">     1018.14</td>
    <td align="right">     2156.61</td>
    <td align="right">     2920.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.86</td>
    <td align="right">        0.00</td>
    <td align="right">      117.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1561.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      192.38</td>
    <td align="right">        0.00</td>
    <td align="right">      192.38</td>
    <td align="right">        4.90</td>
    <td align="right">     1266.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      301.74</td>
    <td align="right">        0.00</td>
    <td align="right">      301.74</td>
    <td align="right">       53.14</td>
    <td align="right">      871.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.51</td>
    <td align="right">        2.02</td>
    <td align="right">      345.49</td>
    <td align="right">      130.38</td>
    <td align="right">      561.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      398.61</td>
    <td align="right">       22.39</td>
    <td align="right">      376.22</td>
    <td align="right">      277.20</td>
    <td align="right">      307.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      469.19</td>
    <td align="right">       41.29</td>
    <td align="right">      427.90</td>
    <td align="right">      429.70</td>
    <td align="right">      205.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      451.89</td>
    <td align="right">       41.23</td>
    <td align="right">      410.66</td>
    <td align="right">      474.15</td>
    <td align="right">      182.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      346.70</td>
    <td align="right">        9.42</td>
    <td align="right">      337.28</td>
    <td align="right">      331.09</td>
    <td align="right">      231.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      262.65</td>
    <td align="right">        0.05</td>
    <td align="right">      262.60</td>
    <td align="right">      164.90</td>
    <td align="right">      383.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      184.69</td>
    <td align="right">        0.00</td>
    <td align="right">      184.69</td>
    <td align="right">       36.33</td>
    <td align="right">      591.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      127.91</td>
    <td align="right">        0.00</td>
    <td align="right">      127.91</td>
    <td align="right">        1.43</td>
    <td align="right">      924.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">     1394.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      275.26</td>
    <td align="right">        9.77</td>
    <td align="right">      265.49</td>
    <td align="right">      159.61</td>
    <td align="right">      704.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">      182.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      469.19</td>
    <td align="right">       41.29</td>
    <td align="right">      427.90</td>
    <td align="right">      474.15</td>
    <td align="right">     1561.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.86</td>
    <td align="right">        0.00</td>
    <td align="right">      117.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1561.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      192.39</td>
    <td align="right">        0.00</td>
    <td align="right">      192.39</td>
    <td align="right">        4.90</td>
    <td align="right">     1266.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      301.75</td>
    <td align="right">        0.00</td>
    <td align="right">      301.75</td>
    <td align="right">       53.14</td>
    <td align="right">      871.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.52</td>
    <td align="right">        2.02</td>
    <td align="right">      345.50</td>
    <td align="right">      130.38</td>
    <td align="right">      561.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      398.63</td>
    <td align="right">       22.39</td>
    <td align="right">      376.23</td>
    <td align="right">      277.21</td>
    <td align="right">      307.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      469.21</td>
    <td align="right">       41.29</td>
    <td align="right">      427.91</td>
    <td align="right">      429.71</td>
    <td align="right">      205.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      451.91</td>
    <td align="right">       41.23</td>
    <td align="right">      410.68</td>
    <td align="right">      474.17</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      346.72</td>
    <td align="right">        9.42</td>
    <td align="right">      337.29</td>
    <td align="right">      331.11</td>
    <td align="right">      231.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      262.66</td>
    <td align="right">        0.05</td>
    <td align="right">      262.61</td>
    <td align="right">      164.90</td>
    <td align="right">      383.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      184.69</td>
    <td align="right">        0.00</td>
    <td align="right">      184.69</td>
    <td align="right">       36.33</td>
    <td align="right">      591.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      127.91</td>
    <td align="right">        0.00</td>
    <td align="right">      127.91</td>
    <td align="right">        1.43</td>
    <td align="right">      924.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">     1394.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      275.27</td>
    <td align="right">        9.77</td>
    <td align="right">      265.50</td>
    <td align="right">      159.62</td>
    <td align="right">      704.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      469.21</td>
    <td align="right">       41.29</td>
    <td align="right">      427.91</td>
    <td align="right">      474.17</td>
    <td align="right">     1561.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.86</td>
    <td align="right">        0.00</td>
    <td align="right">      117.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1561.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      192.39</td>
    <td align="right">        0.00</td>
    <td align="right">      192.39</td>
    <td align="right">        4.90</td>
    <td align="right">     1266.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      301.75</td>
    <td align="right">        0.00</td>
    <td align="right">      301.75</td>
    <td align="right">       53.14</td>
    <td align="right">      871.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.52</td>
    <td align="right">        2.02</td>
    <td align="right">      345.50</td>
    <td align="right">      130.38</td>
    <td align="right">      561.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      398.63</td>
    <td align="right">       22.39</td>
    <td align="right">      376.23</td>
    <td align="right">      277.21</td>
    <td align="right">      307.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      469.21</td>
    <td align="right">       41.29</td>
    <td align="right">      427.91</td>
    <td align="right">      429.71</td>
    <td align="right">      205.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      451.91</td>
    <td align="right">       41.23</td>
    <td align="right">      410.68</td>
    <td align="right">      474.17</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      346.72</td>
    <td align="right">        9.42</td>
    <td align="right">      337.29</td>
    <td align="right">      331.11</td>
    <td align="right">      231.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      262.66</td>
    <td align="right">        0.05</td>
    <td align="right">      262.61</td>
    <td align="right">      164.90</td>
    <td align="right">      383.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      184.69</td>
    <td align="right">        0.00</td>
    <td align="right">      184.69</td>
    <td align="right">       36.33</td>
    <td align="right">      591.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      127.91</td>
    <td align="right">        0.00</td>
    <td align="right">      127.91</td>
    <td align="right">        1.43</td>
    <td align="right">      924.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">     1394.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      275.27</td>
    <td align="right">        9.77</td>
    <td align="right">      265.50</td>
    <td align="right">      159.62</td>
    <td align="right">      704.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      469.21</td>
    <td align="right">       41.29</td>
    <td align="right">      427.91</td>
    <td align="right">      474.17</td>
    <td align="right">     1561.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.89</td>
    <td align="right">      207.37</td>
    <td align="right">      289.52</td>
    <td align="right">      118.48</td>
    <td align="right">     2712.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      837.05</td>
    <td align="right">      351.57</td>
    <td align="right">      485.47</td>
    <td align="right">      381.75</td>
    <td align="right">     2158.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1228.22</td>
    <td align="right">      487.69</td>
    <td align="right">      740.53</td>
    <td align="right">      771.16</td>
    <td align="right">     1481.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1537.61</td>
    <td align="right">      714.35</td>
    <td align="right">      823.26</td>
    <td align="right">     1260.92</td>
    <td align="right">     1000.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1641.45</td>
    <td align="right">      783.45</td>
    <td align="right">      858.00</td>
    <td align="right">     1629.64</td>
    <td align="right">      625.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1774.34</td>
    <td align="right">      800.51</td>
    <td align="right">      973.83</td>
    <td align="right">     1955.91</td>
    <td align="right">      432.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1889.63</td>
    <td align="right">      941.15</td>
    <td align="right">      948.48</td>
    <td align="right">     2238.62</td>
    <td align="right">      378.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1617.84</td>
    <td align="right">      816.80</td>
    <td align="right">      801.05</td>
    <td align="right">     1872.74</td>
    <td align="right">      460.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1062.26</td>
    <td align="right">      448.34</td>
    <td align="right">      613.93</td>
    <td align="right">      980.56</td>
    <td align="right">      719.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      700.43</td>
    <td align="right">      270.18</td>
    <td align="right">      430.25</td>
    <td align="right">      444.25</td>
    <td align="right">     1086.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      416.43</td>
    <td align="right">      114.09</td>
    <td align="right">      302.34</td>
    <td align="right">      126.59</td>
    <td align="right">     1662.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      332.42</td>
    <td align="right">      100.90</td>
    <td align="right">      231.52</td>
    <td align="right">       52.64</td>
    <td align="right">     2497.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1129.51</td>
    <td align="right">      504.10</td>
    <td align="right">      625.41</td>
    <td align="right">      990.03</td>
    <td align="right">     1264.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      332.42</td>
    <td align="right">      100.90</td>
    <td align="right">      231.52</td>
    <td align="right">       52.64</td>
    <td align="right">      378.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1889.63</td>
    <td align="right">      941.15</td>
    <td align="right">      973.83</td>
    <td align="right">     2238.62</td>
    <td align="right">     2712.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.65</td>
    <td align="right">        8.20</td>
    <td align="right">       11.45</td>
    <td align="right">        4.68</td>
    <td align="right">      107.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.10</td>
    <td align="right">       13.90</td>
    <td align="right">       19.20</td>
    <td align="right">       15.09</td>
    <td align="right">       85.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.56</td>
    <td align="right">       19.28</td>
    <td align="right">       29.28</td>
    <td align="right">       30.49</td>
    <td align="right">       58.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       60.80</td>
    <td align="right">       28.24</td>
    <td align="right">       32.55</td>
    <td align="right">       49.86</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       64.90</td>
    <td align="right">       30.98</td>
    <td align="right">       33.92</td>
    <td align="right">       64.43</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.16</td>
    <td align="right">       31.65</td>
    <td align="right">       38.50</td>
    <td align="right">       77.34</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       74.71</td>
    <td align="right">       37.21</td>
    <td align="right">       37.50</td>
    <td align="right">       88.51</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.97</td>
    <td align="right">       32.30</td>
    <td align="right">       31.67</td>
    <td align="right">       74.05</td>
    <td align="right">       18.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.00</td>
    <td align="right">       17.73</td>
    <td align="right">       24.27</td>
    <td align="right">       38.77</td>
    <td align="right">       28.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.69</td>
    <td align="right">       10.68</td>
    <td align="right">       17.01</td>
    <td align="right">       17.57</td>
    <td align="right">       42.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.47</td>
    <td align="right">        4.51</td>
    <td align="right">       11.95</td>
    <td align="right">        5.01</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.14</td>
    <td align="right">        3.99</td>
    <td align="right">        9.15</td>
    <td align="right">        2.08</td>
    <td align="right">       98.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       44.66</td>
    <td align="right">       19.93</td>
    <td align="right">       24.73</td>
    <td align="right">       39.15</td>
    <td align="right">       49.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.14</td>
    <td align="right">        3.99</td>
    <td align="right">        9.15</td>
    <td align="right">        2.08</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.71</td>
    <td align="right">       37.21</td>
    <td align="right">       38.50</td>
    <td align="right">       88.51</td>
    <td align="right">      107.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      811.64</td>
    <td align="right">      564.66</td>
    <td align="right">      246.99</td>
    <td align="right">      599.61</td>
    <td align="right">     1196.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1039.35</td>
    <td align="right">      676.80</td>
    <td align="right">      362.54</td>
    <td align="right">      884.47</td>
    <td align="right">      995.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      990.85</td>
    <td align="right">      512.08</td>
    <td align="right">      478.77</td>
    <td align="right">      874.51</td>
    <td align="right">      752.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      847.27</td>
    <td align="right">      389.95</td>
    <td align="right">      457.31</td>
    <td align="right">      809.19</td>
    <td align="right">      560.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      688.06</td>
    <td align="right">      250.17</td>
    <td align="right">      437.88</td>
    <td align="right">      731.59</td>
    <td align="right">      348.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      655.23</td>
    <td align="right">      167.83</td>
    <td align="right">      487.40</td>
    <td align="right">      746.18</td>
    <td align="right">      240.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      693.77</td>
    <td align="right">      214.78</td>
    <td align="right">      478.99</td>
    <td align="right">      861.96</td>
    <td align="right">      212.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      776.79</td>
    <td align="right">      339.62</td>
    <td align="right">      437.17</td>
    <td align="right">      961.71</td>
    <td align="right">      261.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      763.85</td>
    <td align="right">      395.87</td>
    <td align="right">      367.98</td>
    <td align="right">      835.86</td>
    <td align="right">      394.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      739.45</td>
    <td align="right">      445.97</td>
    <td align="right">      293.48</td>
    <td align="right">      709.95</td>
    <td align="right">      563.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      536.31</td>
    <td align="right">      300.17</td>
    <td align="right">      236.14</td>
    <td align="right">      409.61</td>
    <td align="right">      792.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      606.15</td>
    <td align="right">      399.22</td>
    <td align="right">      206.94</td>
    <td align="right">      431.32</td>
    <td align="right">     1110.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      760.79</td>
    <td align="right">      386.54</td>
    <td align="right">      374.25</td>
    <td align="right">      737.21</td>
    <td align="right">      617.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.31</td>
    <td align="right">      167.83</td>
    <td align="right">      206.94</td>
    <td align="right">      409.61</td>
    <td align="right">      212.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1039.35</td>
    <td align="right">      676.80</td>
    <td align="right">      487.40</td>
    <td align="right">      961.71</td>
    <td align="right">     1196.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      811.64</td>
    <td align="right">      564.66</td>
    <td align="right">      246.99</td>
    <td align="right">      599.61</td>
    <td align="right">     1196.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1039.35</td>
    <td align="right">      676.80</td>
    <td align="right">      362.54</td>
    <td align="right">      884.47</td>
    <td align="right">      995.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      990.85</td>
    <td align="right">      512.08</td>
    <td align="right">      478.77</td>
    <td align="right">      874.51</td>
    <td align="right">      752.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      847.27</td>
    <td align="right">      389.95</td>
    <td align="right">      457.31</td>
    <td align="right">      809.19</td>
    <td align="right">      560.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      688.06</td>
    <td align="right">      250.17</td>
    <td align="right">      437.88</td>
    <td align="right">      731.59</td>
    <td align="right">      348.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      655.23</td>
    <td align="right">      167.83</td>
    <td align="right">      487.40</td>
    <td align="right">      746.18</td>
    <td align="right">      240.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      693.77</td>
    <td align="right">      214.78</td>
    <td align="right">      478.99</td>
    <td align="right">      861.96</td>
    <td align="right">      212.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      776.79</td>
    <td align="right">      339.62</td>
    <td align="right">      437.17</td>
    <td align="right">      961.71</td>
    <td align="right">      261.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      763.85</td>
    <td align="right">      395.87</td>
    <td align="right">      367.98</td>
    <td align="right">      835.86</td>
    <td align="right">      394.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      739.45</td>
    <td align="right">      445.97</td>
    <td align="right">      293.48</td>
    <td align="right">      709.95</td>
    <td align="right">      563.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      536.31</td>
    <td align="right">      300.17</td>
    <td align="right">      236.14</td>
    <td align="right">      409.61</td>
    <td align="right">      792.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      606.15</td>
    <td align="right">      399.22</td>
    <td align="right">      206.94</td>
    <td align="right">      431.32</td>
    <td align="right">     1110.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      760.79</td>
    <td align="right">      386.54</td>
    <td align="right">      374.25</td>
    <td align="right">      737.21</td>
    <td align="right">      617.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.31</td>
    <td align="right">      167.83</td>
    <td align="right">      206.94</td>
    <td align="right">      409.61</td>
    <td align="right">      212.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1039.35</td>
    <td align="right">      676.80</td>
    <td align="right">      487.40</td>
    <td align="right">      961.71</td>
    <td align="right">     1196.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      811.59</td>
    <td align="right">      564.62</td>
    <td align="right">      246.97</td>
    <td align="right">      599.58</td>
    <td align="right">     1196.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1039.28</td>
    <td align="right">      676.76</td>
    <td align="right">      362.52</td>
    <td align="right">      884.41</td>
    <td align="right">      995.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      990.79</td>
    <td align="right">      512.05</td>
    <td align="right">      478.74</td>
    <td align="right">      874.46</td>
    <td align="right">      752.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      847.21</td>
    <td align="right">      389.93</td>
    <td align="right">      457.28</td>
    <td align="right">      809.14</td>
    <td align="right">      560.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      688.02</td>
    <td align="right">      250.16</td>
    <td align="right">      437.86</td>
    <td align="right">      731.54</td>
    <td align="right">      348.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      655.19</td>
    <td align="right">      167.82</td>
    <td align="right">      487.37</td>
    <td align="right">      746.13</td>
    <td align="right">      240.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      693.72</td>
    <td align="right">      214.76</td>
    <td align="right">      478.96</td>
    <td align="right">      861.91</td>
    <td align="right">      212.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      776.74</td>
    <td align="right">      339.60</td>
    <td align="right">      437.14</td>
    <td align="right">      961.65</td>
    <td align="right">      261.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      763.80</td>
    <td align="right">      395.84</td>
    <td align="right">      367.96</td>
    <td align="right">      835.80</td>
    <td align="right">      394.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      739.40</td>
    <td align="right">      445.94</td>
    <td align="right">      293.46</td>
    <td align="right">      709.91</td>
    <td align="right">      563.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      536.28</td>
    <td align="right">      300.15</td>
    <td align="right">      236.13</td>
    <td align="right">      409.58</td>
    <td align="right">      792.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      606.12</td>
    <td align="right">      399.19</td>
    <td align="right">      206.92</td>
    <td align="right">      431.29</td>
    <td align="right">     1110.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      760.74</td>
    <td align="right">      386.51</td>
    <td align="right">      374.23</td>
    <td align="right">      737.16</td>
    <td align="right">      617.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.28</td>
    <td align="right">      167.82</td>
    <td align="right">      206.92</td>
    <td align="right">      409.58</td>
    <td align="right">      212.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1039.28</td>
    <td align="right">      676.76</td>
    <td align="right">      487.37</td>
    <td align="right">      961.65</td>
    <td align="right">     1196.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.76</td>
    <td align="right">      210.59</td>
    <td align="right">      292.16</td>
    <td align="right">      149.26</td>
    <td align="right">     2756.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      861.18</td>
    <td align="right">      381.54</td>
    <td align="right">      479.64</td>
    <td align="right">      462.33</td>
    <td align="right">     2224.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1198.10</td>
    <td align="right">      445.21</td>
    <td align="right">      752.89</td>
    <td align="right">      786.81</td>
    <td align="right">     1557.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1400.74</td>
    <td align="right">      572.35</td>
    <td align="right">      828.40</td>
    <td align="right">     1154.49</td>
    <td align="right">     1071.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1548.24</td>
    <td align="right">      685.81</td>
    <td align="right">      862.43</td>
    <td align="right">     1569.33</td>
    <td align="right">      667.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1632.33</td>
    <td align="right">      652.93</td>
    <td align="right">      979.40</td>
    <td align="right">     1809.48</td>
    <td align="right">      464.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1755.55</td>
    <td align="right">      796.16</td>
    <td align="right">      959.39</td>
    <td align="right">     2098.01</td>
    <td align="right">      415.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1533.03</td>
    <td align="right">      717.44</td>
    <td align="right">      815.59</td>
    <td align="right">     1789.55</td>
    <td align="right">      502.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1157.12</td>
    <td align="right">      527.09</td>
    <td align="right">      630.03</td>
    <td align="right">     1147.86</td>
    <td align="right">      769.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      738.46</td>
    <td align="right">      297.41</td>
    <td align="right">      441.04</td>
    <td align="right">      520.62</td>
    <td align="right">     1121.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.54</td>
    <td align="right">      111.50</td>
    <td align="right">      304.04</td>
    <td align="right">      140.12</td>
    <td align="right">     1696.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      371.36</td>
    <td align="right">      132.61</td>
    <td align="right">      238.75</td>
    <td align="right">       84.89</td>
    <td align="right">     2494.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1094.13</td>
    <td align="right">      461.48</td>
    <td align="right">      632.65</td>
    <td align="right">      979.33</td>
    <td align="right">     1307.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      371.36</td>
    <td align="right">      111.50</td>
    <td align="right">      238.75</td>
    <td align="right">       84.89</td>
    <td align="right">      415.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1755.55</td>
    <td align="right">      796.16</td>
    <td align="right">      979.40</td>
    <td align="right">     2098.01</td>
    <td align="right">     2756.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.88</td>
    <td align="right">        8.33</td>
    <td align="right">       11.55</td>
    <td align="right">        5.90</td>
    <td align="right">      108.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.05</td>
    <td align="right">       15.09</td>
    <td align="right">       18.96</td>
    <td align="right">       18.28</td>
    <td align="right">       87.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.37</td>
    <td align="right">       17.60</td>
    <td align="right">       29.77</td>
    <td align="right">       31.11</td>
    <td align="right">       61.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       55.38</td>
    <td align="right">       22.63</td>
    <td align="right">       32.75</td>
    <td align="right">       45.65</td>
    <td align="right">       42.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.22</td>
    <td align="right">       27.12</td>
    <td align="right">       34.10</td>
    <td align="right">       62.05</td>
    <td align="right">       26.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.54</td>
    <td align="right">       25.82</td>
    <td align="right">       38.72</td>
    <td align="right">       71.54</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.41</td>
    <td align="right">       31.48</td>
    <td align="right">       37.93</td>
    <td align="right">       82.95</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.61</td>
    <td align="right">       28.37</td>
    <td align="right">       32.25</td>
    <td align="right">       70.76</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.75</td>
    <td align="right">       20.84</td>
    <td align="right">       24.91</td>
    <td align="right">       45.39</td>
    <td align="right">       30.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.20</td>
    <td align="right">       11.76</td>
    <td align="right">       17.44</td>
    <td align="right">       20.58</td>
    <td align="right">       44.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.43</td>
    <td align="right">        4.41</td>
    <td align="right">       12.02</td>
    <td align="right">        5.54</td>
    <td align="right">       67.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.68</td>
    <td align="right">        5.24</td>
    <td align="right">        9.44</td>
    <td align="right">        3.36</td>
    <td align="right">       98.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.26</td>
    <td align="right">       18.25</td>
    <td align="right">       25.01</td>
    <td align="right">       38.72</td>
    <td align="right">       51.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.68</td>
    <td align="right">        4.41</td>
    <td align="right">        9.44</td>
    <td align="right">        3.36</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.41</td>
    <td align="right">       31.48</td>
    <td align="right">       38.72</td>
    <td align="right">       82.95</td>
    <td align="right">      108.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.59</td>
    <td align="right">        0.00</td>
    <td align="right">      353.59</td>
    <td align="right">        0.00</td>
    <td align="right">     4782.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      577.18</td>
    <td align="right">        0.00</td>
    <td align="right">      577.18</td>
    <td align="right">       12.63</td>
    <td align="right">     3894.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      905.25</td>
    <td align="right">        0.00</td>
    <td align="right">      905.25</td>
    <td align="right">      140.43</td>
    <td align="right">     2688.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1042.57</td>
    <td align="right">        6.05</td>
    <td align="right">     1036.51</td>
    <td align="right">      338.96</td>
    <td align="right">     1768.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1195.90</td>
    <td align="right">       67.18</td>
    <td align="right">     1128.71</td>
    <td align="right">      740.60</td>
    <td align="right">     1008.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1407.64</td>
    <td align="right">      123.88</td>
    <td align="right">     1283.75</td>
    <td align="right">     1228.31</td>
    <td align="right">      658.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1355.74</td>
    <td align="right">      123.69</td>
    <td align="right">     1232.04</td>
    <td align="right">     1380.42</td>
    <td align="right">      572.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1040.16</td>
    <td align="right">       28.27</td>
    <td align="right">     1011.89</td>
    <td align="right">      963.50</td>
    <td align="right">      718.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      788.00</td>
    <td align="right">        0.16</td>
    <td align="right">      787.84</td>
    <td align="right">      466.54</td>
    <td align="right">     1188.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.09</td>
    <td align="right">        0.00</td>
    <td align="right">      554.09</td>
    <td align="right">      100.85</td>
    <td align="right">     1787.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      383.74</td>
    <td align="right">        0.00</td>
    <td align="right">      383.74</td>
    <td align="right">        3.47</td>
    <td align="right">     2801.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      292.24</td>
    <td align="right">        0.00</td>
    <td align="right">      292.24</td>
    <td align="right">        0.00</td>
    <td align="right">     4243.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      825.82</td>
    <td align="right">       29.31</td>
    <td align="right">      796.52</td>
    <td align="right">      450.88</td>
    <td align="right">     2168.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      292.24</td>
    <td align="right">        0.00</td>
    <td align="right">      292.24</td>
    <td align="right">        0.00</td>
    <td align="right">      572.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1407.64</td>
    <td align="right">      123.88</td>
    <td align="right">     1283.75</td>
    <td align="right">     1380.42</td>
    <td align="right">     4782.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.54</td>
    <td align="right">      215.57</td>
    <td align="right">      300.98</td>
    <td align="right">      117.34</td>
    <td align="right">     2870.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      870.16</td>
    <td align="right">      365.48</td>
    <td align="right">      504.68</td>
    <td align="right">      381.04</td>
    <td align="right">     2291.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1276.80</td>
    <td align="right">      506.99</td>
    <td align="right">      769.82</td>
    <td align="right">      765.97</td>
    <td align="right">     1576.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1598.43</td>
    <td align="right">      742.61</td>
    <td align="right">      855.83</td>
    <td align="right">     1267.77</td>
    <td align="right">     1064.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1706.38</td>
    <td align="right">      814.45</td>
    <td align="right">      891.93</td>
    <td align="right">     1652.65</td>
    <td align="right">      673.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1844.52</td>
    <td align="right">      832.18</td>
    <td align="right">     1012.34</td>
    <td align="right">     2006.21</td>
    <td align="right">      455.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1964.38</td>
    <td align="right">      978.38</td>
    <td align="right">      986.00</td>
    <td align="right">     2309.75</td>
    <td align="right">      390.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1681.84</td>
    <td align="right">      849.11</td>
    <td align="right">      832.73</td>
    <td align="right">     1934.44</td>
    <td align="right">      471.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1104.28</td>
    <td align="right">      466.07</td>
    <td align="right">      638.21</td>
    <td align="right">     1006.87</td>
    <td align="right">      743.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      728.13</td>
    <td align="right">      280.87</td>
    <td align="right">      447.27</td>
    <td align="right">      454.74</td>
    <td align="right">     1117.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      432.90</td>
    <td align="right">      118.60</td>
    <td align="right">      314.29</td>
    <td align="right">      127.81</td>
    <td align="right">     1741.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      345.57</td>
    <td align="right">      104.89</td>
    <td align="right">      240.68</td>
    <td align="right">       52.52</td>
    <td align="right">     2631.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1174.18</td>
    <td align="right">      524.04</td>
    <td align="right">      650.14</td>
    <td align="right">     1010.52</td>
    <td align="right">     1331.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      345.57</td>
    <td align="right">      104.89</td>
    <td align="right">      240.68</td>
    <td align="right">       52.52</td>
    <td align="right">      390.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1964.38</td>
    <td align="right">      978.38</td>
    <td align="right">     1012.34</td>
    <td align="right">     2309.75</td>
    <td align="right">     2870.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2434.98</td>
    <td align="right">     1694.01</td>
    <td align="right">      740.97</td>
    <td align="right">     1696.18</td>
    <td align="right">     3801.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3118.09</td>
    <td align="right">     2030.45</td>
    <td align="right">     1087.64</td>
    <td align="right">     2539.26</td>
    <td align="right">     3120.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2972.60</td>
    <td align="right">     1536.27</td>
    <td align="right">     1436.33</td>
    <td align="right">     2504.57</td>
    <td align="right">     2333.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2541.84</td>
    <td align="right">     1169.89</td>
    <td align="right">     1371.95</td>
    <td align="right">     2340.45</td>
    <td align="right">     1738.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2064.20</td>
    <td align="right">      750.54</td>
    <td align="right">     1313.66</td>
    <td align="right">     2111.18</td>
    <td align="right">     1111.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1965.71</td>
    <td align="right">      503.51</td>
    <td align="right">     1462.20</td>
    <td align="right">     2177.33</td>
    <td align="right">      755.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2081.33</td>
    <td align="right">      644.34</td>
    <td align="right">     1436.98</td>
    <td align="right">     2547.95</td>
    <td align="right">      647.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2330.40</td>
    <td align="right">     1018.89</td>
    <td align="right">     1311.51</td>
    <td align="right">     2855.50</td>
    <td align="right">      780.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2291.59</td>
    <td align="right">     1187.63</td>
    <td align="right">     1103.96</td>
    <td align="right">     2465.21</td>
    <td align="right">     1186.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2218.38</td>
    <td align="right">     1337.94</td>
    <td align="right">      880.44</td>
    <td align="right">     2095.00</td>
    <td align="right">     1663.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1608.96</td>
    <td align="right">      900.52</td>
    <td align="right">      708.44</td>
    <td align="right">     1187.59</td>
    <td align="right">     2424.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1818.50</td>
    <td align="right">     1197.67</td>
    <td align="right">      620.82</td>
    <td align="right">     1234.31</td>
    <td align="right">     3507.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2282.42</td>
    <td align="right">     1159.64</td>
    <td align="right">     1122.78</td>
    <td align="right">     2144.11</td>
    <td align="right">     1916.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1608.96</td>
    <td align="right">      503.51</td>
    <td align="right">      620.82</td>
    <td align="right">     1187.59</td>
    <td align="right">      647.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3118.09</td>
    <td align="right">     2030.45</td>
    <td align="right">     1462.20</td>
    <td align="right">     2855.50</td>
    <td align="right">     3801.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      522.64</td>
    <td align="right">      218.92</td>
    <td align="right">      303.72</td>
    <td align="right">      147.48</td>
    <td align="right">     2933.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      895.24</td>
    <td align="right">      396.63</td>
    <td align="right">      498.61</td>
    <td align="right">      464.24</td>
    <td align="right">     2357.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1245.49</td>
    <td align="right">      462.82</td>
    <td align="right">      782.67</td>
    <td align="right">      783.18</td>
    <td align="right">     1654.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1456.15</td>
    <td align="right">      594.99</td>
    <td align="right">      861.16</td>
    <td align="right">     1160.44</td>
    <td align="right">     1143.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1609.48</td>
    <td align="right">      712.94</td>
    <td align="right">      896.54</td>
    <td align="right">     1590.65</td>
    <td align="right">      721.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1696.89</td>
    <td align="right">      678.76</td>
    <td align="right">     1018.14</td>
    <td align="right">     1854.00</td>
    <td align="right">      490.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1824.99</td>
    <td align="right">      827.65</td>
    <td align="right">      997.33</td>
    <td align="right">     2161.09</td>
    <td align="right">      431.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1593.66</td>
    <td align="right">      745.82</td>
    <td align="right">      847.85</td>
    <td align="right">     1845.29</td>
    <td align="right">      516.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1202.89</td>
    <td align="right">      547.94</td>
    <td align="right">      654.95</td>
    <td align="right">     1179.75</td>
    <td align="right">      792.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      767.66</td>
    <td align="right">      309.18</td>
    <td align="right">      458.49</td>
    <td align="right">      534.44</td>
    <td align="right">     1152.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.97</td>
    <td align="right">      115.91</td>
    <td align="right">      316.07</td>
    <td align="right">      141.24</td>
    <td align="right">     1778.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      386.05</td>
    <td align="right">      137.85</td>
    <td align="right">      248.19</td>
    <td align="right">       83.69</td>
    <td align="right">     2635.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1137.41</td>
    <td align="right">      479.74</td>
    <td align="right">      657.67</td>
    <td align="right">      998.86</td>
    <td align="right">     1379.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      386.05</td>
    <td align="right">      115.91</td>
    <td align="right">      248.19</td>
    <td align="right">       83.69</td>
    <td align="right">      431.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1824.99</td>
    <td align="right">      827.65</td>
    <td align="right">     1018.14</td>
    <td align="right">     2161.09</td>
    <td align="right">     2933.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.947055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.126621E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139632E+10</td>
    <td align="right"> 31480981.27</td>
    <td align="right">0.930774E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.242462E+10</td>
    <td align="right">0.377148E+09</td>
    <td align="right">0.712931E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270234E+10</td>
    <td align="right"> 15693917.83</td>
    <td align="right">0.268664E+10</td>
    <td align="right">0.897606E+09</td>
    <td align="right">0.448654E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.320309E+10</td>
    <td align="right">0.179944E+09</td>
    <td align="right">0.302314E+10</td>
    <td align="right">0.200378E+10</td>
    <td align="right">0.260208E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364859E+10</td>
    <td align="right">0.321100E+09</td>
    <td align="right">0.332749E+10</td>
    <td align="right">0.318151E+10</td>
    <td align="right">0.167438E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363121E+10</td>
    <td align="right">0.331304E+09</td>
    <td align="right">0.329990E+10</td>
    <td align="right">0.369160E+10</td>
    <td align="right">0.150396E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278597E+10</td>
    <td align="right"> 75717488.22</td>
    <td align="right">0.271025E+10</td>
    <td align="right">0.257943E+10</td>
    <td align="right">0.187390E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204249E+10</td>
    <td align="right">   405930.79</td>
    <td align="right">0.204208E+10</td>
    <td align="right">0.124319E+10</td>
    <td align="right">0.292983E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148407E+10</td>
    <td align="right">0.300752E+09</td>
    <td align="right">0.460432E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.994644E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.994644E+09</td>
    <td align="right"> 11024986.73</td>
    <td align="right">0.716356E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.782731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.782731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.112447E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260431E+11</td>
    <td align="right">0.924165E+09</td>
    <td align="right">0.251189E+11</td>
    <td align="right">0.143175E+11</td>
    <td align="right">0.671823E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.782731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.782731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.150396E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364859E+10</td>
    <td align="right">0.331304E+09</td>
    <td align="right">0.332749E+10</td>
    <td align="right">0.369160E+10</td>
    <td align="right">0.126621E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138351E+10</td>
    <td align="right">0.577378E+09</td>
    <td align="right">0.806134E+09</td>
    <td align="right">0.315739E+09</td>
    <td align="right">0.767905E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210508E+10</td>
    <td align="right">0.884174E+09</td>
    <td align="right">0.122091E+10</td>
    <td align="right">0.930455E+09</td>
    <td align="right">0.550797E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341979E+10</td>
    <td align="right">0.135792E+10</td>
    <td align="right">0.206188E+10</td>
    <td align="right">0.207444E+10</td>
    <td align="right">0.417218E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.414314E+10</td>
    <td align="right">0.192484E+10</td>
    <td align="right">0.221830E+10</td>
    <td align="right">0.331837E+10</td>
    <td align="right">0.269714E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457036E+10</td>
    <td align="right">0.218141E+10</td>
    <td align="right">0.238895E+10</td>
    <td align="right">0.444506E+10</td>
    <td align="right">0.174346E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478100E+10</td>
    <td align="right">0.215700E+10</td>
    <td align="right">0.262400E+10</td>
    <td align="right">0.519439E+10</td>
    <td align="right">0.115708E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.526139E+10</td>
    <td align="right">0.262049E+10</td>
    <td align="right">0.264090E+10</td>
    <td align="right">0.617728E+10</td>
    <td align="right">0.102389E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450463E+10</td>
    <td align="right">0.227425E+10</td>
    <td align="right">0.223038E+10</td>
    <td align="right">0.518033E+10</td>
    <td align="right">0.123283E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286230E+10</td>
    <td align="right">0.120806E+10</td>
    <td align="right">0.165424E+10</td>
    <td align="right">0.264213E+10</td>
    <td align="right">0.183644E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195023E+10</td>
    <td align="right">0.752275E+09</td>
    <td align="right">0.119796E+10</td>
    <td align="right">0.125555E+10</td>
    <td align="right">0.287340E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112207E+10</td>
    <td align="right">0.307422E+09</td>
    <td align="right">0.814650E+09</td>
    <td align="right">0.338269E+09</td>
    <td align="right">0.444650E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.925569E+09</td>
    <td align="right">0.280942E+09</td>
    <td align="right">0.644627E+09</td>
    <td align="right">0.141716E+09</td>
    <td align="right">0.700824E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370291E+11</td>
    <td align="right">0.165262E+11</td>
    <td align="right">0.205029E+11</td>
    <td align="right">0.320137E+11</td>
    <td align="right">0.413782E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.925569E+09</td>
    <td align="right">0.280942E+09</td>
    <td align="right">0.644627E+09</td>
    <td align="right">0.141716E+09</td>
    <td align="right">0.102389E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526139E+10</td>
    <td align="right">0.262049E+10</td>
    <td align="right">0.264090E+10</td>
    <td align="right">0.617728E+10</td>
    <td align="right">0.767905E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.652184E+10</td>
    <td align="right">0.453723E+10</td>
    <td align="right">0.198461E+10</td>
    <td align="right">0.455684E+10</td>
    <td align="right">0.101110E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754329E+10</td>
    <td align="right">0.491207E+10</td>
    <td align="right">0.263123E+10</td>
    <td align="right">0.615390E+10</td>
    <td align="right">0.748505E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.796182E+10</td>
    <td align="right">0.411475E+10</td>
    <td align="right">0.384707E+10</td>
    <td align="right">0.671622E+10</td>
    <td align="right">0.617707E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.658845E+10</td>
    <td align="right">0.303235E+10</td>
    <td align="right">0.355610E+10</td>
    <td align="right">0.609032E+10</td>
    <td align="right">0.439710E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.552876E+10</td>
    <td align="right">0.201024E+10</td>
    <td align="right">0.351852E+10</td>
    <td align="right">0.567090E+10</td>
    <td align="right">0.286657E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509512E+10</td>
    <td align="right">0.130510E+10</td>
    <td align="right">0.379003E+10</td>
    <td align="right">0.563265E+10</td>
    <td align="right">0.190891E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.557463E+10</td>
    <td align="right">0.172581E+10</td>
    <td align="right">0.384882E+10</td>
    <td align="right">0.680870E+10</td>
    <td align="right">0.168863E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.624175E+10</td>
    <td align="right">0.272900E+10</td>
    <td align="right">0.351275E+10</td>
    <td align="right">0.763860E+10</td>
    <td align="right">0.203259E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.593979E+10</td>
    <td align="right">0.307832E+10</td>
    <td align="right">0.286146E+10</td>
    <td align="right">0.642131E+10</td>
    <td align="right">0.293107E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.594172E+10</td>
    <td align="right">0.358355E+10</td>
    <td align="right">0.235817E+10</td>
    <td align="right">0.565545E+10</td>
    <td align="right">0.427519E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.417043E+10</td>
    <td align="right">0.233415E+10</td>
    <td align="right">0.183628E+10</td>
    <td align="right">0.309321E+10</td>
    <td align="right">0.618857E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.487066E+10</td>
    <td align="right">0.320785E+10</td>
    <td align="right">0.166281E+10</td>
    <td align="right">0.331554E+10</td>
    <td align="right">0.931530E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719783E+11</td>
    <td align="right">0.365704E+11</td>
    <td align="right">0.354078E+11</td>
    <td align="right">0.677536E+11</td>
    <td align="right">0.593771E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417043E+10</td>
    <td align="right">0.130510E+10</td>
    <td align="right">0.166281E+10</td>
    <td align="right">0.309321E+10</td>
    <td align="right">0.168863E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.796182E+10</td>
    <td align="right">0.491207E+10</td>
    <td align="right">0.384882E+10</td>
    <td align="right">0.763860E+10</td>
    <td align="right">0.101110E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139984E+10</td>
    <td align="right">0.586362E+09</td>
    <td align="right">0.813480E+09</td>
    <td align="right">0.392930E+09</td>
    <td align="right">0.782358E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216576E+10</td>
    <td align="right">0.959521E+09</td>
    <td align="right">0.120624E+10</td>
    <td align="right">0.112112E+10</td>
    <td align="right">0.567394E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333593E+10</td>
    <td align="right">0.123962E+10</td>
    <td align="right">0.209631E+10</td>
    <td align="right">0.209655E+10</td>
    <td align="right">0.438251E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377433E+10</td>
    <td align="right">0.154221E+10</td>
    <td align="right">0.223213E+10</td>
    <td align="right">0.302133E+10</td>
    <td align="right">0.288925E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431083E+10</td>
    <td align="right">0.190954E+10</td>
    <td align="right">0.240129E+10</td>
    <td align="right">0.427255E+10</td>
    <td align="right">0.185526E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439834E+10</td>
    <td align="right">0.175934E+10</td>
    <td align="right">0.263901E+10</td>
    <td align="right">0.479719E+10</td>
    <td align="right">0.123829E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488805E+10</td>
    <td align="right">0.221679E+10</td>
    <td align="right">0.267126E+10</td>
    <td align="right">0.577627E+10</td>
    <td align="right">0.112484E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.426847E+10</td>
    <td align="right">0.199760E+10</td>
    <td align="right">0.227087E+10</td>
    <td align="right">0.493690E+10</td>
    <td align="right">0.134317E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311789E+10</td>
    <td align="right">0.142027E+10</td>
    <td align="right">0.169762E+10</td>
    <td align="right">0.308030E+10</td>
    <td align="right">0.194925E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205611E+10</td>
    <td align="right">0.828099E+09</td>
    <td align="right">0.122801E+10</td>
    <td align="right">0.145601E+10</td>
    <td align="right">0.296272E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111968E+10</td>
    <td align="right">0.300431E+09</td>
    <td align="right">0.819248E+09</td>
    <td align="right">0.369799E+09</td>
    <td align="right">0.454618E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103400E+10</td>
    <td align="right">0.369230E+09</td>
    <td align="right">0.664765E+09</td>
    <td align="right">0.223688E+09</td>
    <td align="right">0.701667E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.358692E+11</td>
    <td align="right">0.151290E+11</td>
    <td align="right">0.207402E+11</td>
    <td align="right">0.315446E+11</td>
    <td align="right">0.428057E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103400E+10</td>
    <td align="right">0.300431E+09</td>
    <td align="right">0.664765E+09</td>
    <td align="right">0.223688E+09</td>
    <td align="right">0.112484E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488805E+10</td>
    <td align="right">0.221679E+10</td>
    <td align="right">0.267126E+10</td>
    <td align="right">0.577627E+10</td>
    <td align="right">0.782358E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315670E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315670E+09</td>
    <td align="right">     7582.44</td>
    <td align="right">0.418141E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.465417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.465417E+09</td>
    <td align="right"> 11865237.92</td>
    <td align="right">0.306484E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.808168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.808168E+09</td>
    <td align="right">0.142327E+09</td>
    <td align="right">0.233288E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.900736E+09</td>
    <td align="right">  5231058.44</td>
    <td align="right">0.895505E+09</td>
    <td align="right">0.337940E+09</td>
    <td align="right">0.145655E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106765E+10</td>
    <td align="right"> 59978367.31</td>
    <td align="right">0.100767E+10</td>
    <td align="right">0.742454E+09</td>
    <td align="right">0.822855E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121614E+10</td>
    <td align="right">0.107028E+09</td>
    <td align="right">0.110911E+10</td>
    <td align="right">0.111378E+10</td>
    <td align="right">0.533596E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121034E+10</td>
    <td align="right">0.110429E+09</td>
    <td align="right">0.109992E+10</td>
    <td align="right">0.126997E+10</td>
    <td align="right">0.488761E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.928611E+09</td>
    <td align="right"> 25237968.62</td>
    <td align="right">0.903373E+09</td>
    <td align="right">0.886801E+09</td>
    <td align="right">0.619156E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.680797E+09</td>
    <td align="right">   135303.86</td>
    <td align="right">0.680662E+09</td>
    <td align="right">0.427409E+09</td>
    <td align="right">0.992799E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.494665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.494665E+09</td>
    <td align="right"> 97315793.30</td>
    <td align="right">0.158362E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.331532E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.331532E+09</td>
    <td align="right">  3703752.57</td>
    <td align="right">0.239719E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.373488E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.868062E+10</td>
    <td align="right">0.308040E+09</td>
    <td align="right">0.837258E+10</td>
    <td align="right">0.503358E+10</td>
    <td align="right">0.222085E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.488761E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121614E+10</td>
    <td align="right">0.110429E+09</td>
    <td align="right">0.110911E+10</td>
    <td align="right">0.126997E+10</td>
    <td align="right">0.418141E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315682E+09</td>
    <td align="right">     7569.79</td>
    <td align="right">0.418168E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.465435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.465435E+09</td>
    <td align="right"> 11864324.44</td>
    <td align="right">0.306504E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.808198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.808198E+09</td>
    <td align="right">0.142322E+09</td>
    <td align="right">0.233303E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.900771E+09</td>
    <td align="right">  5231199.05</td>
    <td align="right">0.895540E+09</td>
    <td align="right">0.337943E+09</td>
    <td align="right">0.145664E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106769E+10</td>
    <td align="right"> 59979979.54</td>
    <td align="right">0.100771E+10</td>
    <td align="right">0.742474E+09</td>
    <td align="right">0.822907E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121619E+10</td>
    <td align="right">0.107031E+09</td>
    <td align="right">0.110916E+10</td>
    <td align="right">0.111381E+10</td>
    <td align="right">0.533628E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121039E+10</td>
    <td align="right">0.110432E+09</td>
    <td align="right">0.109996E+10</td>
    <td align="right">0.127002E+10</td>
    <td align="right">0.488790E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.928649E+09</td>
    <td align="right"> 25238647.03</td>
    <td align="right">0.903410E+09</td>
    <td align="right">0.886833E+09</td>
    <td align="right">0.619193E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.680823E+09</td>
    <td align="right">   135307.50</td>
    <td align="right">0.680688E+09</td>
    <td align="right">0.427419E+09</td>
    <td align="right">0.992860E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.494684E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.494684E+09</td>
    <td align="right"> 97314659.70</td>
    <td align="right">0.158372E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.331544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.331544E+09</td>
    <td align="right">  3703312.23</td>
    <td align="right">0.239734E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.373511E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.868096E+10</td>
    <td align="right">0.308049E+09</td>
    <td align="right">0.837291E+10</td>
    <td align="right">0.503371E+10</td>
    <td align="right">0.222099E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.488790E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121619E+10</td>
    <td align="right">0.110432E+09</td>
    <td align="right">0.110916E+10</td>
    <td align="right">0.127002E+10</td>
    <td align="right">0.418168E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315682E+09</td>
    <td align="right">     7569.79</td>
    <td align="right">0.418168E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.465435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.465435E+09</td>
    <td align="right"> 11864324.44</td>
    <td align="right">0.306504E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.808198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.808198E+09</td>
    <td align="right">0.142322E+09</td>
    <td align="right">0.233303E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.900771E+09</td>
    <td align="right">  5231199.05</td>
    <td align="right">0.895540E+09</td>
    <td align="right">0.337943E+09</td>
    <td align="right">0.145664E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106769E+10</td>
    <td align="right"> 59979979.54</td>
    <td align="right">0.100771E+10</td>
    <td align="right">0.742474E+09</td>
    <td align="right">0.822907E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121619E+10</td>
    <td align="right">0.107031E+09</td>
    <td align="right">0.110916E+10</td>
    <td align="right">0.111381E+10</td>
    <td align="right">0.533628E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121039E+10</td>
    <td align="right">0.110432E+09</td>
    <td align="right">0.109996E+10</td>
    <td align="right">0.127002E+10</td>
    <td align="right">0.488790E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.928649E+09</td>
    <td align="right"> 25238647.03</td>
    <td align="right">0.903410E+09</td>
    <td align="right">0.886833E+09</td>
    <td align="right">0.619193E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.680823E+09</td>
    <td align="right">   135307.50</td>
    <td align="right">0.680688E+09</td>
    <td align="right">0.427419E+09</td>
    <td align="right">0.992860E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.494684E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.494684E+09</td>
    <td align="right"> 97314659.70</td>
    <td align="right">0.158372E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.331544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.331544E+09</td>
    <td align="right">  3703312.23</td>
    <td align="right">0.239734E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.373511E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.868096E+10</td>
    <td align="right">0.308049E+09</td>
    <td align="right">0.837291E+10</td>
    <td align="right">0.503371E+10</td>
    <td align="right">0.222099E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.488790E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121619E+10</td>
    <td align="right">0.110432E+09</td>
    <td align="right">0.110916E+10</td>
    <td align="right">0.127002E+10</td>
    <td align="right">0.418168E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133087E+10</td>
    <td align="right">0.555407E+09</td>
    <td align="right">0.775462E+09</td>
    <td align="right">0.317342E+09</td>
    <td align="right">0.726553E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202498E+10</td>
    <td align="right">0.850527E+09</td>
    <td align="right">0.117446E+10</td>
    <td align="right">0.923518E+09</td>
    <td align="right">0.522292E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.328967E+10</td>
    <td align="right">0.130624E+10</td>
    <td align="right">0.198343E+10</td>
    <td align="right">0.206547E+10</td>
    <td align="right">0.396783E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398549E+10</td>
    <td align="right">0.185159E+10</td>
    <td align="right">0.213390E+10</td>
    <td align="right">0.326831E+10</td>
    <td align="right">0.259262E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439645E+10</td>
    <td align="right">0.209840E+10</td>
    <td align="right">0.229805E+10</td>
    <td align="right">0.436484E+10</td>
    <td align="right">0.167592E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459908E+10</td>
    <td align="right">0.207492E+10</td>
    <td align="right">0.252416E+10</td>
    <td align="right">0.506973E+10</td>
    <td align="right">0.112089E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506119E+10</td>
    <td align="right">0.252077E+10</td>
    <td align="right">0.254042E+10</td>
    <td align="right">0.599593E+10</td>
    <td align="right">0.101269E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433323E+10</td>
    <td align="right">0.218771E+10</td>
    <td align="right">0.214552E+10</td>
    <td align="right">0.501594E+10</td>
    <td align="right">0.123423E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275339E+10</td>
    <td align="right">0.116209E+10</td>
    <td align="right">0.159130E+10</td>
    <td align="right">0.254162E+10</td>
    <td align="right">0.186445E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187602E+10</td>
    <td align="right">0.723648E+09</td>
    <td align="right">0.115238E+10</td>
    <td align="right">0.118988E+10</td>
    <td align="right">0.291069E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107938E+10</td>
    <td align="right">0.295724E+09</td>
    <td align="right">0.783653E+09</td>
    <td align="right">0.328125E+09</td>
    <td align="right">0.431023E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.890350E+09</td>
    <td align="right">0.270251E+09</td>
    <td align="right">0.620099E+09</td>
    <td align="right">0.141000E+09</td>
    <td align="right">0.668937E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356201E+11</td>
    <td align="right">0.158973E+11</td>
    <td align="right">0.197228E+11</td>
    <td align="right">0.312217E+11</td>
    <td align="right">0.398674E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.890350E+09</td>
    <td align="right">0.270251E+09</td>
    <td align="right">0.620099E+09</td>
    <td align="right">0.141000E+09</td>
    <td align="right">0.101269E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506119E+10</td>
    <td align="right">0.252077E+10</td>
    <td align="right">0.254042E+10</td>
    <td align="right">0.599593E+10</td>
    <td align="right">0.726553E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52621339.02</td>
    <td align="right"> 21960283.39</td>
    <td align="right"> 30661055.63</td>
    <td align="right"> 12547410.73</td>
    <td align="right">0.287273E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 80066054.34</td>
    <td align="right"> 33629083.07</td>
    <td align="right"> 46436971.26</td>
    <td align="right"> 36515079.31</td>
    <td align="right">0.206510E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130071E+09</td>
    <td align="right"> 51647613.70</td>
    <td align="right"> 78422910.80</td>
    <td align="right"> 81666628.71</td>
    <td align="right">0.156884E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157583E+09</td>
    <td align="right"> 73210311.83</td>
    <td align="right"> 84372476.07</td>
    <td align="right">0.129226E+09</td>
    <td align="right">0.102510E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173832E+09</td>
    <td align="right"> 82968810.12</td>
    <td align="right"> 90862986.52</td>
    <td align="right">0.172582E+09</td>
    <td align="right"> 66264438.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.181843E+09</td>
    <td align="right"> 82040457.81</td>
    <td align="right"> 99803032.58</td>
    <td align="right">0.200452E+09</td>
    <td align="right"> 44319106.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200115E+09</td>
    <td align="right"> 99669019.21</td>
    <td align="right">0.100446E+09</td>
    <td align="right">0.237074E+09</td>
    <td align="right"> 40040822.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171332E+09</td>
    <td align="right"> 86499910.71</td>
    <td align="right"> 84832114.77</td>
    <td align="right">0.198326E+09</td>
    <td align="right"> 48800450.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108866E+09</td>
    <td align="right"> 45947904.58</td>
    <td align="right"> 62918565.49</td>
    <td align="right">0.100493E+09</td>
    <td align="right"> 73718798.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74176273.93</td>
    <td align="right"> 28612391.18</td>
    <td align="right"> 45563882.75</td>
    <td align="right"> 47046630.78</td>
    <td align="right">0.115086E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42677585.04</td>
    <td align="right"> 11692644.81</td>
    <td align="right"> 30984940.23</td>
    <td align="right"> 12973753.95</td>
    <td align="right">0.170423E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35203655.40</td>
    <td align="right"> 10685488.44</td>
    <td align="right"> 24518166.96</td>
    <td align="right">  5575004.20</td>
    <td align="right">0.264492E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140839E+10</td>
    <td align="right">0.628564E+09</td>
    <td align="right">0.779823E+09</td>
    <td align="right">0.123448E+10</td>
    <td align="right">0.157632E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35203655.40</td>
    <td align="right"> 10685488.44</td>
    <td align="right"> 24518166.96</td>
    <td align="right">  5575004.20</td>
    <td align="right"> 40040822.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200115E+09</td>
    <td align="right"> 99669019.21</td>
    <td align="right">0.100446E+09</td>
    <td align="right">0.237074E+09</td>
    <td align="right">0.287273E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217391E+10</td>
    <td align="right">0.151238E+10</td>
    <td align="right">0.661527E+09</td>
    <td align="right">0.160600E+10</td>
    <td align="right">0.320433E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251439E+10</td>
    <td align="right">0.163732E+10</td>
    <td align="right">0.877063E+09</td>
    <td align="right">0.213970E+10</td>
    <td align="right">0.240878E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265389E+10</td>
    <td align="right">0.137156E+10</td>
    <td align="right">0.128234E+10</td>
    <td align="right">0.234229E+10</td>
    <td align="right">0.201671E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219612E+10</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118535E+10</td>
    <td align="right">0.209743E+10</td>
    <td align="right">0.145280E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184290E+10</td>
    <td align="right">0.670067E+09</td>
    <td align="right">0.117283E+10</td>
    <td align="right">0.195949E+10</td>
    <td align="right">0.932201E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169835E+10</td>
    <td align="right">0.435023E+09</td>
    <td align="right">0.126333E+10</td>
    <td align="right">0.193409E+10</td>
    <td align="right">0.622501E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185819E+10</td>
    <td align="right">0.575259E+09</td>
    <td align="right">0.128293E+10</td>
    <td align="right">0.230868E+10</td>
    <td align="right">0.568918E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.208055E+10</td>
    <td align="right">0.909648E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.257584E+10</td>
    <td align="right">0.701458E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197990E+10</td>
    <td align="right">0.102609E+10</td>
    <td align="right">0.953810E+09</td>
    <td align="right">0.216654E+10</td>
    <td align="right">0.102307E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198054E+10</td>
    <td align="right">0.119449E+10</td>
    <td align="right">0.786046E+09</td>
    <td align="right">0.190154E+10</td>
    <td align="right">0.150882E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139012E+10</td>
    <td align="right">0.778033E+09</td>
    <td align="right">0.612084E+09</td>
    <td align="right">0.106171E+10</td>
    <td align="right">0.205444E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162352E+10</td>
    <td align="right">0.106926E+10</td>
    <td align="right">0.554263E+09</td>
    <td align="right">0.115525E+10</td>
    <td align="right">0.297545E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239924E+11</td>
    <td align="right">0.121899E+11</td>
    <td align="right">0.118025E+11</td>
    <td align="right">0.232486E+11</td>
    <td align="right">0.194695E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139012E+10</td>
    <td align="right">0.435023E+09</td>
    <td align="right">0.554263E+09</td>
    <td align="right">0.106171E+10</td>
    <td align="right">0.568918E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265389E+10</td>
    <td align="right">0.163732E+10</td>
    <td align="right">0.128293E+10</td>
    <td align="right">0.257584E+10</td>
    <td align="right">0.320433E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217391E+10</td>
    <td align="right">0.151238E+10</td>
    <td align="right">0.661527E+09</td>
    <td align="right">0.160600E+10</td>
    <td align="right">0.320433E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251439E+10</td>
    <td align="right">0.163732E+10</td>
    <td align="right">0.877063E+09</td>
    <td align="right">0.213970E+10</td>
    <td align="right">0.240878E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265389E+10</td>
    <td align="right">0.137156E+10</td>
    <td align="right">0.128234E+10</td>
    <td align="right">0.234229E+10</td>
    <td align="right">0.201671E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219612E+10</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118535E+10</td>
    <td align="right">0.209743E+10</td>
    <td align="right">0.145280E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184290E+10</td>
    <td align="right">0.670067E+09</td>
    <td align="right">0.117283E+10</td>
    <td align="right">0.195949E+10</td>
    <td align="right">0.932201E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169835E+10</td>
    <td align="right">0.435023E+09</td>
    <td align="right">0.126333E+10</td>
    <td align="right">0.193409E+10</td>
    <td align="right">0.622501E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185819E+10</td>
    <td align="right">0.575259E+09</td>
    <td align="right">0.128293E+10</td>
    <td align="right">0.230868E+10</td>
    <td align="right">0.568918E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.208055E+10</td>
    <td align="right">0.909648E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.257584E+10</td>
    <td align="right">0.701458E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197990E+10</td>
    <td align="right">0.102609E+10</td>
    <td align="right">0.953810E+09</td>
    <td align="right">0.216654E+10</td>
    <td align="right">0.102307E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198054E+10</td>
    <td align="right">0.119449E+10</td>
    <td align="right">0.786046E+09</td>
    <td align="right">0.190154E+10</td>
    <td align="right">0.150882E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139012E+10</td>
    <td align="right">0.778033E+09</td>
    <td align="right">0.612084E+09</td>
    <td align="right">0.106171E+10</td>
    <td align="right">0.205444E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162352E+10</td>
    <td align="right">0.106926E+10</td>
    <td align="right">0.554263E+09</td>
    <td align="right">0.115525E+10</td>
    <td align="right">0.297545E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239924E+11</td>
    <td align="right">0.121899E+11</td>
    <td align="right">0.118025E+11</td>
    <td align="right">0.232486E+11</td>
    <td align="right">0.194695E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139012E+10</td>
    <td align="right">0.435023E+09</td>
    <td align="right">0.554263E+09</td>
    <td align="right">0.106171E+10</td>
    <td align="right">0.568918E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265389E+10</td>
    <td align="right">0.163732E+10</td>
    <td align="right">0.128293E+10</td>
    <td align="right">0.257584E+10</td>
    <td align="right">0.320433E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217377E+10</td>
    <td align="right">0.151228E+10</td>
    <td align="right">0.661485E+09</td>
    <td align="right">0.160590E+10</td>
    <td align="right">0.320413E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251423E+10</td>
    <td align="right">0.163722E+10</td>
    <td align="right">0.877008E+09</td>
    <td align="right">0.213956E+10</td>
    <td align="right">0.240863E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265373E+10</td>
    <td align="right">0.137147E+10</td>
    <td align="right">0.128226E+10</td>
    <td align="right">0.234214E+10</td>
    <td align="right">0.201658E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219598E+10</td>
    <td align="right">0.101070E+10</td>
    <td align="right">0.118528E+10</td>
    <td align="right">0.209729E+10</td>
    <td align="right">0.145271E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184278E+10</td>
    <td align="right">0.670024E+09</td>
    <td align="right">0.117276E+10</td>
    <td align="right">0.195937E+10</td>
    <td align="right">0.932142E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169825E+10</td>
    <td align="right">0.434996E+09</td>
    <td align="right">0.126325E+10</td>
    <td align="right">0.193397E+10</td>
    <td align="right">0.622462E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185807E+10</td>
    <td align="right">0.575222E+09</td>
    <td align="right">0.128285E+10</td>
    <td align="right">0.230853E+10</td>
    <td align="right">0.568882E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.208042E+10</td>
    <td align="right">0.909590E+09</td>
    <td align="right">0.117083E+10</td>
    <td align="right">0.257568E+10</td>
    <td align="right">0.701414E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197977E+10</td>
    <td align="right">0.102602E+10</td>
    <td align="right">0.953749E+09</td>
    <td align="right">0.216640E+10</td>
    <td align="right">0.102301E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198041E+10</td>
    <td align="right">0.119442E+10</td>
    <td align="right">0.785996E+09</td>
    <td align="right">0.190142E+10</td>
    <td align="right">0.150872E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139003E+10</td>
    <td align="right">0.777984E+09</td>
    <td align="right">0.612045E+09</td>
    <td align="right">0.106164E+10</td>
    <td align="right">0.205431E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162342E+10</td>
    <td align="right">0.106919E+10</td>
    <td align="right">0.554228E+09</td>
    <td align="right">0.115518E+10</td>
    <td align="right">0.297526E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239908E+11</td>
    <td align="right">0.121891E+11</td>
    <td align="right">0.118017E+11</td>
    <td align="right">0.232471E+11</td>
    <td align="right">0.194682E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139003E+10</td>
    <td align="right">0.434996E+09</td>
    <td align="right">0.554228E+09</td>
    <td align="right">0.106164E+10</td>
    <td align="right">0.568882E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265373E+10</td>
    <td align="right">0.163722E+10</td>
    <td align="right">0.128285E+10</td>
    <td align="right">0.257568E+10</td>
    <td align="right">0.320413E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134658E+10</td>
    <td align="right">0.564050E+09</td>
    <td align="right">0.782530E+09</td>
    <td align="right">0.399789E+09</td>
    <td align="right">0.738297E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208336E+10</td>
    <td align="right">0.923010E+09</td>
    <td align="right">0.116035E+10</td>
    <td align="right">0.111848E+10</td>
    <td align="right">0.538056E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320900E+10</td>
    <td align="right">0.119245E+10</td>
    <td align="right">0.201655E+10</td>
    <td align="right">0.210740E+10</td>
    <td align="right">0.417196E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363073E+10</td>
    <td align="right">0.148352E+10</td>
    <td align="right">0.214720E+10</td>
    <td align="right">0.299243E+10</td>
    <td align="right">0.277857E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414682E+10</td>
    <td align="right">0.183688E+10</td>
    <td align="right">0.230994E+10</td>
    <td align="right">0.420330E+10</td>
    <td align="right">0.178880E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423100E+10</td>
    <td align="right">0.169239E+10</td>
    <td align="right">0.253861E+10</td>
    <td align="right">0.469017E+10</td>
    <td align="right">0.120518E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.470207E+10</td>
    <td align="right">0.213244E+10</td>
    <td align="right">0.256963E+10</td>
    <td align="right">0.561931E+10</td>
    <td align="right">0.111374E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410606E+10</td>
    <td align="right">0.192159E+10</td>
    <td align="right">0.218447E+10</td>
    <td align="right">0.479313E+10</td>
    <td align="right">0.134697E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299926E+10</td>
    <td align="right">0.136623E+10</td>
    <td align="right">0.163303E+10</td>
    <td align="right">0.297526E+10</td>
    <td align="right">0.199352E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197788E+10</td>
    <td align="right">0.796589E+09</td>
    <td align="right">0.118129E+10</td>
    <td align="right">0.139442E+10</td>
    <td align="right">0.300451E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107708E+10</td>
    <td align="right">0.289000E+09</td>
    <td align="right">0.788078E+09</td>
    <td align="right">0.363188E+09</td>
    <td align="right">0.439683E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.994654E+09</td>
    <td align="right">0.355181E+09</td>
    <td align="right">0.639473E+09</td>
    <td align="right">0.227365E+09</td>
    <td align="right">0.668000E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345045E+11</td>
    <td align="right">0.145533E+11</td>
    <td align="right">0.199512E+11</td>
    <td align="right">0.308842E+11</td>
    <td align="right">0.412436E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.994654E+09</td>
    <td align="right">0.289000E+09</td>
    <td align="right">0.639473E+09</td>
    <td align="right">0.227365E+09</td>
    <td align="right">0.111374E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470207E+10</td>
    <td align="right">0.213244E+10</td>
    <td align="right">0.256963E+10</td>
    <td align="right">0.561931E+10</td>
    <td align="right">0.738297E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 53242427.28</td>
    <td align="right"> 22301973.84</td>
    <td align="right"> 30940453.43</td>
    <td align="right"> 15807182.38</td>
    <td align="right">0.291916E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 82373819.78</td>
    <td align="right"> 36494873.26</td>
    <td align="right"> 45878946.52</td>
    <td align="right"> 44223489.38</td>
    <td align="right">0.212743E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126881E+09</td>
    <td align="right"> 47148262.76</td>
    <td align="right"> 79732437.44</td>
    <td align="right"> 83324291.52</td>
    <td align="right">0.164955E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143555E+09</td>
    <td align="right"> 58656993.88</td>
    <td align="right"> 84898310.92</td>
    <td align="right">0.118318E+09</td>
    <td align="right">0.109862E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163961E+09</td>
    <td align="right"> 72628347.87</td>
    <td align="right"> 91332564.16</td>
    <td align="right">0.166194E+09</td>
    <td align="right"> 70727577.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167289E+09</td>
    <td align="right"> 66915388.60</td>
    <td align="right">0.100374E+09</td>
    <td align="right">0.185444E+09</td>
    <td align="right"> 47651704.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185915E+09</td>
    <td align="right"> 84314390.99</td>
    <td align="right">0.101601E+09</td>
    <td align="right">0.222182E+09</td>
    <td align="right"> 44036255.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162350E+09</td>
    <td align="right"> 75977647.30</td>
    <td align="right"> 86371943.64</td>
    <td align="right">0.189516E+09</td>
    <td align="right"> 53258069.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118588E+09</td>
    <td align="right"> 54019329.82</td>
    <td align="right"> 64568519.01</td>
    <td align="right">0.117639E+09</td>
    <td align="right"> 78821933.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78203459.17</td>
    <td align="right"> 31496305.15</td>
    <td align="right"> 46707154.03</td>
    <td align="right"> 55133761.62</td>
    <td align="right">0.118796E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42586568.76</td>
    <td align="right"> 11426747.79</td>
    <td align="right"> 31159820.96</td>
    <td align="right"> 14360045.86</td>
    <td align="right">0.173847E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 39327600.11</td>
    <td align="right"> 14043481.32</td>
    <td align="right"> 25284118.79</td>
    <td align="right">  8989755.00</td>
    <td align="right">0.264121E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136427E+10</td>
    <td align="right">0.575424E+09</td>
    <td align="right">0.788849E+09</td>
    <td align="right">0.122113E+10</td>
    <td align="right">0.163074E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39327600.11</td>
    <td align="right"> 11426747.79</td>
    <td align="right"> 25284118.79</td>
    <td align="right">  8989755.00</td>
    <td align="right"> 44036255.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185915E+09</td>
    <td align="right"> 84314390.99</td>
    <td align="right">0.101601E+09</td>
    <td align="right">0.222182E+09</td>
    <td align="right">0.291916E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.947055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.128094E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139632E+10</td>
    <td align="right"> 30544345.04</td>
    <td align="right">0.942071E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.242462E+10</td>
    <td align="right">0.376121E+09</td>
    <td align="right">0.720122E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270234E+10</td>
    <td align="right"> 15693917.83</td>
    <td align="right">0.268664E+10</td>
    <td align="right">0.878584E+09</td>
    <td align="right">0.458519E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.320309E+10</td>
    <td align="right">0.179944E+09</td>
    <td align="right">0.302314E+10</td>
    <td align="right">0.198364E+10</td>
    <td align="right">0.270035E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364859E+10</td>
    <td align="right">0.321100E+09</td>
    <td align="right">0.332749E+10</td>
    <td align="right">0.318377E+10</td>
    <td align="right">0.170810E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363121E+10</td>
    <td align="right">0.331304E+09</td>
    <td align="right">0.329990E+10</td>
    <td align="right">0.369731E+10</td>
    <td align="right">0.153293E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278597E+10</td>
    <td align="right"> 75717488.22</td>
    <td align="right">0.271025E+10</td>
    <td align="right">0.258063E+10</td>
    <td align="right">0.192539E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204249E+10</td>
    <td align="right">   405930.79</td>
    <td align="right">0.204208E+10</td>
    <td align="right">0.120928E+10</td>
    <td align="right">0.308058E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148407E+10</td>
    <td align="right">0.270115E+09</td>
    <td align="right">0.478893E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.994644E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.994644E+09</td>
    <td align="right">  8988849.02</td>
    <td align="right">0.726275E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.782731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.782731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.113660E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260431E+11</td>
    <td align="right">0.924165E+09</td>
    <td align="right">0.251189E+11</td>
    <td align="right">0.142190E+11</td>
    <td align="right">0.683815E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.782731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.782731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.153293E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364859E+10</td>
    <td align="right">0.331304E+09</td>
    <td align="right">0.332749E+10</td>
    <td align="right">0.369731E+10</td>
    <td align="right">0.128094E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138351E+10</td>
    <td align="right">0.577378E+09</td>
    <td align="right">0.806134E+09</td>
    <td align="right">0.314294E+09</td>
    <td align="right">0.768860E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210508E+10</td>
    <td align="right">0.884174E+09</td>
    <td align="right">0.122091E+10</td>
    <td align="right">0.921815E+09</td>
    <td align="right">0.554277E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341979E+10</td>
    <td align="right">0.135792E+10</td>
    <td align="right">0.206188E+10</td>
    <td align="right">0.205158E+10</td>
    <td align="right">0.422184E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.414314E+10</td>
    <td align="right">0.192484E+10</td>
    <td align="right">0.221830E+10</td>
    <td align="right">0.328606E+10</td>
    <td align="right">0.275922E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457036E+10</td>
    <td align="right">0.218141E+10</td>
    <td align="right">0.238895E+10</td>
    <td align="right">0.442645E+10</td>
    <td align="right">0.180364E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478100E+10</td>
    <td align="right">0.215700E+10</td>
    <td align="right">0.262400E+10</td>
    <td align="right">0.520011E+10</td>
    <td align="right">0.118170E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.526139E+10</td>
    <td align="right">0.262049E+10</td>
    <td align="right">0.264090E+10</td>
    <td align="right">0.618643E+10</td>
    <td align="right">0.104523E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450463E+10</td>
    <td align="right">0.227425E+10</td>
    <td align="right">0.223038E+10</td>
    <td align="right">0.518120E+10</td>
    <td align="right">0.126324E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286230E+10</td>
    <td align="right">0.120806E+10</td>
    <td align="right">0.165424E+10</td>
    <td align="right">0.260981E+10</td>
    <td align="right">0.192587E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195023E+10</td>
    <td align="right">0.752275E+09</td>
    <td align="right">0.119796E+10</td>
    <td align="right">0.121799E+10</td>
    <td align="right">0.299250E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112207E+10</td>
    <td align="right">0.307422E+09</td>
    <td align="right">0.814650E+09</td>
    <td align="right">0.331279E+09</td>
    <td align="right">0.451363E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.925569E+09</td>
    <td align="right">0.280942E+09</td>
    <td align="right">0.644627E+09</td>
    <td align="right">0.140681E+09</td>
    <td align="right">0.704755E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370291E+11</td>
    <td align="right">0.165262E+11</td>
    <td align="right">0.205029E+11</td>
    <td align="right">0.318677E+11</td>
    <td align="right">0.419858E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.925569E+09</td>
    <td align="right">0.280942E+09</td>
    <td align="right">0.644627E+09</td>
    <td align="right">0.140681E+09</td>
    <td align="right">0.104523E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526139E+10</td>
    <td align="right">0.262049E+10</td>
    <td align="right">0.264090E+10</td>
    <td align="right">0.618643E+10</td>
    <td align="right">0.768860E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.652184E+10</td>
    <td align="right">0.453723E+10</td>
    <td align="right">0.198461E+10</td>
    <td align="right">0.454305E+10</td>
    <td align="right">0.101810E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754329E+10</td>
    <td align="right">0.491207E+10</td>
    <td align="right">0.263123E+10</td>
    <td align="right">0.614299E+10</td>
    <td align="right">0.755010E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.796182E+10</td>
    <td align="right">0.411475E+10</td>
    <td align="right">0.384707E+10</td>
    <td align="right">0.670823E+10</td>
    <td align="right">0.624965E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.658845E+10</td>
    <td align="right">0.303235E+10</td>
    <td align="right">0.355610E+10</td>
    <td align="right">0.606644E+10</td>
    <td align="right">0.450550E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.552876E+10</td>
    <td align="right">0.201024E+10</td>
    <td align="right">0.351852E+10</td>
    <td align="right">0.565458E+10</td>
    <td align="right">0.297784E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509512E+10</td>
    <td align="right">0.130510E+10</td>
    <td align="right">0.379003E+10</td>
    <td align="right">0.564364E+10</td>
    <td align="right">0.195871E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.557463E+10</td>
    <td align="right">0.172581E+10</td>
    <td align="right">0.384882E+10</td>
    <td align="right">0.682442E+10</td>
    <td align="right">0.173299E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.624175E+10</td>
    <td align="right">0.272900E+10</td>
    <td align="right">0.351275E+10</td>
    <td align="right">0.764817E+10</td>
    <td align="right">0.209038E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.593979E+10</td>
    <td align="right">0.307832E+10</td>
    <td align="right">0.286146E+10</td>
    <td align="right">0.638983E+10</td>
    <td align="right">0.307410E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.594172E+10</td>
    <td align="right">0.358355E+10</td>
    <td align="right">0.235817E+10</td>
    <td align="right">0.561125E+10</td>
    <td align="right">0.445529E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.417043E+10</td>
    <td align="right">0.233415E+10</td>
    <td align="right">0.183628E+10</td>
    <td align="right">0.307823E+10</td>
    <td align="right">0.628367E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.487066E+10</td>
    <td align="right">0.320785E+10</td>
    <td align="right">0.166281E+10</td>
    <td align="right">0.330598E+10</td>
    <td align="right">0.939316E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719783E+11</td>
    <td align="right">0.365704E+11</td>
    <td align="right">0.354078E+11</td>
    <td align="right">0.676168E+11</td>
    <td align="right">0.604524E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417043E+10</td>
    <td align="right">0.130510E+10</td>
    <td align="right">0.166281E+10</td>
    <td align="right">0.307823E+10</td>
    <td align="right">0.173299E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.796182E+10</td>
    <td align="right">0.491207E+10</td>
    <td align="right">0.384882E+10</td>
    <td align="right">0.764817E+10</td>
    <td align="right">0.101810E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139984E+10</td>
    <td align="right">0.586362E+09</td>
    <td align="right">0.813480E+09</td>
    <td align="right">0.395024E+09</td>
    <td align="right">0.785715E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216576E+10</td>
    <td align="right">0.959521E+09</td>
    <td align="right">0.120624E+10</td>
    <td align="right">0.112309E+10</td>
    <td align="right">0.570232E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333593E+10</td>
    <td align="right">0.123962E+10</td>
    <td align="right">0.209631E+10</td>
    <td align="right">0.209766E+10</td>
    <td align="right">0.443180E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377433E+10</td>
    <td align="right">0.154221E+10</td>
    <td align="right">0.223213E+10</td>
    <td align="right">0.300785E+10</td>
    <td align="right">0.296333E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431083E+10</td>
    <td align="right">0.190954E+10</td>
    <td align="right">0.240129E+10</td>
    <td align="right">0.426040E+10</td>
    <td align="right">0.193127E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439834E+10</td>
    <td align="right">0.175934E+10</td>
    <td align="right">0.263901E+10</td>
    <td align="right">0.480558E+10</td>
    <td align="right">0.127223E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488805E+10</td>
    <td align="right">0.221679E+10</td>
    <td align="right">0.267126E+10</td>
    <td align="right">0.578828E+10</td>
    <td align="right">0.115440E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.426847E+10</td>
    <td align="right">0.199760E+10</td>
    <td align="right">0.227087E+10</td>
    <td align="right">0.494242E+10</td>
    <td align="right">0.138349E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311789E+10</td>
    <td align="right">0.142027E+10</td>
    <td align="right">0.169762E+10</td>
    <td align="right">0.305792E+10</td>
    <td align="right">0.205310E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205611E+10</td>
    <td align="right">0.828099E+09</td>
    <td align="right">0.122801E+10</td>
    <td align="right">0.143145E+10</td>
    <td align="right">0.308721E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111968E+10</td>
    <td align="right">0.300431E+09</td>
    <td align="right">0.819248E+09</td>
    <td align="right">0.366085E+09</td>
    <td align="right">0.461050E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103400E+10</td>
    <td align="right">0.369230E+09</td>
    <td align="right">0.664765E+09</td>
    <td align="right">0.224148E+09</td>
    <td align="right">0.706004E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.358692E+11</td>
    <td align="right">0.151290E+11</td>
    <td align="right">0.207402E+11</td>
    <td align="right">0.314999E+11</td>
    <td align="right">0.435068E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103400E+10</td>
    <td align="right">0.300431E+09</td>
    <td align="right">0.664765E+09</td>
    <td align="right">0.224148E+09</td>
    <td align="right">0.115440E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488805E+10</td>
    <td align="right">0.221679E+10</td>
    <td align="right">0.267126E+10</td>
    <td align="right">0.578828E+10</td>
    <td align="right">0.785715E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    20:22:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     4727.47</td>
    <td align="right">      353.59</td>
    <td align="right">        0.00</td>
    <td align="right">      353.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.01</td>
    <td align="right">     3847.45</td>
    <td align="right">      577.18</td>
    <td align="right">        0.00</td>
    <td align="right">      577.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      140.81</td>
    <td align="right">     2661.78</td>
    <td align="right">      905.25</td>
    <td align="right">        0.00</td>
    <td align="right">      905.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      346.30</td>
    <td align="right">     1730.92</td>
    <td align="right">     1042.57</td>
    <td align="right">        6.05</td>
    <td align="right">     1036.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      748.13</td>
    <td align="right">      971.51</td>
    <td align="right">     1195.90</td>
    <td align="right">       67.18</td>
    <td align="right">     1128.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1227.44</td>
    <td align="right">      645.98</td>
    <td align="right">     1407.64</td>
    <td align="right">      123.88</td>
    <td align="right">     1283.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1378.29</td>
    <td align="right">      561.51</td>
    <td align="right">     1355.74</td>
    <td align="right">      123.69</td>
    <td align="right">     1232.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      963.05</td>
    <td align="right">      699.63</td>
    <td align="right">     1040.16</td>
    <td align="right">       28.27</td>
    <td align="right">     1011.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      479.62</td>
    <td align="right">     1130.33</td>
    <td align="right">      788.00</td>
    <td align="right">        0.16</td>
    <td align="right">      787.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      112.29</td>
    <td align="right">     1719.06</td>
    <td align="right">      554.09</td>
    <td align="right">        0.00</td>
