Program Version,EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.07.28 19:05
! <Version>, Version ID
 Version, 22.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.70,   6.00,  -2.20,  -3.40,  -4.20,   2.70,   7.50,  13.70,  18.60,  22.00,  20.70,  16.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,MIAMI FL USA TMY2-12839 WMO#=722020,25.80,-80.27,-5.00,2.00,101301,1.2040
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,SchoolPrimary,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,25,288,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.0,-64.00,0.00,0.00,-58.50,4.50,2.00,1,1,1,-64.00,-53.00,0.00,9.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.0,-53.00,0.00,0.00,-26.50,4.50,2.00,1,1,1,-53.00,0.00,0.00,9.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORRIDOR_POD_1_ZN_1_FLR_1,0.0,-64.00,9.00,0.00,-32.00,10.50,2.00,1,1,1,-64.00,0.00,9.00,12.00,0.00,4.00,4.00,768.00,TARP,TARP,192.00,12.00,7.80,4.20,8,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.0,-64.00,12.00,0.00,-58.50,16.50,2.00,1,1,1,-64.00,-53.00,12.00,21.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.0,-53.00,12.00,0.00,-26.50,16.50,2.00,1,1,1,-53.00,0.00,12.00,21.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.0,-64.00,30.00,0.00,-58.50,34.50,2.00,1,1,1,-64.00,-53.00,30.00,39.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.0,-53.00,30.00,0.00,-26.50,34.50,2.00,1,1,1,-53.00,0.00,30.00,39.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORRIDOR_POD_2_ZN_1_FLR_1,0.0,-64.00,39.00,0.00,-32.00,40.50,2.00,1,1,1,-64.00,0.00,39.00,42.00,0.00,4.00,4.00,768.00,TARP,TARP,192.00,12.00,7.80,4.20,8,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.0,-64.00,42.00,0.00,-58.50,46.50,2.00,1,1,1,-64.00,-53.00,42.00,51.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.0,-53.00,42.00,0.00,-26.50,46.50,2.00,1,1,1,-53.00,0.00,42.00,51.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.0,-64.00,61.00,0.00,-58.50,65.50,2.00,1,1,1,-64.00,-53.00,61.00,70.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.0,-53.00,61.00,0.00,-26.50,65.50,2.00,1,1,1,-53.00,0.00,61.00,70.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORRIDOR_POD_3_ZN_1_FLR_1,0.0,-64.00,70.00,0.00,-32.00,71.50,2.00,1,1,1,-64.00,0.00,70.00,73.00,0.00,4.00,4.00,768.00,TARP,TARP,192.00,12.00,7.80,4.20,9,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.0,-64.00,73.00,0.00,-58.50,77.50,2.00,1,1,1,-64.00,-53.00,73.00,82.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.10,27.95,6,4,0,Yes
 Zone Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.0,-53.00,73.00,0.00,-35.50,77.50,2.00,1,1,1,-53.00,-18.00,73.00,82.00,0.00,4.00,4.00,1260.00,TARP,TARP,315.00,140.00,87.10,49.00,6,5,0,Yes
 Zone Information, COMPUTER_CLASS_ZN_1_FLR_1,0.0,-18.00,73.00,0.00,-9.00,77.50,2.00,1,1,1,-18.00,0.00,73.00,82.00,0.00,4.00,4.00,648.00,TARP,TARP,162.00,72.00,44.85,25.20,6,3,0,Yes
 Zone Information, MAIN_CORRIDOR_ZN_1_FLR_1,0.0,0.00,9.00,0.00,6.50,30.00,2.00,1,1,1,0.00,13.00,9.00,51.00,0.00,4.00,4.00,2184.00,TARP,TARP,546.00,36.00,21.45,12.60,11,3,0,Yes
 Zone Information, LOBBY_ZN_1_FLR_1,0.0,0.00,0.00,0.00,9.50,4.50,2.00,1,1,1,0.00,19.00,0.00,9.00,0.00,4.00,4.00,684.00,TARP,TARP,171.00,76.00,47.45,26.60,7,3,0,Yes
 Zone Information, MECH_ZN_1_FLR_1,0.0,13.00,9.00,0.00,16.00,30.00,2.00,1,1,1,13.00,19.00,9.00,51.00,0.00,4.00,4.00,1008.00,TARP,TARP,252.00,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, BATH_ZN_1_FLR_1,0.0,0.00,51.00,0.00,9.50,56.00,2.00,1,1,1,0.00,19.00,51.00,61.00,0.00,4.00,4.00,760.00,TARP,TARP,190.00,40.00,26.00,14.00,7,1,0,Yes
 Zone Information, OFFICES_ZN_1_FLR_1,0.0,19.00,0.00,0.00,29.50,10.50,2.00,1,1,1,19.00,40.00,0.00,21.00,0.00,4.00,4.00,1764.00,TARP,TARP,441.00,168.00,107.25,58.80,7,4,0,Yes
 Zone Information, GYM_ZN_1_FLR_1,0.0,19.00,21.00,0.00,29.50,29.50,2.00,1,1,1,19.00,40.00,21.00,38.00,0.00,4.00,4.00,1428.00,TARP,TARP,357.00,68.00,42.25,37.18,6,12,0,Yes
 Zone Information, KITCHEN_ZN_1_FLR_1,0.0,19.00,38.00,0.00,29.50,42.00,2.00,1,1,1,19.00,40.00,38.00,46.00,0.00,4.00,4.00,672.00,TARP,TARP,168.00,32.00,20.80,11.20,6,1,0,Yes
 Zone Information, CAFETERIA_ZN_1_FLR_1,0.0,19.00,46.00,0.00,29.50,53.50,2.00,1,1,1,19.00,40.00,46.00,61.00,0.00,4.00,4.00,1260.00,TARP,TARP,315.00,144.00,91.65,50.40,7,4,0,Yes
 Zone Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,0.0,0.00,61.00,0.00,9.50,71.50,2.00,1,1,1,0.00,19.00,61.00,82.00,0.00,4.00,4.00,1596.00,TARP,TARP,399.00,160.00,102.05,56.00,8,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,5.0,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,23.9,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1,192.00,9.6,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,5.0,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,23.9,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,5.0,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,23.9,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1,192.00,9.6,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,5.0,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,23.9,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,5.0,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,23.9,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1,192.00,9.6,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,5.0,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,15.8,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1,162.00,8.1,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1,546.00,27.3,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, LOBBY_ZN_1_FLR_1,171.00,8.6,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, MECH_ZN_1_FLR_1,252.00,12.6,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, BATH_ZN_1_FLR_1,190.00,9.5,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, OFFICES_ZN_1_FLR_1,441.00,22.1,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, GYM_ZN_1_FLR_1,357.00,17.9,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, KITCHEN_ZN_1_FLR_1,168.00,8.4,20.000,5.000E-002,7.000,30.000,1431.100,0.000,0.000,0.000,1468.100,No
 Zone Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1,315.00,15.8,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,20.0,20.000,5.000E-002,7.000,10.000,0.000,0.000,0.000,0.000,17.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,5.0,5.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,23.9,23.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,9.6,9.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,5.0,5.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,23.9,23.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,5.0,5.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,23.9,23.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,9.6,9.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,5.0,5.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,23.9,23.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,5.0,5.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,23.9,23.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,9.6,9.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,5.0,5.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,15.8,15.8,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1,BLDG_OCC_SCH_EXTEND,COMPUTER_CLASS_ZN_1_FLR_1,162.00,8.1,8.1,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MECH_ZN_1_FLR_1,BLDG_OCC_SCH,MECH_ZN_1_FLR_1,252.00,12.6,12.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, BATH_ZN_1_FLR_1,BLDG_OCC_SCH,BATH_ZN_1_FLR_1,190.00,9.5,9.5,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICES_ZN_1_FLR_1,BLDG_OCC_SCH_OFFICES_W_SB,OFFICES_ZN_1_FLR_1,441.00,22.1,22.1,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,21,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GYM_ZN_1_FLR_1,BLDG_OCC_SCH_GYM,GYM_ZN_1_FLR_1,357.00,17.9,17.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, KITCHEN_ZN_1_FLR_1,BLDG_OCC_SCH,KITCHEN_ZN_1_FLR_1,168.00,8.4,8.4,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1,BLDG_OCC_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,315.00,15.8,15.8,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,BLDG_OCC_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,20.0,20.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,19,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1,BLDG_OCC_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,27.3,27.3,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,26,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LOBBY_ZN_1_FLR_1,BLDG_OCC_SCH,LOBBY_ZN_1_FLR_1,171.00,8.6,8.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,5.0,693.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,693.000
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,23.9,3339.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3339.000
 Lights Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,9.6,1344.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1344.000
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,5.0,693.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,693.000
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,23.9,3339.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3339.000
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,5.0,693.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,693.000
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,23.9,3339.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3339.000
 Lights Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,9.6,1344.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1344.000
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,5.0,693.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,693.000
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,23.9,3339.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3339.000
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,5.0,693.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,693.000
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,23.9,3339.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3339.000
 Lights Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,9.6,1344.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1344.000
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,5.0,693.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,693.000
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,15.8,2205.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2205.000
 Lights Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1_LIGHTS,LTG_SCH_COMPUTER_ROOM,COMPUTER_CLASS_ZN_1_FLR_1,162.00,8.1,1134.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1134.000
 Lights Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,27.3,3822.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3822.000
 Lights Internal Gains Nominal, LOBBY_ZN_1_FLR_1_LIGHTS,LTG_SCH_LOBBY,LOBBY_ZN_1_FLR_1,171.00,8.6,1197.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1197.000
 Lights Internal Gains Nominal, MECH_ZN_1_FLR_1_LIGHTS,LTG_SCH_MECHANICAL,MECH_ZN_1_FLR_1,252.00,12.6,1764.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1764.000
 Lights Internal Gains Nominal, BATH_ZN_1_FLR_1_LIGHTS,LTG_SCH_BATH,BATH_ZN_1_FLR_1,190.00,9.5,1330.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1330.000
 Lights Internal Gains Nominal, OFFICES_ZN_1_FLR_1_LIGHTS,LTG_SCH_OFFICE,OFFICES_ZN_1_FLR_1,441.00,22.1,3087.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3087.000
 Lights Internal Gains Nominal, GYM_ZN_1_FLR_1_LIGHTS,LTG_SCH_GYM,GYM_ZN_1_FLR_1,357.00,17.9,2499.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2499.000
 Lights Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_LIGHTS,LTG_SCH_KITCHEN,KITCHEN_ZN_1_FLR_1,168.00,8.4,1176.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1176.000
 Lights Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1_LIGHTS,LTG_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,315.00,15.8,2205.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2205.000
 Lights Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_LIGHTS,LTG_SCH_LIBRARY,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,20.0,2793.000,7.000,140.000,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2793.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,5.0,990.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,192.972,940.500
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,23.9,4770.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,929.775,4531.500
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,9.6,1920.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,374.249,1824.000
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,5.0,990.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,192.972,940.500
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,23.9,4770.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,929.775,4531.500
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,5.0,990.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,192.972,940.500
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,23.9,4770.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,929.775,4531.500
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,9.6,1920.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,374.249,1824.000
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,5.0,990.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,192.972,940.500
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,23.9,4770.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,929.775,4531.500
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,5.0,990.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,192.972,940.500
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,23.9,4770.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,929.775,4531.500
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,9.6,1920.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,374.249,1824.000
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,5.0,990.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,192.972,940.500
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,15.8,3150.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,614.002,2992.500
 ElectricEquipment Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,COMPUTER_CLASS_ZN_1_FLR_1,162.00,8.1,1620.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,315.773,1539.000
 ElectricEquipment Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,27.3,5460.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,1064.270,5187.000
 ElectricEquipment Internal Gains Nominal, LOBBY_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_1,171.00,8.6,1710.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,333.315,1624.500
 ElectricEquipment Internal Gains Nominal, MECH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_1,252.00,12.6,2520.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,491.202,2394.000
 ElectricEquipment Internal Gains Nominal, BATH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATH_ZN_1_FLR_1,190.00,9.5,1900.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,370.351,1805.000
 ElectricEquipment Internal Gains Nominal, OFFICES_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_1,441.00,22.1,4410.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,859.603,4189.500
 ElectricEquipment Internal Gains Nominal, GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,GYM_ZN_1_FLR_1,357.00,17.9,3570.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,695.869,3391.500
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,168.00,8.4,1680.000,10.000,200.000,0.250,0.300,0.200,0.250,Cooking,168.000,420.000
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_REACH-IN-FREEZER,ALWAYS_ON,KITCHEN_ZN_1_FLR_1,168.00,8.4,1680.000,10.000,200.000,0.000,0.000,1.000,0.000,ReachInFreezer,1680.000,1680.000
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_REACH-IN-REFRIGERATOR,ALWAYS_ON,KITCHEN_ZN_1_FLR_1,168.00,8.4,1680.000,10.000,200.000,0.000,0.000,1.000,0.000,ReachInRefrigerator,1680.000,1680.000
 ElectricEquipment Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1_PLUGMISC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,CAFETERIA_ZN_1_FLR_1,315.00,15.8,3150.000,10.000,200.000,0.000,0.500,0.000,0.500,Cooking,315.000,787.500
 ElectricEquipment Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,20.0,3990.000,10.000,200.000,0.000,0.500,0.000,0.500,MiscPlug,777.736,3790.500
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,168.00,8.4,240424.800,1431.100,28622.000,0.100,0.200,0.700,0.000,Cooking,4808.496,48084.960
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,SWINGING DOOR_CON,   1,   1,   1,   0.167,      2.101    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,OPAQUE DOOR PANEL_CON,  0.0000,         0.000,      0.000,        0.000,  0.4760    
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       2.1009573    ,       2.1009573    ,       2.1009573    
 Construction CTF,INTERIORFURNISHINGS,   2,   1,   9,   0.167,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   9,     -0.27580628E-02,      0.97439125E-12,     -0.27580628E-02,      0.28516790E-03
 CTF,   8,      0.73590997E-01,      0.21837543E-08,      0.73590997E-01,     -0.77836043E-02
 CTF,   7,     -0.82599318    ,      0.23162835E-06,     -0.82599318    ,      0.89703933E-01
 CTF,   6,       5.1113916    ,      0.48671053E-05,       5.1113916    ,     -0.57224845    
 CTF,   5,      -19.214933    ,      0.30163627E-04,      -19.214933    ,       2.2266322    
 CTF,   4,       45.557404    ,      0.63181060E-04,       45.557404    ,      -5.4853312    
 CTF,   3,      -68.275533    ,      0.44785456E-04,      -68.275533    ,       8.5710568    
 CTF,   2,       62.555368    ,      0.93952058E-05,       62.555368    ,      -8.2111738    
 CTF,   1,      -31.904423    ,      0.39200004E-06,      -31.904423    ,       4.3886678    
 CTF,   0,       6.9260389    ,      0.77047546E-09,       6.9260389    
 Construction CTF,INT_WALL,   7,   2,   4,   0.167,      6.299    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   4,      0.68458728E-09,      0.26079551E-09,      0.68458728E-09,     -0.34507121E-18
 CTF,   3,     -0.72180374E-03,      0.24295686E-03,     -0.72180374E-03,      0.69691454E-09
 CTF,   2,      0.83054762    ,      0.27682775    ,      0.83054762    ,     -0.35168967E-03
 CTF,   1,      -12.650482    ,       3.3590720    ,      -12.650482    ,      0.19281313    
 CTF,   0,       16.907513    ,       1.4507143    ,       16.907513    
 Construction CTF,NONRES_ROOF,  17,   3,   3,   0.167,     0.1864    ,   0.900,   0.900,   0.770,   0.700,Rough
 Material CTF Summary,F13 BUILT-UP ROOFING,  0.0095,         0.160,   1120.000,     1460.000,  0.5938E-01
 Material CTF Summary,NONRES_ROOF_INSULATION,  0.0000,         0.000,      0.000,        0.000,   5.307    
 Material CTF Summary,F08 METAL SURFACE,  0.0008,        45.280,   7824.000,      500.000,  0.1767E-04
 CTF,   3,     -0.62854340E-06,      0.84784826E-09,     -0.38512804E-05,      0.91756347E-17
 CTF,   2,      0.78257096    ,      0.11428808E-02,       1.0614277    ,     -0.73836085E-06
 CTF,   1,      -21.991499    ,      0.76199851E-01,      -6.3161914    ,      0.20349372    
 CTF,   0,       21.357363    ,      0.71091016E-01,       5.4032014    
 Construction CTF,NONRES_EXT_WALL_GRD,  20,   4,   7,   0.167,      1.029    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,F07 25MM STUCCO,  0.0254,         0.720,   1856.000,      840.000,  0.3528E-01
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION_GRD,  0.0000,         0.000,      0.000,        0.000,  0.7380    
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 CTF,   7,     -0.27622744E-12,      0.13698722E-14,     -0.80405397E-13,      0.78586149E-16
 CTF,   6,      0.25655012E-07,      0.27948464E-09,      0.59022354E-08,     -0.11907882E-12
 CTF,   5,     -0.17466981E-03,      0.24409688E-05,     -0.90029197E-04,      0.58429161E-08
 CTF,   4,      0.27390153    ,      0.12095166E-02,      0.93130481E-01,     -0.31015485E-04
 CTF,   3,      -6.9045663    ,      0.38068479E-01,      -2.2315968    ,      0.27237372E-01
 CTF,   2,       39.677557    ,      0.13722121    ,       14.823859    ,     -0.32004949    
 CTF,   1,      -79.630621    ,      0.62664316E-01,      -28.745791    ,       1.0591176    
 CTF,   0,       46.824345    ,      0.12754427E-02,       16.300930    
 Construction CTF,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  37,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_1,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  38,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_2,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  39,   2,   7,   0.167,     0.1410E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_3,  0.0000,         0.000,      0.000,        0.000,   70.87    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.30518520E-07,      0.26744872E-15,      0.25358648E-14,     -0.41228664E-16
 CTF,   6,      0.26391459E-05,      0.40001444E-09,      0.32043861E-02,     -0.26881076E-04
 CTF,   5,     -0.81484243E-04,      0.19746692E-06,     -0.22454809    ,      0.19634198E-02
 CTF,   4,      0.11458260E-02,      0.81806622E-05,       4.8432332    ,     -0.45396583E-01
 CTF,   3,     -0.77035826E-02,      0.60371775E-04,      -38.098594    ,      0.39950706    
 CTF,   2,      0.23976913E-01,      0.93527777E-04,       116.63397    ,      -1.4199463    
 CTF,   1,     -0.32395722E-01,      0.26176558E-04,      -143.99554    ,       2.0504903    
 CTF,   0,      0.15244442E-01,      0.54681645E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  40,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_4,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  41,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_5,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  42,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_6,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  43,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_7,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  44,   2,   7,   0.167,     0.1410E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_8,  0.0000,         0.000,      0.000,        0.000,   70.87    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.30518520E-07,      0.26744872E-15,      0.25358648E-14,     -0.41228664E-16
 CTF,   6,      0.26391459E-05,      0.40001444E-09,      0.32043861E-02,     -0.26881076E-04
 CTF,   5,     -0.81484243E-04,      0.19746692E-06,     -0.22454809    ,      0.19634198E-02
 CTF,   4,      0.11458260E-02,      0.81806622E-05,       4.8432332    ,     -0.45396583E-01
 CTF,   3,     -0.77035826E-02,      0.60371775E-04,      -38.098594    ,      0.39950706    
 CTF,   2,      0.23976913E-01,      0.93527777E-04,       116.63397    ,      -1.4199463    
 CTF,   1,     -0.32395722E-01,      0.26176558E-04,      -143.99554    ,       2.0504903    
 CTF,   0,      0.15244442E-01,      0.54681645E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  45,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_9,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  46,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_10,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  47,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_11,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  48,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_12,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  49,   2,   7,   0.167,     0.1410E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_13,  0.0000,         0.000,      0.000,        0.000,   70.87    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.30518520E-07,      0.26744872E-15,      0.25358648E-14,     -0.41228664E-16
 CTF,   6,      0.26391459E-05,      0.40001444E-09,      0.32043861E-02,     -0.26881076E-04
 CTF,   5,     -0.81484243E-04,      0.19746692E-06,     -0.22454809    ,      0.19634198E-02
 CTF,   4,      0.11458260E-02,      0.81806622E-05,       4.8432332    ,     -0.45396583E-01
 CTF,   3,     -0.77035826E-02,      0.60371775E-04,      -38.098594    ,      0.39950706    
 CTF,   2,      0.23976913E-01,      0.93527777E-04,       116.63397    ,      -1.4199463    
 CTF,   1,     -0.32395722E-01,      0.26176558E-04,      -143.99554    ,       2.0504903    
 CTF,   0,      0.15244442E-01,      0.54681645E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  50,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_14,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  51,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_15,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR_FFACTOR,  52,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_16,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006987E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR_FFACTOR,  53,   2,   7,   0.167,     0.1487E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_17,  0.0000,         0.000,      0.000,        0.000,   67.17    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.28923220E-07,     -0.17031718E-13,     -0.38393212E-14,      0.61859617E-16
 CTF,   6,      0.25419592E-05,      0.40406282E-09,      0.32043162E-02,     -0.26880489E-04
 CTF,   5,     -0.80201871E-04,      0.20351984E-06,     -0.22454422    ,      0.19633856E-02
 CTF,   4,      0.11547488E-02,      0.85173113E-05,       4.8431706    ,     -0.45395979E-01
 CTF,   3,     -0.79064341E-02,      0.63348347E-04,      -38.098249    ,      0.39950323    
 CTF,   2,      0.24875593E-01,      0.98856795E-04,       116.63331    ,      -1.4199375    
 CTF,   1,     -0.33809717E-01,      0.27902694E-04,      -143.99516    ,       2.0504840    
 CTF,   0,      0.15962919E-01,      0.59174294E-06,       60.838472    
 Construction CTF,LOBBY_ZN_1_FLR_1_FLOOR_FFACTOR,  54,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_18,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,MECH_ZN_1_FLR_1_FLOOR_FFACTOR,  55,   2,   8,   0.167,     0.5650E-02,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_19,  0.0000,         0.000,      0.000,        0.000,   176.9    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   8,      0.57026216E-10,     -0.29656739E-13,      0.26072253E-13,     -0.16907584E-15
 CTF,   7,     -0.80728763E-07,      0.14958947E-11,     -0.10196182E-04,      0.85534123E-07
 CTF,   6,      0.59163330E-05,      0.23390251E-08,      0.39199948E-02,     -0.33137873E-04
 CTF,   5,     -0.14678961E-03,      0.29443049E-06,     -0.24001665    ,      0.21083805E-02
 CTF,   4,      0.15257864E-02,      0.63469284E-05,       4.9653291    ,     -0.46676227E-01
 CTF,   3,     -0.74362311E-02,      0.30151767E-04,      -38.474208    ,      0.40407555    
 CTF,   2,      0.17883035E-01,      0.32406056E-04,       117.10039    ,      -1.4265819    
 CTF,   1,     -0.20235698E-01,      0.62001922E-05,      -144.19380    ,       2.0537490    
 CTF,   0,      0.84795330E-02,      0.69040512E-07,       60.838472    
 Construction CTF,BATH_ZN_1_FLR_1_FLOOR_FFACTOR,  56,   2,   7,   0.167,     0.4773E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_20,  0.0000,         0.000,      0.000,        0.000,   20.88    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.89825069E-08,      0.50766993E-15,     -0.22041707E-14,      0.14947170E-16
 CTF,   6,      0.19536619E-05,      0.93531197E-09,      0.32016769E-02,     -0.26858349E-04
 CTF,   5,     -0.10991216E-03,      0.54568576E-06,     -0.22439533    ,      0.19620709E-02
 CTF,   4,      0.23234571E-02,      0.24645917E-04,       4.8407117    ,     -0.45372322E-01
 CTF,   3,     -0.19743398E-01,      0.19470331E-03,      -38.084464    ,      0.39935068    
 CTF,   2,      0.69163390E-01,      0.32189975E-03,       116.60662    ,      -1.4195802    
 CTF,   1,     -0.99212238E-01,      0.97291489E-04,      -143.97950    ,       2.0502266    
 CTF,   0,      0.48218184E-01,      0.23411375E-05,       60.838472    
 Construction CTF,OFFICES_ZN_1_FLR_1_FLOOR_FFACTOR,  57,   2,   7,   0.167,     0.8688E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_21,  0.0000,         0.000,      0.000,        0.000,   11.43    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.49147197E-08,     -0.84440994E-14,      0.47461807E-15,     -0.32647511E-16
 CTF,   6,      0.27172899E-05,      0.16668016E-08,      0.31986389E-02,     -0.26832863E-04
 CTF,   5,     -0.18045859E-03,      0.98264667E-06,     -0.22422287    ,      0.19605486E-02
 CTF,   4,      0.40518664E-02,      0.44625348E-04,       4.8378432    ,     -0.45344744E-01
 CTF,   3,     -0.35265158E-01,      0.35413460E-03,      -38.068280    ,      0.39917177    
 CTF,   2,      0.12477233    ,      0.58804141E-03,       116.57515    ,      -1.4191592    
 CTF,   1,     -0.17980012    ,      0.17869485E-03,      -143.96099    ,       2.0499222    
 CTF,   0,      0.87589638E-01,      0.43340261E-05,       60.838472    
 Construction CTF,GYM_ZN_1_FLR_1_FLOOR_FFACTOR,  58,   2,   7,   0.167,     0.4315E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_22,  0.0000,         0.000,      0.000,        0.000,   23.10    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.99396394E-08,      0.86184127E-15,     -0.39101907E-14,      0.38854320E-16
 CTF,   6,      0.19005505E-05,      0.85185713E-09,      0.32020337E-02,     -0.26861342E-04
 CTF,   5,     -0.10254799E-03,      0.49532772E-06,     -0.22441556    ,      0.19622495E-02
 CTF,   4,      0.21301301E-02,      0.22332750E-04,       4.8410477    ,     -0.45375553E-01
 CTF,   3,     -0.17967929E-01,      0.17617765E-03,      -38.086357    ,      0.39937162    
 CTF,   2,      0.62747351E-01,      0.29087350E-03,       116.61030    ,      -1.4196294    
 CTF,   1,     -0.89878324E-01,      0.87761762E-04,      -143.98166    ,       2.0502621    
 CTF,   0,      0.43649179E-01,      0.21074297E-05,       60.838472    
 Construction CTF,KITCHEN_ZN_1_FLR_1_FLOOR_FFACTOR,  59,   2,   7,   0.167,     0.4315E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_23,  0.0000,         0.000,      0.000,        0.000,   23.10    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.99396394E-08,      0.86184127E-15,     -0.39101907E-14,      0.38854320E-16
 CTF,   6,      0.19005505E-05,      0.85185713E-09,      0.32020337E-02,     -0.26861342E-04
 CTF,   5,     -0.10254799E-03,      0.49532772E-06,     -0.22441556    ,      0.19622495E-02
 CTF,   4,      0.21301301E-02,      0.22332750E-04,       4.8410477    ,     -0.45375553E-01
 CTF,   3,     -0.17967929E-01,      0.17617765E-03,      -38.086357    ,      0.39937162    
 CTF,   2,      0.62747351E-01,      0.29087350E-03,       116.61030    ,      -1.4196294    
 CTF,   1,     -0.89878324E-01,      0.87761762E-04,      -143.98166    ,       2.0502621    
 CTF,   0,      0.43649179E-01,      0.21074297E-05,       60.838472    
 Construction CTF,CAFETERIA_ZN_1_FLR_1_FLOOR_FFACTOR,  60,   2,   7,   0.167,     0.1045    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_24,  0.0000,         0.000,      0.000,        0.000,   9.489    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.40772399E-08,     -0.48332397E-14,      0.96728401E-15,     -0.38078482E-16
 CTF,   6,      0.31377776E-05,      0.20015344E-08,      0.31972696E-02,     -0.26821376E-04
 CTF,   5,     -0.21418610E-03,      0.11815199E-05,     -0.22414509    ,      0.19598620E-02
 CTF,   4,      0.48512580E-02,      0.53699312E-04,       4.8365484    ,     -0.45332297E-01
 CTF,   3,     -0.42361654E-01,      0.42640914E-03,      -38.060969    ,      0.39909095    
 CTF,   2,      0.15008075    ,      0.70850681E-03,       116.56092    ,      -1.4189689    
 CTF,   1,     -0.21640141    ,      0.21544492E-03,      -143.95262    ,       2.0497846    
 CTF,   0,      0.10545259    ,      0.52390293E-05,       60.838472    
 Construction CTF,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR_FFACTOR,  61,   2,   7,   0.167,     0.9152E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_25,  0.0000,         0.000,      0.000,        0.000,   10.85    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.46634755E-08,     -0.72160894E-14,      0.11047371E-14,     -0.33929752E-16
 CTF,   6,      0.28252687E-05,      0.17544740E-08,      0.31982794E-02,     -0.26829848E-04
 CTF,   5,     -0.18925201E-03,      0.10348059E-05,     -0.22420245    ,      0.19603683E-02
 CTF,   4,      0.42610894E-02,      0.47005446E-04,       4.8375034    ,     -0.45341477E-01
 CTF,   3,     -0.37125066E-01,      0.37309761E-03,      -38.066361    ,      0.39915055    
 CTF,   2,      0.13140902    ,      0.61964909E-03,       116.57141    ,      -1.4191092    
 CTF,   1,     -0.18940056    ,      0.18834547E-03,      -143.95879    ,       2.0498861    
 CTF,   0,      0.92275650E-01,      0.45694080E-05,       60.838472    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,NONRESWINDOW_U_0.369_SHGC_0.375,35,1,VerySmooth,2.502,2.502,1.000,0.401
 WindowMaterial:Glazing,NONRES WINDOW GLAZING LAYER,SpectralAverage,,2.78794E-002,0.31435,0.47264,0.47264,0.41250,0.13634,0.17645,0.00000,0.84000,0.84000,0.12206,1.00000,No
 WindowConstruction,NONRESSKYLIGHT_U_0.5_SHGC_0.4,36,1,VerySmooth,2.502,2.502,1.000,0.401
 WindowMaterial:Glazing,NONRES SKYLIGHT GLAZING LAYER,SpectralAverage,,2.78794E-002,0.31435,0.47264,0.47264,0.40000,0.13759,0.17962,0.00000,0.84000,0.84000,0.12206,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, COMPUTER_CLASS_ZN_1_FLR_1,2,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_ZN_1_FLR_1,2,0
Enclosure/Window Adjacency Daylighting Counts, OFFICES_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, GYM_ZN_1_FLR_1,11,0
Enclosure/Window Adjacency Daylighting Counts, CAFETERIA_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,3,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, COMPUTER_CLASS_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICES_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, GYM_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CAFETERIA_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,0
! <#Refrigeration Compressor Racks>,Number of Refrigeration Compressor Racks
! <Refrigeration Compressor Rack>,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
#Refrigeration Compressor Racks, 2
 Refrigeration Compressor Rack,RACK1,1,0,Zone,Air-Cooled,2.320
   Refrigeration Case,1,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER,KITCHEN_ZN_1_FLR_1,197,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,0.10,-23.0,3.7,19.5,33.0,0.0,547.0
 Refrigeration Compressor Rack,RACK2,1,0,Zone,Air-Cooled,6.980
   Refrigeration Case,2,KITCHEN_ZN_1_FLR_1_CASE:2_SELFCONTAINEDDISPLAYCASE,KITCHEN_ZN_1_FLR_1,197,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,8.00E-002,2.0,3.7,15.7,33.0,0.0,0.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR2,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,4,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,1,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,1,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_DOOR,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_DOOR,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,4,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_7,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_5,0,328.00,216.04,4.00,0,4.00,10.00,13.10,0.35,4,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,0,328.00,216.04,4.00,0,4.00,10.00,13.10,0.35,1,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,42.00,21.00,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,0,328.00,190.47,4.00,0,4.00,42.00,21.00,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,4,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2_DOOR,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,8.00,11.59,0.35,4,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,0,328.00,190.47,4.00,0,4.00,8.00,11.59,0.35,1,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_DOOR,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,36.00,17.50,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0,928.00,272.88,4.00,0,4.00,36.00,17.50,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_DOOR,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,40.00,19.95,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,0,928.00,272.88,4.00,0,4.00,40.00,19.95,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
! <FenestrationAssembly>,Construction Name,Frame and Divider Name,NFRC Product Type,Assembly U-Factor {W/m2-K},Assembly SHGC,Assembly Visible Transmittance
FenestrationAssembly,NONRESSKYLIGHT_U_0.5_SHGC_0.4,SKYLIGHT_FRAME_NONRES,CurtainWall,2.451,0.409,0.402
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,5.0,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,23.9,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,9.6,6.835E-003,3.560E-005,3.350E-005,3.204E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,5.0,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,23.9,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,5.0,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,23.9,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,9.6,6.835E-003,3.560E-005,3.350E-005,3.204E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,5.0,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,23.9,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,5.0,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,23.9,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,9.6,6.835E-003,3.560E-005,3.350E-005,3.204E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,5.0,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,15.8,7.974E-002,2.531E-004,1.738E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, COMPUTER_CLASS_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,COMPUTER_CLASS_ZN_1_FLR_1,162.00,8.1,4.101E-002,2.531E-004,1.738E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,27.3,2.050E-002,3.755E-005,3.511E-005,3.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,LOBBY_ZN_1_FLR_1,171.00,8.6,4.329E-002,2.531E-004,1.739E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_ZN_1_FLR_1_DOOR_INFILTRATION,INFIL_DOOR_OPENING_SCH,LOBBY_ZN_1_FLR_1,171.00,8.6,3.031,1.773E-002,1.218E-002,15.954,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECH_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MECH_ZN_1_FLR_1,252.00,12.6,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BATH_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,BATH_ZN_1_FLR_1,190.00,9.5,2.278E-002,1.199E-004,9.906E-005,0.108,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICES_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,OFFICES_ZN_1_FLR_1,441.00,22.1,9.569E-002,2.170E-004,1.566E-004,0.195,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,GYM_ZN_1_FLR_1,357.00,17.9,3.873E-002,1.085E-004,9.072E-005,9.764E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, KITCHEN_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,KITCHEN_ZN_1_FLR_1,168.00,8.4,1.823E-002,1.085E-004,9.113E-005,9.764E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CAFETERIA_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CAFETERIA_ZN_1_FLR_1,315.00,15.8,8.202E-002,2.604E-004,1.779E-004,0.234,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,20.0,9.113E-002,2.284E-004,1.625E-004,0.206,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,COMPUTER_CLASS_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MAIN_CORRIDOR_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MECH_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,BATH_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,OFFICES_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,GYM_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,KITCHEN_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CAFETERIA_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6530E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.4054E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6765E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.3577E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7628E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0524E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8613E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.4295E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.5190E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.5106E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.4171E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.6004E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.6529E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.8442E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.6204E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,1.7946E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,5.6356E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1081E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,5.9481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0884E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,6.6517E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,3.2037E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,4.5984E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1363E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6466E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,1.1524E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6689E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,9.7591E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7495E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,1.1691E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8603E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,2.0775E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.3247E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,9.9250E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2061E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,8.6395E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2869E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,1.1068E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.5752E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5723E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7089E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9570E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4260E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9269E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7761E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0335E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,3.7199E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1232E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6182E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.3908E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6454E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.2245E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7258E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1263E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8392E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.6163E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8129E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.2981E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7922E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1639E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8232E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1318E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.9984E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.5293E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.5354E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7169E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.3333E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7235E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2098E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7932E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.7954E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9178E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,9.6073E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0793E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,9.9093E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.8307E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,6.6149E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.5030E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2517E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,1.8920E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,5.6151E-002
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,3.3975E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,5.2247E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0832E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,5.5799E-002
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7401E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,4.6134E-002
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.2276E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.5593E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.9963E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.5288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.6983E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.7279E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.6430E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.6188E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.2784E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.5014E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.3117E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.5240E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0077E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.8290E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.4445E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.6019E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.1524E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.8510E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.3925E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.9226E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.7702E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.2708E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.5853E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.5957E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.4729E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.5392E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.6559E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.7108E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.7730E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.8150E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.4576E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.4860E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1243
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.9688E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1357
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.1696E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1022
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.6353E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.4881E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5162E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.4763E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.5572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.6597E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.7304E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.7767E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.8304E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.4576E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.4860E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.9408E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.8922E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.9009E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5707E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.1374E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.4986E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.7734E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0764E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.6601E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.5446E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.0247E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.5313E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.7614E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0970E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.1048E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0362E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.7778E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.9811E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.4791E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.9517E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.0760E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0295E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.9156E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.2435E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.4325E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.1729E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,6.3241E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.4681E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,6.5782E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0447E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0543E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.5020E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0248E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.9659E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.8865E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.0422E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,6.2266E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.8178E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0538E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.2476E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.7866E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.9915E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.4067E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.0779E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.3212E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.1069E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.1322E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.5593E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.9963E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,5.5288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.6983E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.7279E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.6430E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.6188E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0403E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.2633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.2819E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.5950E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.6808E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.8163E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.9738E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.5176E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.2452E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.7346E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.3143E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.7769E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,9.1455E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.2051E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.1879E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.2416E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.3000E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.4163E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.4647E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.9855E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.0226E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1069E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.1322E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,0.1004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.1259E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,0.1113
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.3189E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.5680E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.4726E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.8199E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0538E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.0906E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.1168E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.2766E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.2998E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.8777E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.8958E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0447E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0543E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.9408E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.8922E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,5.9009E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.5707E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,5.1374E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.4986E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.7734E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0959E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.8556E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.7135E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.1936E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.6694E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.8995E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1116E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.2502E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0471E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.8868E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.0716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.5696E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.0208E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.1451E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0369E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.9897E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.4847E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.6739E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.4142E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,6.5655E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.7093E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,6.8195E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0688E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0784E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.5050E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0265E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.9687E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.9054E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.0449E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,6.2442E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.8205E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0549E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.4889E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,9.1023E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.2327E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.7051E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.3192E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.5941E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1310E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.1595E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.5593E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.9963E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,5.5288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.6983E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.7279E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.6430E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.6188E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.0667E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.2898E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.0949E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.3073E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,8.7881E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.7001E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.9232E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,8.0806E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.5386E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.2662E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.7549E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.3346E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.7930E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,9.3062E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.2152E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.2888E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.2658E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.3321E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.4405E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.4954E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.0097E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.0517E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1311E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.1595E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,0.1005
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.1283E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,0.1113
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.3213E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,8.5688E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.4750E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.8205E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0562E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.1146E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.1407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.3006E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.3237E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.9017E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.9197E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.0687E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0783E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.8422E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,6.2439E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4395E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.0199E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.0803E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.8875E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.5027E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.5431E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.9411E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.8922E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,5.9011E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5707E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,5.1376E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.4986E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.7736E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.5449E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,8.5472E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1758E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,6.5550E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,7.7185E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.0522E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3024E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,6.2632E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4737E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.6728E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.2050E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.3624E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.0071E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.1168E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4846E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5864E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.5136E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.7993E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.7251E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.3634E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.4811E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,8.9944E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.5086E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.4775E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4692E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.6722E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1984E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.3531E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,9.9394E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0810E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4845E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5863E-003
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.1970E-004
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,3.6938E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,2.6142E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,3.0065E-004
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,2.1843E-004
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,2.4586E-004
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.2054E-004
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,3.4633E-004
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.7779E-002
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,2.1065E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,2.9410E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,1.6116E-002
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,2.6645E-002
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,1.0987E-002
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,4.7822E-002
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,1.7680E-002
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,7.1321E-004
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,7.5925E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,7.4777E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,7.8659E-004
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,5.6784E-004
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,5.9926E-004
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,3.0075E-004
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,3.2095E-004
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1317
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,5.6119E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1435
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,5.8463E-002
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1079
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,4.1405E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,4.7802E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,1.7755E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.6000E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.5904E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.0684E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.3316E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,3.4460E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.1186E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.7792E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.5588E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,3.2139E-004
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.9849E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,3.3007E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,3.1136E-004
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.5131E-004
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.3595E-004
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.3587E-004
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.2397E-004
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,5.0992E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,8.3003E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,5.3040E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,8.4571E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,3.7322E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,5.7084E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.5632E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.6566E-003
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.7405E-002
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,5.8200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.3305E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,4.4668E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,9.2919E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.6988E-003
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.5188E-002
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,4.1679E-003
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,3.0986E-004
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,6.2958E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.9226E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,6.2450E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.4865E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,4.3831E-004
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.8375E-004
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.5035E-004
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,4.4089E-003
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.4884E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,3.9805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.2174E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,3.3694E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.0452E-002
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.4588E-003
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,1.5258E-002
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,3.8803E-003
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,1.8592E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.9889E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,1.4152E-002
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,1.8221E-003
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,9.5747E-003
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.7495E-003
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,1.5503E-002
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,7.7646E-005
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,7.7646E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,6.7824E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,6.7824E-005
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,7.2374E-005
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,7.2374E-005
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,8.0338E-005
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,8.0338E-005
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.2724E-002
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,4.7888E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.0072E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,4.2959E-003
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,1.9105E-002
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,3.7394E-003
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,1.4834E-002
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,2.8308E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1, Cooling, 4978.58955, 4978.58955, 0.36177, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.99800, 1.33646E-002, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1, Heating, 4630.67546, 4630.67546, 0.18857, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1, Cooling, 15224.41032, 15224.41032, 1.10628, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:40:00, 30.30000, 1.33670E-002, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1, Heating, 13466.04860, 13466.04860, 0.54838, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_1, Cooling, 6052.64221, 6052.64221, 0.43980, 0.76800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:20:00, 29.49400, 1.33655E-002, 192.00000, 9.60000, 0.76800, 0.00000
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_1, Heating, 2575.90890, 2575.90890, 0.10490, 0.76800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 192.00000, 9.60000, 0.76800, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1, Cooling, 5041.06951, 5041.06951, 0.36631, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 28.53300, 1.33638E-002, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1, Heating, 4609.69415, 4609.69415, 0.18772, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1, Cooling, 14523.36006, 14523.36006, 1.05533, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.30000, 1.33670E-002, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1, Heating, 13265.47356, 13265.47356, 0.54021, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1, Cooling, 4879.97273, 4879.97273, 0.35461, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.99800, 1.33646E-002, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1, Heating, 4609.25086, 4609.25086, 0.18770, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1, Cooling, 14711.21139, 14711.21139, 1.06898, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 30.30000, 1.33670E-002, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1, Heating, 13264.29360, 13264.29360, 0.54016, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_1, Cooling, 6015.01601, 6015.01601, 0.43706, 0.76800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:20:00, 29.49400, 1.33655E-002, 192.00000, 9.60000, 0.76800, 0.00000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_1, Heating, 2567.46095, 2567.46095, 0.10456, 0.76800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 192.00000, 9.60000, 0.76800, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1, Cooling, 5046.26587, 5046.26587, 0.36669, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 28.53300, 1.33638E-002, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1, Heating, 4611.35308, 4611.35308, 0.18778, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1, Cooling, 14547.91672, 14547.91672, 1.05712, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.30000, 1.33670E-002, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1, Heating, 13273.48513, 13273.48513, 0.54054, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1, Cooling, 4887.73850, 4887.73850, 0.35517, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.99800, 1.33646E-002, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1, Heating, 4612.36939, 4612.36939, 0.18783, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1, Cooling, 14781.78428, 14781.78428, 1.07411, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 30.30000, 1.33670E-002, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1, Heating, 13344.51385, 13344.51385, 0.54343, 1.90800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 23.85000, 1.90800, 0.00000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_1, Cooling, 6056.13016, 6056.13016, 0.44005, 0.76800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:20:00, 29.49400, 1.33655E-002, 192.00000, 9.60000, 0.76800, 0.00000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_1, Heating, 2589.59117, 2589.59117, 0.10546, 0.76800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 192.00000, 9.60000, 0.76800, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1, Cooling, 5131.91404, 5131.91404, 0.37291, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 28.68800, 1.33641E-002, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1, Heating, 4628.67049, 4628.67049, 0.18849, 0.39600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 4.95000, 0.39600, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1, Cooling, 10003.33164, 10003.33164, 0.72689, 1.26000, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00, 30.20700, 1.33668E-002, 315.00000, 15.75000, 1.26000, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1, Heating, 8940.18750, 8940.18750, 0.36407, 1.26000, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 315.00000, 15.75000, 1.26000, 0.00000
 Zone Sizing Information, COMPUTER_CLASS_ZN_1_FLR_1, Cooling, 5177.30537, 5177.30537, 0.37621, 0.68623, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.30000, 1.33670E-002, 162.00000, 8.10000, 0.68623, 0.00000
 Zone Sizing Information, COMPUTER_CLASS_ZN_1_FLR_1, Heating, 4588.03900, 4588.03900, 0.18684, 0.68623, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 162.00000, 8.10000, 0.68623, 0.00000
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_1, Cooling, 15292.52914, 15292.52914, 1.11120, 2.18400, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 29.61800, 1.33658E-002, 546.00000, 27.30000, 2.18400, 0.00000
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_1, Heating, 4677.77600, 4677.77600, 0.19050, 2.18400, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 546.00000, 27.30000, 2.18400, 0.00000
 Zone Sizing Information, LOBBY_ZN_1_FLR_1, Cooling, 5546.35807, 5546.35807, 0.40302, 0.68400, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:40:00, 30.30000, 1.33670E-002, 171.00000, 8.55000, 0.68400, 0.00000
 Zone Sizing Information, LOBBY_ZN_1_FLR_1, Heating, 4809.26706, 4809.26706, 0.19585, 0.68400, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 171.00000, 8.55000, 0.68400, 0.00000
 Zone Sizing Information, MECH_ZN_1_FLR_1, Cooling, 7077.49149, 7077.49149, 0.51426, 1.00800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:20:00, 30.30000, 1.33670E-002, 252.00000, 12.60000, 1.00800, 0.00000
 Zone Sizing Information, MECH_ZN_1_FLR_1, Heating, 1102.77620, 1102.77620, 4.49102E-002, 1.00800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:40:00, -16.30000, 9.24091E-004, 252.00000, 12.60000, 1.00800, 0.00000
 Zone Sizing Information, BATH_ZN_1_FLR_1, Cooling, 6686.63920, 6686.63920, 0.48587, 0.76000, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.99800, 1.33646E-002, 190.00000, 9.50000, 0.76000, 0.00000
 Zone Sizing Information, BATH_ZN_1_FLR_1, Heating, 3093.78978, 3093.78978, 0.12599, 0.76000, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 190.00000, 9.50000, 0.76000, 0.00000
 Zone Sizing Information, OFFICES_ZN_1_FLR_1, Cooling, 15512.06893, 15512.06893, 1.12717, 1.76400, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:40:00, 28.78100, 1.33643E-002, 441.00000, 22.05000, 1.76400, 0.00000
 Zone Sizing Information, OFFICES_ZN_1_FLR_1, Heating, 10993.81725, 10993.81725, 0.44770, 1.76400, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 441.00000, 22.05000, 1.76400, 0.00000
 Zone Sizing Information, GYM_ZN_1_FLR_1, Cooling, 13957.81085, 13957.81085, 1.01422, 1.42800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:40:00, 28.78100, 1.33643E-002, 357.00000, 17.85000, 1.42800, 0.00000
 Zone Sizing Information, GYM_ZN_1_FLR_1, Heating, 6232.97098, 6232.97098, 0.25383, 1.42800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:40:00, -16.30000, 9.24091E-004, 357.00000, 17.85000, 1.42800, 0.00000
 Zone Sizing Information, KITCHEN_ZN_1_FLR_1, Cooling, 12394.12596, 12394.12596, 0.90136, 0.90136, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 12:30:00, 29.46300, 1.33655E-002, 168.00000, 8.40000, 0.67200, 0.00000
 Zone Sizing Information, KITCHEN_ZN_1_FLR_1, Heating, 1261.93190, 1261.93190, 5.13939E-002, 0.67200, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:30:00, -16.30000, 9.24091E-004, 168.00000, 8.40000, 0.67200, 0.00000
 Zone Sizing Information, CAFETERIA_ZN_1_FLR_1, Cooling, 9397.04769, 9397.04769, 0.68284, 1.26000, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 28.62600, 1.33640E-002, 315.00000, 15.75000, 1.26000, 0.00000
 Zone Sizing Information, CAFETERIA_ZN_1_FLR_1, Heating, 9697.80155, 9697.80155, 0.39492, 1.26000, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 11:50:00, -16.30000, 9.24091E-004, 315.00000, 15.75000, 1.26000, 0.00000
 Zone Sizing Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1, Cooling, 14408.87339, 14408.87339, 1.04701, 1.59600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:20:00, 28.47100, 1.33637E-002, 399.00000, 19.95000, 1.59600, 0.00000
 Zone Sizing Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1, Heating, 10408.47934, 10408.47934, 0.42387, 1.59600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 399.00000, 19.95000, 1.59600, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, VAV_POD_1, Cooling, Sensible, 95444.89, 5.37600, 5.37600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, VAV_POD_1, Heating, Sensible, 83394.70, 5.37600, 5.37600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, VAV_POD_2, Cooling, Sensible, 95444.88, 5.37600, 5.37600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, VAV_POD_2, Heating, Sensible, 83394.70, 5.37600, 5.37600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, VAV_POD_3, Cooling, Sensible, 83569.87, 4.72800, 4.72800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, VAV_POD_3, Heating, Sensible, 71208.30, 4.72800, 4.72800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, VAV_OTHER, Cooling, Sensible, 130787.07, 8.68223, 8.68223, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, VAV_OTHER, Heating, Sensible, 97143.02, 8.68223, 8.68223, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:5, Cooling, Sensible, 30234.73, 1.42800, 1.42800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:5, Heating, Sensible, 97269.44, 1.42800, 1.42800, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, PSZ-AC_1:6, Cooling, Sensible, 16637.44, 0.90136, 0.90136, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_1:6, Heating, Sensible, 45773.85, 0.67200, 0.67200, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, PSZ-AC_2:7, Cooling, Sensible, 26677.70, 1.26000, 1.26000, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:7, Heating, Sensible, 85825.97, 1.26000, 1.26000, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.19998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.59592E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6396.48265
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.59592E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 165.25353
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,6057.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.90800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.62900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.20013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.62900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.10528E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.20013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 24064.66043
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.10528E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 538.07771
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,22805.27
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.76800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.16358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.51823E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.16358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4021.54897
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.51823E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 94.70090
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,3809.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.22097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.73969E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6560.81576
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.73969E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 164.50024
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,6213.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.90800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.77700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.77700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.30589E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26357.71324
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.30589E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 574.90810
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,24981.15
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.51300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.20315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.51300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.60164E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6403.02380
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.60164E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 164.40305
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,6063.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.90800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.64400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.22875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.64400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.10973E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.22875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 24115.51848
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.10973E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 536.68304
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,22853.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.76800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.22400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.17203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.57615E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4087.75714
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.57615E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 95.33375
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,3872.85
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.22097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.74114E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6562.47531
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.74114E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 164.55767
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,6215.13
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.90800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.77600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.48061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.77600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.30512E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.48061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 26348.88167
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.30512E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 574.82016
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,24972.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.51200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.20275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.51200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.60131E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6402.64678
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.60131E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 164.52300
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,6063.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.90800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.64100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.22303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.64100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.11233E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.22303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 24145.24395
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.11233E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 538.03366
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,22881.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.76800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.16819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.56582E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.16819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4075.95562
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.56582E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 95.58648
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,3861.57
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.21780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.55000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.73182E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6551.82610
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.73182E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 165.10088
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,6204.91
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.75100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.94626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.75100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.51320E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.94626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 17296.84236
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.51320E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 379.31474
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,16393.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.68623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.69300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.47556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.69300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.11799E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.68794E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8787.78494
 Component Sizing Information, Coil:Heating:Water, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.68794E-005
 Component Sizing Information, Coil:Heating:Water, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 193.13125
Water Heating Coil Capacity Information,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,8328.54
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.18400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.67267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.29201E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.67267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10621.33592
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.29201E-005
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 226.83409
Water Heating Coil Capacity Information,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,10067.66
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.68400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.26900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.18400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.72046E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19585
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6538.83330
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.72046E-005
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 172.13010
Water Heating Coil Capacity Information,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,6192.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.00800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.00800E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.31207E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.49102E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 1499.77563
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.31207E-005
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 39.48461
Water Heating Coil Capacity Information,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,1420.47
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.76000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 7.60000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.68017E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4206.66023
 Component Sizing Information, Coil:Heating:Water, BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.68017E-005
 Component Sizing Information, Coil:Heating:Water, BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 110.73917
Water Heating Coil Capacity Information,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,3984.15
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.76400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.30769E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.44770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14947.71533
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.30769E-004
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 393.48909
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,14157.02
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, GYM_ZN_1_FLR_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, KITCHEN_ZN_1_FLR_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CAFETERIA_ZN_1_FLR_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.59600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.35900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.57296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.35326E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.57296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15468.58024
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.35326E-004
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 375.00937
Water Heating Coil Capacity Information,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,14652.88
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.48760
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.26718
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Adjusted Heating Design Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Adjusted Cooling Design Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Adjusted Main Design Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.51748
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.30551
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Adjusted Heating Design Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Adjusted Cooling Design Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Adjusted Main Design Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.97384
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.75803
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.72800
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Adjusted Heating Design Air Flow Rate [m3/s], 4.72800
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Adjusted Cooling Design Air Flow Rate [m3/s], 4.72800
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Adjusted Main Design Air Flow Rate [m3/s], 4.72800
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.47356
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.30918
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.68223
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Adjusted Heating Design Air Flow Rate [m3/s], 8.68223
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Adjusted Cooling Design Air Flow Rate [m3/s], 8.68223
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Adjusted Main Design Air Flow Rate [m3/s], 8.68223
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Adjusted Heating Design Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Adjusted Cooling Design Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Adjusted Main Design Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Adjusted Heating Design Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Adjusted Cooling Design Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Adjusted Main Design Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.26000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.26000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.26000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Adjusted Heating Design Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Adjusted Cooling Design Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Adjusted Main Design Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Design Supply Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Design Supply Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Design Supply Air Flow Rate [m3/s], 4.72800
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Design Supply Air Flow Rate [m3/s], 8.68223
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Design Supply Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Design Supply Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Design Supply Air Flow Rate [m3/s], 1.26000
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,VAV_POD_1_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,5,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_1_POD_1_ZN_1_FLR_1,SZ DSOA MULT_CLASS_1_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,CORRIDOR_POD_1_ZN_1_FLR_1,SZ DSOA CORRIDOR_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_2_POD_1_ZN_1_FLR_1,SZ DSOA MULT_CLASS_2_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_POD_2_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,5,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_1_POD_2_ZN_1_FLR_1,SZ DSOA MULT_CLASS_1_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,CORRIDOR_POD_2_ZN_1_FLR_1,SZ DSOA CORRIDOR_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_2_POD_2_ZN_1_FLR_1,SZ DSOA MULT_CLASS_2_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_POD_3_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,5,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_1_POD_3_ZN_1_FLR_1,SZ DSOA MULT_CLASS_1_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,CORRIDOR_POD_3_ZN_1_FLR_1,SZ DSOA CORRIDOR_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_2_POD_3_ZN_1_FLR_1,SZ DSOA MULT_CLASS_2_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_OTHER_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,7,COMPUTER_CLASS_ZN_1_FLR_1,SZ DSOA COMPUTER_CLASS_ZN_1_FLR_1,CM DSZAD BUILDING,MAIN_CORRIDOR_ZN_1_FLR_1,SZ DSOA MAIN_CORRIDOR_ZN_1_FLR_1,CM DSZAD BUILDING,LOBBY_ZN_1_FLR_1,SZ DSOA LOBBY_ZN_1_FLR_1,CM DSZAD BUILDING,MECH_ZN_1_FLR_1,SZ DSOA MECH_ZN_1_FLR_1,CM DSZAD BUILDING,BATH_ZN_1_FLR_1,SZ DSOA BATH_ZN_1_FLR_1,CM DSZAD BUILDING,OFFICES_ZN_1_FLR_1,SZ DSOA OFFICES_ZN_1_FLR_1,CM DSZAD BUILDING,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,GYM_ZN_1_FLR_1_DCV,MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,GYM_ZN_1_FLR_1,SZ DSOA GYM_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,CAFETERIA_ZN_1_FLR_1_DCV,MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,CAFETERIA_ZN_1_FLR_1,SZ DSOA CAFETERIA_ZN_1_FLR_1,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_POD_1 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.96510
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 133498.88254
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.79182
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 44495.17755
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70108
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_POD_1 COOLING COIL,N/A,N/A,129567.70,442103.35,13.86,3.86,4.05,4.03,4.20,13.16,13.83,13.76,14.32,6.2172,4.9286,3.3057,1.4089,
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1 HEATING COIL, Design Size Rated Capacity [W], 56782.34245
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 4.96757E-004
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 870.59113
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_1 HEATING COIL,37976.13
 Component Sizing Information, Fan:VariableVolume, VAV_POD_1 FAN, Design Size Maximum Flow Rate [m3/s], 5.37600
 Component Sizing Information, Controller:WaterCoil, VAV_POD_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.96757E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_POD_2 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.96510
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 5.37600
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 133498.88254
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.79182
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 44495.17755
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70108
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_POD_2 COOLING COIL,N/A,N/A,129567.70,442103.35,13.86,3.86,4.05,4.03,4.20,13.16,13.83,13.76,14.32,6.2172,4.9286,3.3057,1.4089,
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2 HEATING COIL, Design Size Rated Capacity [W], 56782.34245
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 4.96757E-004
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 870.59113
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_2 HEATING COIL,37976.13
 Component Sizing Information, Fan:VariableVolume, VAV_POD_2 FAN, Design Size Maximum Flow Rate [m3/s], 5.37600
 Component Sizing Information, Controller:WaterCoil, VAV_POD_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.96757E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 4.72800
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_POD_3 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.55910
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 4.72800
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 117407.49938
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.57584
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 39131.91954
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70108
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_POD_3 COOLING COIL,N/A,N/A,113950.17,388814.10,13.86,3.86,4.05,4.03,4.20,13.16,13.83,13.76,14.32,5.4678,4.3346,2.9073,1.2391,
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3 HEATING COIL, Design Size Rated Capacity [W], 49938.04225
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 4.36880E-004
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 765.65380
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_3 HEATING COIL,33398.65
 Component Sizing Information, Fan:VariableVolume, VAV_POD_3 FAN, Design Size Maximum Flow Rate [m3/s], 4.72800
 Component Sizing Information, Controller:WaterCoil, VAV_POD_3_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.36880E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_OTHER_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 8.68223
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 8.68223
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 193608.80156
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.73592
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 2.89379
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 64529.81356
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.73592
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_OTHER COOLING COIL,N/A,N/A,187222.71,638830.40,13.57,3.79,3.96,3.94,4.14,12.93,13.52,13.45,14.13,10.0408,7.9889,5.3611,2.2067,
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER HEATING COIL, Design Size Rated Capacity [W], 3023.65969
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.64523E-005
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER HEATING COIL, Design Size U-Factor Times Area Value [W/K], 55.13112
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_OTHER HEATING COIL,2828.97
 Component Sizing Information, Fan:VariableVolume, VAV_OTHER FAN, Design Size Maximum Flow Rate [m3/s], 8.68223
 Component Sizing Information, Controller:WaterCoil, VAV_OTHER_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.64523E-005
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:5_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Design Maximum Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:5_ADDAQ_UNITARY_PACKAGE_FAN, Design Electric Power Consumption [W], 1528.02750
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.42800
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.94248
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 2 Rated Air Flow Rate [m3/s], 1.42465
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, Design Size Speed 1 Rated Air Flow Rate [m3/s], 0.71400
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 1 Rated Air Flow Rate [m3/s], 0.94977
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 2 Gross Rated Total Cooling Capacity [W], 34378.67000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 1 Gross Rated Total Cooling Capacity [W], 17189.33500
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 2 Rated Sensible Heat Ratio, 0.71020
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 1 Rated Sensible Heat Ratio, 0.71020
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, 33255.4,  ,  , 13.72, 13.72,  
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, User-Specified Nominal Cooling Capacity [W], 34378.67000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 97269.43722
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_2:5 HEATING COIL, Design Size Nominal Capacity [W], 97269.43722
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.67200
 Component Sizing Information, Fan:SystemModel, PSZ-AC_1:6_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Design Maximum Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, Fan:SystemModel, PSZ-AC_1:6_ADDAQ_UNITARY_PACKAGE_FAN, Design Electric Power Consumption [W], 997.95116
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.59490
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 2 Rated Air Flow Rate [m3/s], 0.90136
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 2 Rated Air Flow Rate [m3/s], 1.33562
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 1 Rated Air Flow Rate [m3/s], 0.45068
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 1 Rated Air Flow Rate [m3/s], 0.89041
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 2 Gross Rated Total Cooling Capacity [W], 22382.97285
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 2 Gross Rated Total Cooling Capacity [W], 30109.76000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 1 Gross Rated Total Cooling Capacity [W], 11191.48642
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 1 Gross Rated Total Cooling Capacity [W], 15054.88000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 2 Rated Sensible Heat Ratio, 0.73196
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 1 Rated Sensible Heat Ratio, 0.73196
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, 29058.0,  ,  , 13.55, 13.55,  
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, User-Specified Nominal Cooling Capacity [W], 30109.76000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 51518.10680
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_1:6 HEATING COIL, Design Size Nominal Capacity [W], 51518.10680
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:7_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:7_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:7_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Design Maximum Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:7_ADDAQ_UNITARY_PACKAGE_FAN, Design Electric Power Consumption [W], 1348.25956
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.83160
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 2 Rated Air Flow Rate [m3/s], 1.26000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 2 Rated Air Flow Rate [m3/s], 2.24728
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 1 Rated Air Flow Rate [m3/s], 0.63000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 1 Rated Air Flow Rate [m3/s], 1.49819
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 2 Gross Rated Total Cooling Capacity [W], 37200.46350
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 2 Gross Rated Total Cooling Capacity [W], 55805.42000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 1 Gross Rated Total Cooling Capacity [W], 18600.23175
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 1 Gross Rated Total Cooling Capacity [W], 27902.71000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 2 Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 1 Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, 54032.5,  ,  , 13.79, 13.79,  
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, User-Specified Nominal Cooling Capacity [W], 55805.42000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 85825.97402
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_2:7 HEATING COIL, Design Size Nominal Capacity [W], 85825.97402
Water Heater Information,WaterHeater:Mixed,SWH BOOSTER E WATER HEATER,2.2712E-002,6000.0,1.384,1.2733
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.7570,58614.2,0.748,0.2515
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 3.69174E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 0.44301
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 3.69174E-003
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 1100.78190
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Minimum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 421988.46472
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, User-Specified Nominal Capacity [W], 463277.42000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 3.69174E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 1.05414E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 1.26497E-002
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 1.05414E-004
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 13.46550
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 1.05414E-004
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.94,1.94,1.94,180.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,13.46,13.46,13.46,180.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR,Door,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_1_POD_1_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR1,Door,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR2,Door,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_POD_1_ZN_1_FLR_1,10
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,90.00,90.00,3.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,7.80,12.00,7.80,270.00,90.00,3.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,Window,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,4.20,4.20,4.20,270.00,90.00,2.90,1.45,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,1.410E-002,1.405E-002,,192.00,192.00,192.00,270.00,180.00,3.00,64.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,192.00,192.00,192.00,90.00,0.00,3.00,64.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,384.00,384.00,384.00,0.00,90.00,384.00,1.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.94,1.94,1.94,0.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,13.46,13.46,13.46,0.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,Door,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_2_POD_1_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,Door,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR2,Door,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.94,1.94,1.94,180.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,13.46,13.46,13.46,180.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR,Door,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_1_POD_2_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR1,Door,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR2,Door,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_POD_2_ZN_1_FLR_1,10
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,90.00,90.00,3.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,7.80,12.00,7.80,270.00,90.00,3.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,Window,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,4.20,4.20,4.20,270.00,90.00,2.90,1.45,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,1.410E-002,1.405E-002,,192.00,192.00,192.00,270.00,180.00,3.00,64.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,192.00,192.00,192.00,90.00,0.00,3.00,64.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,384.00,384.00,384.00,0.00,90.00,384.00,1.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.94,1.94,1.94,0.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,13.46,13.46,13.46,0.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR,Door,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_2_POD_2_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR1,Door,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR2,Door,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.94,1.94,1.94,180.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,13.46,13.46,13.46,180.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR,Door,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_1_POD_3_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.74,24.74,24.74,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR1,Door,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR2,Door,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_POD_3_ZN_1_FLR_1,11
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,90.00,90.00,3.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,72.00,72.00,72.00,0.00,90.00,18.00,4.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,140.00,140.00,140.00,0.00,90.00,35.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,7.80,12.00,7.80,270.00,90.00,3.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,Window,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,4.20,4.20,4.20,270.00,90.00,2.90,1.45,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,1.410E-002,1.405E-002,,192.00,192.00,192.00,270.00,180.00,3.00,64.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,192.00,192.00,192.00,90.00,0.00,3.00,64.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,384.00,384.00,384.00,0.00,90.00,384.00,1.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.70,44.00,26.70,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.94,1.94,1.94,0.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,13.41,13.41,13.41,0.00,90.00,8.43,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR,Door,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_2_POD_3_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,140.00,140.00,140.00,180.00,90.00,35.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,87.10,140.00,87.10,0.00,90.00,35.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,16.33,16.33,16.33,0.00,90.00,10.82,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,16.33,16.33,16.33,0.00,90.00,10.82,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,16.33,16.33,16.33,0.00,90.00,10.82,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR1,Door,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR2,Door,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,315.00,315.00,315.00,270.00,180.00,9.00,35.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,315.00,315.00,315.00,90.00,0.00,9.00,35.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,630.00,630.00,630.00,0.00,90.00,630.00,1.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,COMPUTER_CLASS_ZN_1_FLR_1,10
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,72.00,72.00,72.00,180.00,90.00,18.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,44.85,72.00,44.85,0.00,90.00,18.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,Window,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.84,1.84,1.84,0.00,90.00,1.22,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,Window,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,23.36,23.36,23.36,0.00,90.00,15.46,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_DOOR,Door,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,162.00,162.00,162.00,270.00,180.00,9.00,18.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,162.00,162.00,162.00,90.00,0.00,9.00,18.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,324.00,324.00,324.00,0.00,90.00,324.00,1.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MAIN_CORRIDOR_ZN_1_FLR_1,15
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,180.00,90.00,13.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,168.00,168.00,168.00,90.00,90.00,42.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,0.00,90.00,13.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,270.00,90.00,3.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,21.45,36.00,21.45,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1,Window,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,2.00,2.00,2.00,270.00,90.00,1.22,1.64,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.74,0.26,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2,Window,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,10.60,10.60,10.60,270.00,90.00,6.46,1.64,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_DOOR,Door,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.71,0.29,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,270.00,90.00,3.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR_FFACTOR,1.487E-002,1.482E-002,,546.00,546.00,546.00,270.00,180.00,42.00,13.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,546.00,546.00,546.00,90.00,0.00,42.00,13.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1092.00,1092.00,1092.00,0.00,90.00,1092.00,1.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LOBBY_ZN_1_FLR_1,11
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,47.45,76.00,47.45,180.00,90.00,19.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,Window,LOBBY_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.83,1.83,1.83,180.00,90.00,1.22,1.50,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,Window,LOBBY_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,24.77,24.77,24.77,180.00,90.00,16.46,1.50,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1_DOOR,Door,LOBBY_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,0.00,90.00,6.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,0.00,90.00,13.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,LOBBY_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,171.00,171.00,171.00,270.00,180.00,9.00,19.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,171.00,171.00,171.00,90.00,0.00,9.00,19.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,342.00,342.00,342.00,0.00,90.00,342.00,1.00,0.00,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MECH_ZN_1_FLR_1,10
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,180.00,90.00,6.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.00,48.00,48.00,90.00,90.00,12.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,68.00,68.00,68.00,90.00,90.00,17.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.00,32.00,32.00,90.00,90.00,8.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.00,20.00,20.00,90.00,90.00,5.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,0.00,90.00,6.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,168.00,168.00,168.00,270.00,90.00,42.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MECH_ZN_1_FLR_1_FLOOR_FFACTOR,5.650E-003,5.642E-003,,252.00,252.00,252.00,270.00,180.00,42.00,6.00,0.00,MECH_ZN_1_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,252.00,252.00,252.00,90.00,0.00,42.00,6.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,504.00,504.00,504.00,0.00,90.00,504.00,1.00,0.00,MECH_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,BATH_ZN_1_FLR_1,9
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,180.00,90.00,13.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,180.00,90.00,6.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,40.00,40.00,40.00,90.00,90.00,10.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,76.00,76.00,76.00,0.00,90.00,19.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.00,40.00,26.00,270.00,90.00,10.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,Window,BATH_ZN_1_FLR_1_WALL_5,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,14.00,14.00,14.00,270.00,90.00,9.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,BATH_ZN_1_FLR_1_FLOOR_FFACTOR,4.773E-002,4.718E-002,,190.00,190.00,190.00,270.00,180.00,10.00,19.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,190.00,190.00,190.00,90.00,0.00,10.00,19.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,380.00,380.00,380.00,0.00,90.00,380.00,1.00,0.00,BATH_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICES_ZN_1_FLR_1,12
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,52.65,84.00,52.65,180.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,Window,OFFICES_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.82,1.82,1.82,180.00,90.00,1.22,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,Window,OFFICES_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,27.58,27.58,27.58,180.00,90.00,18.46,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1_DOOR,Door,OFFICES_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,54.60,84.00,54.60,90.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,OFFICES_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,29.40,29.40,29.40,90.00,90.00,20.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,0.00,90.00,21.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.00,48.00,48.00,270.00,90.00,12.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,OFFICES_ZN_1_FLR_1_FLOOR_FFACTOR,8.688E-002,8.508E-002,,441.00,441.00,441.00,270.00,180.00,21.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,441.00,441.00,441.00,90.00,0.00,21.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,882.00,882.00,882.00,0.00,90.00,882.00,1.00,0.00,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GYM_ZN_1_FLR_1,19
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,180.00,90.00,21.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,42.25,68.00,42.25,90.00,90.00,17.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,Window,GYM_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.85,1.85,1.85,90.00,90.00,1.22,1.52,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,Window,GYM_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,21.95,21.95,21.95,90.00,90.00,14.46,1.52,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2_DOOR,Door,GYM_ZN_1_FLR_1_WALL_2,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,0.00,90.00,21.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,68.00,68.00,68.00,270.00,90.00,17.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,GYM_ZN_1_FLR_1_FLOOR_FFACTOR,4.315E-002,4.270E-002,,357.00,357.00,357.00,270.00,180.00,17.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,343.62,357.00,343.62,90.00,0.00,17.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.502,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.502,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.502,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.502,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.502,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.502,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.502,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.502,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.502,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,714.00,714.00,714.00,0.00,90.00,714.00,1.00,0.00,GYM_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,KITCHEN_ZN_1_FLR_1,8
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,180.00,90.00,21.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,20.80,32.00,20.80,90.00,90.00,8.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,KITCHEN_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,11.20,11.20,11.20,90.00,90.00,7.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,0.00,90.00,21.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.00,32.00,32.00,270.00,90.00,8.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,KITCHEN_ZN_1_FLR_1_FLOOR_FFACTOR,4.315E-002,4.270E-002,,168.00,168.00,168.00,270.00,180.00,8.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,168.00,168.00,168.00,90.00,0.00,8.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,336.00,336.00,336.00,0.00,90.00,336.00,1.00,0.00,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CAFETERIA_ZN_1_FLR_1,12
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,180.00,90.00,21.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,37.05,60.00,37.05,90.00,90.00,15.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,Window,CAFETERIA_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.87,1.87,1.87,90.00,90.00,1.22,1.53,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,Window,CAFETERIA_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,19.13,19.13,19.13,90.00,90.00,12.46,1.53,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_DOOR,Door,CAFETERIA_ZN_1_FLR_1_WALL_2,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,54.60,84.00,54.60,0.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,CAFETERIA_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,29.40,29.40,29.40,0.00,90.00,20.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,40.00,40.00,40.00,270.00,90.00,10.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.00,20.00,20.00,270.00,90.00,5.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CAFETERIA_ZN_1_FLR_1_FLOOR_FFACTOR,0.105,0.102,,315.00,315.00,315.00,270.00,180.00,15.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,315.00,315.00,315.00,90.00,0.00,15.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,630.00,630.00,630.00,0.00,90.00,630.00,1.00,0.00,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,13
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,76.00,76.00,76.00,180.00,90.00,19.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,52.65,84.00,52.65,90.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,Window,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,1.82,1.82,1.82,90.00,90.00,1.22,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.69,0.31,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,Window,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,27.57,27.57,27.57,90.00,90.00,18.46,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_DOOR,Door,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,49.40,76.00,49.40,0.00,90.00,19.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.502,No,26.60,26.60,26.60,0.00,90.00,18.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,270.00,90.00,3.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR_FFACTOR,9.152E-002,8.953E-002,,399.00,399.00,399.00,270.00,180.00,21.00,19.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,399.00,399.00,399.00,90.00,0.00,21.00,19.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,798.00,798.00,798.00,0.00,90.00,798.00,1.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1Environment:WarmupDays, 25
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,2.7061689168E-002,1.9735386987E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.9987961831E-002,1.4861710901E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,9.6336255568E-003,6.7144101064E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,2.5193095344E-002,1.8659389020E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.7689220146E-002,1.3660245048E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,2.6285692704E-002,1.9349727969E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.8794471805E-002,1.4286131427E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,9.4717680415E-003,6.5551737463E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,2.5246768316E-002,1.8677580994E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.7750880698E-002,1.3674709305E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,2.6404016629E-002,1.9508150973E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.8844061589E-002,1.4416359508E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,9.2986686809E-003,6.3825868857E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,2.5931108152E-002,1.9014106876E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.8598310600E-002,1.4016596415E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,COMPUTER_CLASS_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1537531730,0.2411140070,Pass,Pass,8.8866946452E-002,0.3217957693,Pass,Fail
 Warmup Convergence Information,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1061685704,0.1680481329,Pass,Fail,5.9401640246E-002,0.2366813809,Pass,Fail
 Warmup Convergence Information,LOBBY_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,9.1537543667E-002,0.1313496124,Pass,Pass,5.7705583713E-002,0.2332806521,Pass,Fail
 Warmup Convergence Information,MECH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.7255158126E-002,0.1208883393,Pass,Pass,2.1734639884,9.7667292348,Pass,Fail
 Warmup Convergence Information,BATH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.1982076444E-002,9.6182764353E-003,Pass,Pass,5.5577413169E-002,0.2192357430,Pass,Pass
 Warmup Convergence Information,OFFICES_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,8.1822270969E-002,0.1126981896,Pass,Pass,5.7057733747E-002,0.2314262497,Pass,Fail
 Warmup Convergence Information,GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,3.2651156370E-002,7.6779787749E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Fail
 Warmup Convergence Information,KITCHEN_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5107763471,0.4873271240,Pass,Pass,0.8027590158,2.5681196117,Pass,Fail
 Warmup Convergence Information,CAFETERIA_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.8263913170E-002,1.3350041722E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1025544089,0.1495763120,Pass,Pass,5.9529723587E-002,0.2369513352,Pass,Fail
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
