Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.882669E+00,8.429323E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.791261E+04,6.340074E+04,2.881760E+00,8.426665E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.791261E+04,6.340074E+04,2.540388E+00,7.428447E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.454814E+04,5.575869E+04,4.588773E+00,2.968800E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.990228E+04,4.588773E+00,4.918394E+04,7.821045E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.320412E+04,7.543644E-01,7.414287E+03,1.684082E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.213702E+03,4.157418E-01,4.162955E+03,8.721257E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.165069E+04,6.656157E-01,6.542018E+03,1.485955E+04
00:20:00,2.882647E+00,8.429260E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.764721E+04,6.312762E+04,2.881738E+00,8.426602E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.764721E+04,6.312762E+04,2.540367E+00,7.428384E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.431473E+04,5.551849E+04,4.588773E+00,2.968800E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.006339E+04,4.588773E+00,4.902282E+04,7.813246E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.327461E+04,7.543644E-01,7.343790E+03,1.676827E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.246877E+03,4.247112E-01,4.229661E+03,8.803632E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.171289E+04,6.656157E-01,6.479815E+03,1.479554E+04
00:30:00,2.882626E+00,8.429198E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.738181E+04,6.285449E+04,2.881717E+00,8.426539E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.738181E+04,6.285449E+04,2.540345E+00,7.428322E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.408132E+04,5.527828E+04,4.588773E+00,2.968800E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.022450E+04,4.588773E+00,4.886171E+04,7.805422E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.334511E+04,7.543644E-01,7.273294E+03,1.669572E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.280052E+03,4.337031E-01,4.296722E+03,8.886785E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.177510E+04,6.656157E-01,6.417612E+03,1.473152E+04
00:40:00,2.882573E+00,8.429041E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.711641E+04,6.258135E+04,2.881663E+00,8.426383E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.711641E+04,6.258135E+04,2.540292E+00,7.428166E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.384792E+04,5.503807E+04,4.588773E+00,2.968812E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.038562E+04,4.588773E+00,4.870060E+04,7.797578E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.341561E+04,7.543644E-01,7.202797E+03,1.662317E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.313227E+03,3.844877E-01,3.716636E+03,8.208107E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.183730E+04,6.656157E-01,6.355409E+03,1.466751E+04
00:50:00,2.882539E+00,8.428945E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.685101E+04,6.230827E+04,2.881630E+00,8.426286E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.685101E+04,6.230827E+04,2.540259E+00,7.428070E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.361451E+04,5.479790E+04,4.588773E+00,2.968826E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.054673E+04,4.588773E+00,4.853948E+04,7.789723E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.348610E+04,7.543644E-01,7.132300E+03,1.655063E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.346402E+03,3.549950E-01,3.356377E+03,7.788533E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.189950E+04,6.656157E-01,6.293206E+03,1.460350E+04
01:00:00,2.882505E+00,8.428843E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.658561E+04,6.203514E+04,2.881596E+00,8.426185E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.658561E+04,6.203514E+04,2.540225E+00,7.427969E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.338110E+04,5.455769E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.070784E+04,4.588773E+00,4.837837E+04,7.781861E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.355660E+04,7.543644E-01,7.061803E+03,1.647808E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.379577E+03,3.549950E-01,3.323202E+03,7.754393E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.196171E+04,6.656157E-01,6.231003E+03,1.453949E+04
01:10:00,2.882506E+00,8.428848E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.640868E+04,6.185302E+04,2.881597E+00,8.426189E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.640868E+04,6.185302E+04,2.540226E+00,7.427974E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.322549E+04,5.439752E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.081525E+04,4.588773E+00,4.827096E+04,7.779500E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.360360E+04,7.543644E-01,7.014805E+03,1.642971E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.401693E+03,3.549950E-01,3.301085E+03,7.731628E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.200318E+04,6.656157E-01,6.189534E+03,1.449680E+04
01:20:00,2.882508E+00,8.428853E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.623175E+04,6.167095E+04,2.881599E+00,8.426194E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.623175E+04,6.167095E+04,2.540228E+00,7.427979E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.306988E+04,5.423740E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.092266E+04,4.588773E+00,4.816355E+04,7.777130E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.365060E+04,7.543644E-01,6.967808E+03,1.638135E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.423810E+03,3.549950E-01,3.278968E+03,7.708868E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.204464E+04,6.656157E-01,6.148066E+03,1.445413E+04
01:30:00,2.882510E+00,8.428857E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.605481E+04,6.148888E+04,2.881600E+00,8.426198E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.605481E+04,6.148888E+04,2.540230E+00,7.427983E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.291428E+04,5.407727E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.103007E+04,4.588773E+00,4.805614E+04,7.774741E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.369759E+04,7.543644E-01,6.920810E+03,1.633298E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.445927E+03,3.549950E-01,3.256852E+03,7.686110E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.208611E+04,6.656157E-01,6.106597E+03,1.441146E+04
01:40:00,2.882511E+00,8.428862E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.587788E+04,6.130681E+04,2.881602E+00,8.426203E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.587788E+04,6.130681E+04,2.540231E+00,7.427987E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.275867E+04,5.391715E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.113748E+04,4.588773E+00,4.794873E+04,7.772334E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.374459E+04,7.543644E-01,6.873812E+03,1.628462E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.468043E+03,3.549950E-01,3.234735E+03,7.663351E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.212758E+04,6.656157E-01,6.065128E+03,1.436878E+04
01:50:00,2.882513E+00,8.428866E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.570095E+04,6.112474E+04,2.881603E+00,8.426207E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.570095E+04,6.112474E+04,2.540233E+00,7.427992E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.260307E+04,5.375702E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.124489E+04,4.588773E+00,4.784132E+04,7.769911E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.379159E+04,7.543644E-01,6.826814E+03,1.623626E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.490160E+03,3.549950E-01,3.212618E+03,7.640592E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.216905E+04,6.656157E-01,6.023660E+03,1.432611E+04
02:00:00,2.882514E+00,8.428870E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.552401E+04,6.094262E+04,2.881605E+00,8.426212E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.552401E+04,6.094262E+04,2.540234E+00,7.427996E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.244746E+04,5.359686E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.135230E+04,4.588773E+00,4.773391E+04,7.767476E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.383859E+04,7.543644E-01,6.779816E+03,1.618788E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.512276E+03,3.549950E-01,3.190502E+03,7.617828E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.221052E+04,6.656157E-01,5.982191E+03,1.428343E+04
02:10:00,2.882516E+00,8.428875E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.539131E+04,6.080608E+04,2.881606E+00,8.426216E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.539131E+04,6.080608E+04,2.540236E+00,7.428001E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.233075E+04,5.347678E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.143285E+04,4.588773E+00,4.765335E+04,7.767790E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.387384E+04,7.543644E-01,6.744568E+03,1.615162E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.528864E+03,3.549950E-01,3.173914E+03,7.600760E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.224162E+04,6.656157E-01,5.951089E+03,1.425143E+04
02:20:00,2.882517E+00,8.428879E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.525861E+04,6.066950E+04,2.881608E+00,8.426220E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.525861E+04,6.066950E+04,2.540237E+00,7.428005E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.221405E+04,5.335666E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.151341E+04,4.588773E+00,4.757279E+04,7.768088E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.390908E+04,7.543644E-01,6.709320E+03,1.611534E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.545451E+03,3.549950E-01,3.157327E+03,7.583687E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.227272E+04,6.656157E-01,5.919988E+03,1.421941E+04
02:30:00,2.882519E+00,8.428883E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.512592E+04,6.053295E+04,2.881609E+00,8.426225E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.512592E+04,6.053295E+04,2.540239E+00,7.428009E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.209734E+04,5.323657E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.159397E+04,4.588773E+00,4.749224E+04,7.768371E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.394433E+04,7.543644E-01,6.674071E+03,1.607906E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.562039E+03,3.549950E-01,3.140739E+03,7.566619E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.230382E+04,6.656157E-01,5.888886E+03,1.418741E+04
02:40:00,2.882520E+00,8.428888E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.499322E+04,6.039641E+04,2.881611E+00,8.426229E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.499322E+04,6.039641E+04,2.540240E+00,7.428013E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.198064E+04,5.311649E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.167452E+04,4.588773E+00,4.741168E+04,7.768639E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.397958E+04,7.543644E-01,6.638823E+03,1.604280E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.578626E+03,3.549950E-01,3.124152E+03,7.549552E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.233492E+04,6.656157E-01,5.857785E+03,1.415541E+04
02:50:00,2.882521E+00,8.428892E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.486052E+04,6.025983E+04,2.881612E+00,8.426233E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.486052E+04,6.025983E+04,2.540241E+00,7.428018E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.186394E+04,5.299637E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.175508E+04,4.588773E+00,4.733112E+04,7.768890E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.401483E+04,7.543644E-01,6.603574E+03,1.600652E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.595214E+03,3.549950E-01,3.107564E+03,7.532479E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.236603E+04,6.656157E-01,5.826683E+03,1.412340E+04
03:00:00,2.882523E+00,8.428896E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.472782E+04,6.012328E+04,2.881614E+00,8.426237E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.472782E+04,6.012328E+04,2.540243E+00,7.428022E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.174723E+04,5.287628E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.183564E+04,4.588773E+00,4.725057E+04,7.769135E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.405008E+04,7.543644E-01,6.568326E+03,1.597025E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.611801E+03,3.549950E-01,3.090977E+03,7.515410E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.239713E+04,6.656157E-01,5.795582E+03,1.409139E+04
03:10:00,2.882524E+00,8.428900E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.459512E+04,5.998670E+04,2.881615E+00,8.426242E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.459512E+04,5.998670E+04,2.540244E+00,7.428026E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.163053E+04,5.275616E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.191619E+04,4.588773E+00,4.717001E+04,7.769372E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.408533E+04,7.543644E-01,6.533078E+03,1.593397E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.628389E+03,3.549950E-01,3.074390E+03,7.498337E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.242823E+04,6.656157E-01,5.764480E+03,1.405938E+04
03:20:00,2.882526E+00,8.428904E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.446242E+04,5.985016E+04,2.881616E+00,8.426246E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.446242E+04,5.985016E+04,2.540246E+00,7.428030E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.151382E+04,5.263607E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.199675E+04,4.588773E+00,4.708945E+04,7.769611E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.412057E+04,7.543644E-01,6.497829E+03,1.589770E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.644976E+03,3.549950E-01,3.057802E+03,7.481269E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.245933E+04,6.656157E-01,5.733379E+03,1.402738E+04
03:30:00,2.882527E+00,8.428909E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.432972E+04,5.971357E+04,2.881618E+00,8.426250E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.432972E+04,5.971357E+04,2.540247E+00,7.428034E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.139712E+04,5.251596E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.207731E+04,4.588773E+00,4.700889E+04,7.769849E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.415582E+04,7.543644E-01,6.462581E+03,1.586142E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.661564E+03,3.549950E-01,3.041215E+03,7.464197E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.249043E+04,6.656157E-01,5.702277E+03,1.399537E+04
03:40:00,2.882529E+00,8.428913E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.419702E+04,5.957703E+04,2.881619E+00,8.426254E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.419702E+04,5.957703E+04,2.540248E+00,7.428038E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.128041E+04,5.239587E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.215786E+04,4.588773E+00,4.692834E+04,7.770094E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.419107E+04,7.543644E-01,6.427333E+03,1.582515E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.678151E+03,3.549950E-01,3.024627E+03,7.447128E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.252153E+04,6.656157E-01,5.671176E+03,1.396337E+04
03:50:00,2.882530E+00,8.428917E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.406432E+04,5.944049E+04,2.881621E+00,8.426258E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.406432E+04,5.944049E+04,2.540250E+00,7.428042E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.116371E+04,5.227579E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.223842E+04,4.588773E+00,4.684778E+04,7.770345E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.422632E+04,7.543644E-01,6.392084E+03,1.578888E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.694739E+03,3.549950E-01,3.008040E+03,7.430062E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.255263E+04,6.656157E-01,5.640074E+03,1.393137E+04
04:00:00,2.882531E+00,8.428921E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.393162E+04,5.930390E+04,2.881622E+00,8.426262E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.393162E+04,5.930390E+04,2.540251E+00,7.428046E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.104700E+04,5.215567E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.231898E+04,4.588773E+00,4.676722E+04,7.770601E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.426157E+04,7.543644E-01,6.356836E+03,1.575260E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.711326E+03,3.549950E-01,2.991452E+03,7.412988E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.258374E+04,6.656157E-01,5.608973E+03,1.389935E+04
04:10:00,2.882533E+00,8.428925E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.384315E+04,5.921290E+04,2.881623E+00,8.426266E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.384315E+04,5.921290E+04,2.540252E+00,7.428050E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.096920E+04,5.207563E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.237268E+04,4.588773E+00,4.671352E+04,7.773627E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.428507E+04,7.543644E-01,6.333337E+03,1.572843E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.722384E+03,3.549950E-01,2.980394E+03,7.401612E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.260447E+04,6.656157E-01,5.588238E+03,1.387802E+04
04:20:00,2.882534E+00,8.428928E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.375468E+04,5.912184E+04,2.881625E+00,8.426270E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.375468E+04,5.912184E+04,2.540254E+00,7.428054E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.089140E+04,5.199555E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.242639E+04,4.588773E+00,4.665982E+04,7.776655E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.430857E+04,7.543644E-01,6.309838E+03,1.570424E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.733443E+03,3.549950E-01,2.969336E+03,7.390230E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.262521E+04,6.656157E-01,5.567504E+03,1.385668E+04
04:30:00,2.882535E+00,8.428932E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.366622E+04,5.903078E+04,2.881626E+00,8.426274E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.366622E+04,5.903078E+04,2.540255E+00,7.428058E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.081359E+04,5.191547E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.248009E+04,4.588773E+00,4.660611E+04,7.779685E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.433206E+04,7.543644E-01,6.286339E+03,1.568005E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.744501E+03,3.549950E-01,2.958277E+03,7.378848E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.264594E+04,6.656157E-01,5.546770E+03,1.383534E+04
04:40:00,2.882537E+00,8.428936E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.357775E+04,5.893977E+04,2.881627E+00,8.426278E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.357775E+04,5.893977E+04,2.540256E+00,7.428062E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.073579E+04,5.183542E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.253380E+04,4.588773E+00,4.655241E+04,7.782722E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.435556E+04,7.543644E-01,6.262840E+03,1.565588E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.755559E+03,3.549950E-01,2.947219E+03,7.367472E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.266667E+04,6.656157E-01,5.526035E+03,1.381401E+04
04:50:00,2.882538E+00,8.428940E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.348928E+04,5.884871E+04,2.881629E+00,8.426281E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.348928E+04,5.884871E+04,2.540258E+00,7.428065E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.065799E+04,5.175534E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.258750E+04,4.588773E+00,4.649870E+04,7.785763E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.437906E+04,7.543644E-01,6.239341E+03,1.563169E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.766618E+03,3.549950E-01,2.936161E+03,7.356089E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.268741E+04,6.656157E-01,5.505301E+03,1.379267E+04
05:00:00,2.882539E+00,8.428944E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.340082E+04,5.875770E+04,2.881630E+00,8.426285E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.340082E+04,5.875770E+04,2.540259E+00,7.428069E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.058018E+04,5.167530E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.264121E+04,4.588773E+00,4.644500E+04,7.788817E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.440256E+04,7.543644E-01,6.215842E+03,1.560751E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.777676E+03,3.552008E-01,2.927383E+03,7.347396E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.270814E+04,6.656157E-01,5.484567E+03,1.377134E+04
05:10:00,2.882540E+00,8.428948E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.348928E+04,5.884871E+04,2.881631E+00,8.426289E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.348928E+04,5.884871E+04,2.540260E+00,7.428073E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.065799E+04,5.175534E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.258750E+04,4.588773E+00,4.649870E+04,7.802569E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.437906E+04,7.543644E-01,6.239341E+03,1.563169E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.766618E+03,3.549950E-01,2.936161E+03,7.356089E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.268741E+04,6.656157E-01,5.505301E+03,1.379267E+04
05:20:00,2.882542E+00,8.428951E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.357775E+04,5.893977E+04,2.881633E+00,8.426293E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.357775E+04,5.893977E+04,2.540262E+00,7.428077E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.073579E+04,5.183542E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.253380E+04,4.588773E+00,4.655240E+04,7.815260E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.435556E+04,7.543644E-01,6.262840E+03,1.565588E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.755559E+03,3.549950E-01,2.947219E+03,7.367472E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.266667E+04,6.656157E-01,5.526035E+03,1.381401E+04
05:30:00,2.882543E+00,8.428955E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.366622E+04,5.903078E+04,2.881634E+00,8.426296E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.366622E+04,5.903078E+04,2.540263E+00,7.428080E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.081359E+04,5.191547E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.248009E+04,4.588773E+00,4.660608E+04,7.825877E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.433206E+04,7.543644E-01,6.286339E+03,1.568005E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.744501E+03,3.549950E-01,2.958277E+03,7.378848E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.264594E+04,6.656157E-01,5.546770E+03,1.383534E+04
05:40:00,2.882544E+00,8.428959E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.375468E+04,5.912184E+04,2.881635E+00,8.426300E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.375468E+04,5.912184E+04,2.540264E+00,7.428084E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.089140E+04,5.199555E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.242639E+04,4.588773E+00,4.665974E+04,7.833583E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.430857E+04,7.543644E-01,6.309838E+03,1.570424E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.733443E+03,3.576358E-01,2.998614E+03,7.424558E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.262521E+04,6.656157E-01,5.567504E+03,1.385668E+04
05:50:00,2.882545E+00,8.428962E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.384315E+04,5.921290E+04,2.881636E+00,8.426304E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.384315E+04,5.921290E+04,2.540265E+00,7.428087E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.096920E+04,5.207563E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.237268E+04,4.588773E+00,4.671339E+04,7.838242E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.428507E+04,7.543644E-01,6.333337E+03,1.572843E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.722384E+03,3.620456E-01,3.058577E+03,7.493149E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.260447E+04,6.656157E-01,5.588238E+03,1.387802E+04
06:00:00,2.882547E+00,8.428966E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.393162E+04,5.930390E+04,2.881638E+00,8.426307E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.393162E+04,5.930390E+04,2.540266E+00,7.428091E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.104700E+04,5.215567E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.231898E+04,4.588773E+00,4.676701E+04,7.839636E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.426157E+04,7.543644E-01,6.356836E+03,1.575260E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.711326E+03,3.679250E-01,3.134863E+03,7.580583E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.258374E+04,6.656157E-01,5.608973E+03,1.389935E+04
06:10:00,2.882548E+00,8.428969E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.424125E+04,5.962256E+04,2.881639E+00,8.426311E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.424125E+04,5.962256E+04,2.540268E+00,7.428095E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.131931E+04,5.243591E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.213101E+04,4.588773E+00,4.699340E+04,7.863699E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.417932E+04,7.543644E-01,6.439082E+03,1.583724E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.672622E+03,3.764693E-01,3.268413E+03,7.730583E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.251117E+04,6.656157E-01,5.681543E+03,1.397404E+04
06:20:00,2.882549E+00,8.428973E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.455088E+04,5.994122E+04,2.881640E+00,8.426314E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.455088E+04,5.994122E+04,2.540269E+00,7.428098E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.159162E+04,5.271616E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.194305E+04,4.588773E+00,4.738520E+04,7.942352E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.409708E+04,7.543644E-01,6.521328E+03,1.592189E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.633918E+03,3.856125E-01,3.408677E+03,7.887908E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.243860E+04,6.656157E-01,5.754113E+03,1.404872E+04
06:30:00,2.882550E+00,8.428976E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.486052E+04,6.025983E+04,2.881641E+00,8.426318E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.486052E+04,6.025983E+04,2.540270E+00,7.428102E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.186394E+04,5.299637E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.175508E+04,4.588773E+00,4.793535E+04,8.052126E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.401483E+04,7.543644E-01,6.603574E+03,1.600652E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.595214E+03,3.949861E-01,3.551567E+03,8.047267E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.236603E+04,6.656157E-01,5.826683E+03,1.412340E+04
06:40:00,2.882552E+00,8.428980E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.517015E+04,6.057848E+04,2.881642E+00,8.426321E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.517015E+04,6.057848E+04,2.540271E+00,7.428105E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.213625E+04,5.327661E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.156712E+04,4.588773E+00,4.858197E+04,8.166115E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.393258E+04,7.543644E-01,6.685821E+03,1.609116E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.556510E+03,4.046301E-01,3.697527E+03,8.209756E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.229346E+04,6.656157E-01,5.899254E+03,1.419808E+04
06:50:00,2.882553E+00,8.428983E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.547978E+04,6.089709E+04,2.881644E+00,8.426325E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.547978E+04,6.089709E+04,2.540272E+00,7.428108E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.240856E+04,5.355681E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.137915E+04,4.588773E+00,4.928483E+04,8.279570E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.385034E+04,7.543644E-01,6.768067E+03,1.617579E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.517806E+03,4.141737E-01,3.842427E+03,8.370692E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.222089E+04,6.656157E-01,5.971824E+03,1.427276E+04
07:00:00,2.882554E+00,8.428987E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.578941E+04,6.121575E+04,2.881645E+00,8.426328E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.578941E+04,6.121575E+04,2.540274E+00,7.428112E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.268087E+04,5.383706E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.119118E+04,4.588773E+00,5.004769E+04,8.412428E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.376809E+04,7.543644E-01,6.850313E+03,1.626043E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.479102E+03,4.239125E-01,3.989555E+03,8.533168E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.214832E+04,6.656157E-01,6.044394E+03,1.434744E+04
07:10:00,2.882555E+00,8.428990E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.654138E+04,6.198961E+04,2.881646E+00,8.426332E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.654138E+04,6.198961E+04,2.540275E+00,7.428115E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.334220E+04,5.451765E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.073470E+04,4.588773E+00,5.108946E+04,8.573496E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.356835E+04,7.543644E-01,7.050054E+03,1.646599E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.385106E+03,4.286286E-01,4.136077E+03,8.687761E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.197207E+04,6.656157E-01,6.220636E+03,1.452881E+04
07:20:00,2.882556E+00,8.428994E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.729334E+04,6.276347E+04,2.881647E+00,8.426335E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.729334E+04,6.276347E+04,2.540276E+00,7.428118E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.400352E+04,5.519823E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,2.027821E+04,4.588773E+00,5.131145E+04,8.459609E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.336861E+04,7.543644E-01,7.249795E+03,1.667155E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.291110E+03,4.333593E-01,4.282781E+03,8.842102E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.179583E+04,6.656157E-01,6.396878E+03,1.471019E+04
07:30:00,2.882557E+00,8.428997E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.804531E+04,6.353729E+04,2.881648E+00,8.426338E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.804531E+04,6.353729E+04,2.540277E+00,7.428122E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.466485E+04,5.587878E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.982172E+04,4.588773E+00,5.140089E+04,8.438074E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.316887E+04,7.543644E-01,7.449535E+03,1.687709E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.197115E+03,4.381971E-01,4.430689E+03,8.999185E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.161959E+04,6.656157E-01,6.573120E+03,1.489155E+04
07:40:00,2.882558E+00,8.429000E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.879728E+04,6.431116E+04,2.881649E+00,8.426342E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.879728E+04,6.431116E+04,2.540278E+00,7.428125E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.532618E+04,5.655937E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.936523E+04,4.588773E+00,5.128103E+04,8.324536E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.296913E+04,7.543644E-01,7.649276E+03,1.708265E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.103119E+03,4.428866E-01,4.576944E+03,9.154517E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.144335E+04,6.656157E-01,6.749361E+03,1.507293E+04
07:50:00,2.882560E+00,8.429003E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.954924E+04,6.508504E+04,2.881650E+00,8.426345E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.954924E+04,6.508504E+04,2.540279E+00,7.428128E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.598750E+04,5.723997E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.890874E+04,4.588773E+00,5.122190E+04,8.306049E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.276939E+04,7.543644E-01,7.849017E+03,1.728821E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.009123E+03,4.475460E-01,4.722883E+03,9.308641E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.126711E+04,6.656157E-01,6.925603E+03,1.525431E+04
08:00:00,2.882561E+00,8.429007E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.030121E+04,6.585892E+04,2.881652E+00,8.426348E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.030121E+04,6.585892E+04,2.540280E+00,7.428132E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.664883E+04,5.792057E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.845225E+04,4.588773E+00,5.110299E+04,8.292651E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.256965E+04,7.543644E-01,8.048758E+03,1.749377E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.915128E+03,4.518686E-01,4.865069E+03,9.458625E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.109086E+04,6.656157E-01,7.101845E+03,1.543568E+04
08:10:00,2.882562E+00,8.429010E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.114164E+04,6.672381E+04,2.881653E+00,8.426352E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.114164E+04,6.672381E+04,2.540281E+00,7.428135E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.738796E+04,5.868121E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.794206E+04,4.588773E+00,5.098920E+04,8.240065E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.234641E+04,7.543644E-01,8.271998E+03,1.772351E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.810074E+03,4.709645E-01,5.183068E+03,9.805422E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.089389E+04,6.656157E-01,7.298821E+03,1.563839E+04
08:20:00,2.882563E+00,8.429013E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.198207E+04,6.758871E+04,2.881654E+00,8.426355E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.198207E+04,6.758871E+04,2.540283E+00,7.428138E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.812709E+04,5.944186E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.743187E+04,4.588773E+00,5.152975E+04,8.245488E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.212317E+04,7.543644E-01,8.495237E+03,1.795325E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.705020E+03,4.980578E-01,5.590430E+03,1.040263E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.069691E+04,6.656157E-01,7.495798E+03,1.584110E+04
08:30:00,2.882564E+00,8.429016E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.282250E+04,6.845366E+04,2.881655E+00,8.426358E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.282250E+04,6.845366E+04,2.540284E+00,7.428141E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.886622E+04,6.020255E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.692168E+04,4.588773E+00,5.204454E+04,8.249209E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.189993E+04,7.543644E-01,8.718477E+03,1.818300E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.599966E+03,5.289294E-01,6.040224E+03,1.115850E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.049994E+04,6.656157E-01,7.692774E+03,1.604383E+04
08:40:00,2.882565E+00,8.429019E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.366293E+04,6.931857E+04,2.881656E+00,8.426361E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.366293E+04,6.931857E+04,2.540285E+00,7.428144E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.960535E+04,6.096321E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.641148E+04,4.588773E+00,5.267221E+04,8.268992E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.167669E+04,7.543644E-01,8.941717E+03,1.841274E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.494912E+03,5.625840E-01,6.521420E+03,1.197026E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.030296E+04,6.656157E-01,7.889750E+03,1.624654E+04
