Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
08:50:00,2.882566E+00,8.429023E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.450336E+04,7.018349E+04,2.881657E+00,8.426364E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.450336E+04,7.018349E+04,2.540286E+00,7.428147E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.034448E+04,6.172387E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.590129E+04,4.588773E+00,5.318292E+04,8.281608E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.145345E+04,7.543644E-01,9.164956E+03,1.864249E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.389858E+03,5.981454E-01,7.024234E+03,1.276762E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.010598E+04,6.656157E-01,8.086726E+03,1.644926E+04
09:00:00,2.882567E+00,8.429026E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.534380E+04,7.104845E+04,2.881658E+00,8.426367E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.534380E+04,7.104845E+04,2.540287E+00,7.428150E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.108361E+04,6.248458E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.539110E+04,4.588773E+00,5.369347E+04,8.298183E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.123021E+04,7.543644E-01,9.388196E+03,1.887225E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.284804E+03,6.351865E-01,7.543954E+03,1.353429E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.909007E+03,6.656157E-01,8.283702E+03,1.665198E+04
09:10:00,2.882568E+00,8.429029E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.609576E+04,7.182231E+04,2.881659E+00,8.426370E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.609576E+04,7.182231E+04,2.540288E+00,7.428153E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.174493E+04,6.316515E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.493461E+04,4.588773E+00,5.415003E+04,8.312448E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.103047E+04,7.543644E-01,9.587937E+03,1.907780E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.190808E+03,6.630652E-01,7.950002E+03,1.409728E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.732765E+03,6.656157E-01,8.459944E+03,1.683335E+04
09:20:00,2.882569E+00,8.429032E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.684773E+04,7.259621E+04,2.881660E+00,8.426373E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.684773E+04,7.259621E+04,2.540289E+00,7.428156E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.240626E+04,6.384578E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.447812E+04,4.588773E+00,5.460663E+04,8.329470E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.083073E+04,7.543644E-01,9.787678E+03,1.928337E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.096812E+03,6.835119E-01,8.272776E+03,1.451469E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.556523E+03,6.656157E-01,8.636186E+03,1.701474E+04
09:30:00,2.882570E+00,8.429035E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.759969E+04,7.337013E+04,2.881661E+00,8.426376E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.759969E+04,7.337013E+04,2.540290E+00,7.428159E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.306759E+04,6.452641E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.402163E+04,4.588773E+00,5.506323E+04,8.348940E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.063099E+04,7.543644E-01,9.987418E+03,1.948894E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.002817E+03,7.003740E-01,8.555449E+03,1.486494E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.380281E+03,6.656157E-01,8.812428E+03,1.719612E+04
09:40:00,2.882571E+00,8.429038E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.835166E+04,7.414404E+04,2.881662E+00,8.426379E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.835166E+04,7.414404E+04,2.540291E+00,7.428162E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.372891E+04,6.520704E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.356515E+04,4.588773E+00,5.551981E+04,8.370632E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.043124E+04,7.543644E-01,1.018716E+04,1.969451E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.908821E+03,7.145349E-01,8.807955E+03,1.516917E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.204039E+03,6.656157E-01,8.988670E+03,1.737751E+04
09:50:00,2.882572E+00,8.429041E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.910362E+04,7.491791E+04,2.881663E+00,8.426382E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.910362E+04,7.491791E+04,2.540292E+00,7.428165E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.439024E+04,6.588763E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.310866E+04,4.588773E+00,5.597638E+04,8.394347E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.023150E+04,7.543644E-01,1.038690E+04,1.990007E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.814825E+03,7.266636E-01,9.037782E+03,1.544084E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.027798E+03,6.656157E-01,9.164912E+03,1.755889E+04
10:00:00,2.882573E+00,8.429044E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.985559E+04,7.569183E+04,2.881664E+00,8.426385E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.985559E+04,7.569183E+04,2.540293E+00,7.428168E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.505157E+04,6.656826E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.265217E+04,4.588773E+00,5.643295E+04,8.419923E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.003176E+04,7.543644E-01,1.058664E+04,2.010564E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.720830E+03,7.371541E-01,9.249317E+03,1.568689E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.851556E+03,6.656157E-01,9.341154E+03,1.774027E+04
10:10:00,2.882574E+00,8.429047E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.051909E+04,7.637469E+04,2.881665E+00,8.426388E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.051909E+04,7.637469E+04,2.540294E+00,7.428171E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.563509E+04,6.716881E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.224939E+04,4.588773E+00,5.683581E+04,8.441715E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.855521E+03,7.543644E-01,1.076288E+04,2.028703E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.637892E+03,7.500564E-01,9.476853E+03,1.596213E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.696048E+03,6.656157E-01,9.496661E+03,1.790032E+04
10:20:00,2.882575E+00,8.429049E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.118259E+04,7.705756E+04,2.881666E+00,8.426391E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.118259E+04,7.705756E+04,2.540295E+00,7.428174E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.621861E+04,6.776937E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.184660E+04,4.588773E+00,5.723865E+04,8.465110E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.679279E+03,7.543644E-01,1.093912E+04,2.046841E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.554955E+03,7.649985E-01,9.727267E+03,1.641331E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.540541E+03,6.656157E-01,9.652169E+03,1.806036E+04
10:30:00,2.882576E+00,8.429052E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.184609E+04,7.774042E+04,2.881667E+00,8.426394E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.184609E+04,7.774042E+04,2.540296E+00,7.428177E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.680214E+04,6.836992E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.144382E+04,4.588773E+00,5.764150E+04,8.489995E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.503037E+03,7.548801E-01,1.112117E+04,2.065611E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.472018E+03,7.804188E-01,9.983033E+03,1.690104E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.385033E+03,6.656157E-01,9.807676E+03,1.822041E+04
10:40:00,2.882577E+00,8.429055E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.250958E+04,7.842333E+04,2.881668E+00,8.426397E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.250958E+04,7.842333E+04,2.540297E+00,7.428180E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.738566E+04,6.897052E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.104103E+04,4.588773E+00,5.804434E+04,8.516271E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.326796E+03,7.620266E-01,1.137784E+04,2.092482E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.389080E+03,7.960142E-01,1.024074E+04,1.734028E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.229526E+03,6.656157E-01,9.963184E+03,1.838047E+04
10:50:00,2.882578E+00,8.429058E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.317308E+04,7.910619E+04,2.881669E+00,8.426400E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.317308E+04,7.910619E+04,2.540298E+00,7.428182E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.796918E+04,6.957107E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.063825E+04,4.588773E+00,5.844717E+04,8.543835E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.150554E+03,7.681004E-01,1.162243E+04,2.118023E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.306143E+03,8.114851E-01,1.049705E+04,1.771785E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.074018E+03,6.656157E-01,1.011869E+04,1.854051E+04
11:00:00,2.882579E+00,8.429061E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.383658E+04,7.978907E+04,2.881670E+00,8.426402E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.383658E+04,7.978907E+04,2.540299E+00,7.428185E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.855271E+04,7.017164E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.023547E+04,4.588773E+00,5.885001E+04,8.572602E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.974312E+03,7.729918E-01,1.185372E+04,2.142110E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.223206E+03,8.266827E-01,1.075029E+04,1.805603E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.918510E+03,6.656157E-01,1.027420E+04,1.870056E+04
11:10:00,2.882580E+00,8.429064E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.846577E+00,4.438208E+04,8.043128E+04,2.881671E+00,8.426405E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,4.427891E+04,8.024432E+04,2.540300E+00,7.428188E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.894172E+04,7.057201E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,9.966944E+03,4.588773E+00,5.911857E+04,8.588740E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.856817E+03,7.765542E-01,1.201131E+04,2.158525E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.167914E+03,8.212871E-01,1.074488E+04,1.800184E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.814839E+03,6.656157E-01,1.037787E+04,1.880726E+04
11:20:00,2.882581E+00,8.429066E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.854075E+00,4.494352E+04,8.110065E+04,2.881672E+00,8.426408E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.845558E+00,4.480940E+04,8.085864E+04,2.540301E+00,7.428191E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.504015E+00,3.943107E+04,7.115342E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,9.698422E+03,4.588773E+00,5.938714E+04,8.605953E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.739323E+03,7.786744E-01,1.215266E+04,2.173183E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.112622E+03,8.122816E-01,1.069908E+04,1.797524E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.711167E+03,6.656157E-01,1.048154E+04,1.891396E+04
11:30:00,2.882582E+00,8.429069E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.861297E+00,4.550289E+04,8.176453E+04,2.881673E+00,8.426411E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.852732E+00,4.536668E+04,8.151977E+04,2.540301E+00,7.428193E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.511193E+00,3.993523E+04,7.175994E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,9.429899E+03,4.588773E+00,5.965570E+04,8.624182E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.621828E+03,7.793438E-01,1.227769E+04,2.186076E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.057331E+03,8.012791E-01,1.063095E+04,1.793430E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.607495E+03,6.656157E-01,1.058521E+04,1.902066E+04
11:40:00,2.882615E+00,8.429166E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.868210E+00,4.605957E+04,8.242186E+04,2.881706E+00,8.426507E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.859605E+00,4.592139E+04,8.217460E+04,2.540335E+00,7.428290E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.518070E+00,4.043680E+04,7.236013E+04,4.588773E+00,2.968827E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,9.161377E+03,4.589005E+00,5.992687E+04,8.643650E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.504334E+03,7.786612E-01,1.238750E+04,2.197328E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.002039E+03,8.470680E-01,1.119918E+04,1.886643E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.503824E+03,6.656157E-01,1.068889E+04,1.912736E+04
11:50:00,2.882628E+00,8.429204E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.874786E+00,4.661293E+04,8.307168E+04,2.881719E+00,8.426546E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.866149E+00,4.647289E+04,8.282210E+04,2.540348E+00,7.428328E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.524618E+00,4.093515E+04,7.295298E+04,4.588773E+00,2.968812E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,8.892854E+03,4.590995E+00,6.021783E+04,8.666202E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.386839E+03,7.768111E-01,1.248418E+04,2.207164E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.946748E+03,8.915081E-01,1.175226E+04,1.939709E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.400152E+03,6.656157E-01,1.079256E+04,1.923406E+04
12:00:00,2.882643E+00,8.429247E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.881001E+00,4.716242E+04,8.371309E+04,2.881734E+00,8.426588E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.872337E+00,4.702059E+04,8.346134E+04,2.540362E+00,7.428371E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.530807E+00,4.142970E+04,7.353754E+04,4.588773E+00,2.968800E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,8.624332E+03,4.591684E+00,6.049413E+04,8.687896E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.269344E+03,7.740601E-01,1.257071E+04,2.215908E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.891456E+03,9.077738E-01,1.198974E+04,1.934756E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.296480E+03,6.656157E-01,1.089623E+04,1.934076E+04
12:10:00,2.882656E+00,8.429286E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.886856E+00,4.761798E+04,8.425347E+04,2.881747E+00,8.426627E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.878168E+00,4.747468E+04,8.399991E+04,2.540375E+00,7.428410E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.536641E+00,4.184127E+04,7.403237E+04,4.588773E+00,2.968788E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,8.409514E+03,4.591520E+00,6.070713E+04,8.703716E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.175349E+03,7.707900E-01,1.262790E+04,2.221605E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.847223E+03,9.230723E-01,1.220574E+04,1.953029E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.213543E+03,6.656157E-01,1.097917E+04,1.942613E+04
12:20:00,2.882642E+00,8.429245E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.892339E+00,4.806882E+04,8.478441E+04,2.881733E+00,8.426587E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.883629E+00,4.792406E+04,8.452909E+04,2.540362E+00,7.428369E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.542103E+00,4.224812E+04,7.451779E+04,4.588773E+00,2.968777E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,8.194696E+03,4.591062E+00,6.091683E+04,8.719781E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.081353E+03,7.674845E-01,1.268470E+04,2.227259E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.802990E+03,9.381363E-01,1.241920E+04,1.996368E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.130606E+03,6.656157E-01,1.106210E+04,1.951148E+04
12:30:00,2.882648E+00,8.429261E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.899036E+00,4.854135E+04,8.535253E+04,2.881738E+00,8.426602E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.888854E+00,4.837084E+04,8.505272E+04,2.540367E+00,7.428385E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.547329E+00,4.265237E+04,7.499767E+04,4.588773E+00,2.968776E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.979878E+03,4.596359E+00,6.119128E+04,8.743635E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.987357E+03,7.647059E-01,1.274743E+04,2.233555E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.758756E+03,9.533476E-01,1.263437E+04,2.045082E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.047668E+03,6.656157E-01,1.114504E+04,1.959685E+04
12:40:00,2.882612E+00,8.429157E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.923546E+00,4.931601E+04,8.644902E+04,2.881703E+00,8.426499E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.894043E+00,4.881834E+04,8.557664E+04,2.540332E+00,7.428282E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.552520E+00,4.305734E+04,7.547783E+04,4.588773E+00,2.968787E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.765060E+03,4.603572E+00,6.148729E+04,8.770245E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.893362E+03,7.626502E-01,1.281829E+04,2.240729E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.714523E+03,9.105758E-01,1.219889E+04,1.989291E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.964731E+03,6.656157E-01,1.122798E+04,1.968221E+04
12:50:00,2.882599E+00,8.429119E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.946531E+00,5.007089E+04,8.750661E+04,2.881690E+00,8.426461E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.899375E+00,4.926955E+04,8.610616E+04,2.540319E+00,7.428244E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.557854E+00,4.346602E+04,7.596359E+04,4.588773E+00,2.968802E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.550242E+03,4.610781E+00,6.178325E+04,8.797079E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.799366E+03,7.613768E-01,1.289795E+04,2.248855E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.670290E+03,8.683787E-01,1.177037E+04,1.926454E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.881794E+03,6.656157E-01,1.131092E+04,1.976757E+04
13:00:00,2.882585E+00,8.429078E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.968080E+00,5.080689E+04,8.852719E+04,2.881676E+00,8.426420E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.904993E+00,4.972698E+04,8.664552E+04,2.540305E+00,7.428202E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.566642E+00,4.393518E+04,7.655375E+04,4.588773E+00,2.968814E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.335424E+03,4.617906E+00,6.207827E+04,8.823972E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.705370E+03,7.608505E-01,1.298603E+04,2.257888E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.626057E+03,8.538872E-01,1.165236E+04,1.906947E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.798856E+03,6.656157E-01,1.139385E+04,1.985293E+04
13:10:00,2.882573E+00,8.429042E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.988204E+00,5.138409E+04,8.936694E+04,2.881664E+00,8.426384E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.919410E+00,5.020114E+04,8.730955E+04,2.540292E+00,7.428166E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.586500E+00,4.447653E+04,7.735334E+04,4.588773E+00,2.968825E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.201163E+03,4.624714E+00,6.228915E+04,8.842354E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.646623E+03,7.608627E-01,1.304491E+04,2.263949E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.598411E+03,8.474378E-01,1.160769E+04,1.898288E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.747020E+03,6.656157E-01,1.144569E+04,1.990628E+04
13:20:00,2.882588E+00,8.429085E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.006924E+00,5.194015E+04,9.016778E+04,2.881679E+00,8.426427E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.937831E+00,5.074668E+04,8.809592E+04,2.540307E+00,7.428209E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.604884E+00,4.499552E+04,7.811194E+04,4.588773E+00,2.968837E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.066902E+03,4.630803E+00,6.249196E+04,8.859984E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.587876E+03,7.609523E-01,1.310467E+04,2.270104E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.570765E+03,8.348122E-01,1.149363E+04,1.846656E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.695185E+03,6.656157E-01,1.149752E+04,1.995963E+04
13:30:00,2.882583E+00,8.429073E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.024081E+00,5.247203E+04,9.092467E+04,2.881674E+00,8.426414E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.954647E+00,5.126725E+04,8.883700E+04,2.540303E+00,7.428197E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.621669E+00,4.548961E+04,7.882539E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.932640E+03,4.635667E+00,6.268096E+04,8.876239E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.529129E+03,7.606412E-01,1.315991E+04,2.275772E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.543119E+03,8.190197E-01,1.134417E+04,1.787728E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.643349E+03,6.656157E-01,1.154936E+04,2.001298E+04
13:40:00,2.882588E+00,8.429085E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.039436E+00,5.297516E+04,9.162997E+04,2.881679E+00,8.426427E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.969628E+00,5.175845E+04,8.952544E+04,2.540307E+00,7.428209E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.642707E+00,4.606047E+04,7.966977E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.798379E+03,4.639148E+00,6.285440E+04,8.890935E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.470381E+03,7.598478E-01,1.320973E+04,2.280853E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.515474E+03,8.009561E-01,1.116941E+04,1.739803E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.591513E+03,6.656157E-01,1.160120E+04,2.006633E+04
13:50:00,2.882590E+00,8.429091E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.056606E+00,5.351245E+04,9.239257E+04,2.881681E+00,8.426433E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.986885E+00,5.229184E+04,9.028511E+04,2.540309E+00,7.428215E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.662195E+00,4.660745E+04,8.047066E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.664118E+03,4.641165E+00,6.301137E+04,8.903985E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.411634E+03,7.585757E-01,1.325416E+04,2.285353E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.487828E+03,7.811904E-01,1.097570E+04,1.703158E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.539677E+03,6.656157E-01,1.165303E+04,2.011968E+04
14:00:00,2.882591E+00,8.429096E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.074415E+00,5.406367E+04,9.317733E+04,2.881682E+00,8.426438E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.004285E+00,5.283043E+04,9.105187E+04,2.540311E+00,7.428220E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.679663E+00,4.712195E+04,8.121344E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.529857E+03,4.641656E+00,6.315117E+04,8.915320E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.352887E+03,7.568363E-01,1.329334E+04,2.289284E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.460182E+03,7.600784E-01,1.076699E+04,1.672060E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.487841E+03,6.656157E-01,1.170487E+04,2.017303E+04
14:10:00,2.882593E+00,8.429100E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.089879E+00,5.433559E+04,9.364598E+04,2.881684E+00,8.426442E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.019333E+00,5.309505E+04,9.150794E+04,2.540312E+00,7.428224E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.694783E+00,4.738783E+04,8.167169E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.529857E+03,4.640506E+00,6.313823E+04,8.911057E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.352887E+03,7.546779E-01,1.326905E+04,2.286659E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.460182E+03,7.469561E-01,1.062020E+04,1.652604E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.487841E+03,6.656157E-01,1.170487E+04,2.017303E+04
14:20:00,2.882594E+00,8.429104E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.102806E+00,5.456292E+04,9.403777E+04,2.881685E+00,8.426446E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.031850E+00,5.331516E+04,9.188728E+04,2.540313E+00,7.428228E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.707375E+00,4.760925E+04,8.205330E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.529857E+03,4.637665E+00,6.310626E+04,8.904918E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.352887E+03,7.543644E-01,1.326552E+04,2.286277E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.460182E+03,7.391647E-01,1.053312E+04,1.641393E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.487841E+03,6.656157E-01,1.170487E+04,2.017303E+04
14:30:00,2.882595E+00,8.429107E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.113052E+00,5.474310E+04,9.434831E+04,2.881686E+00,8.426449E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.041700E+00,5.348837E+04,9.218581E+04,2.540314E+00,7.428231E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.717299E+00,4.778377E+04,8.235409E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.529857E+03,4.633091E+00,6.305480E+04,8.896873E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.352887E+03,7.543644E-01,1.326552E+04,2.286277E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.460182E+03,7.336277E-01,1.047123E+04,1.633443E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.487841E+03,6.656157E-01,1.170487E+04,2.017303E+04
14:40:00,2.882596E+00,8.429110E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.120517E+00,5.487436E+04,9.457454E+04,2.881687E+00,8.426452E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.048793E+00,5.361310E+04,9.240077E+04,2.540315E+00,7.428234E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.724464E+00,4.790976E+04,8.257122E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.529857E+03,4.630186E+00,6.302212E+04,8.891184E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.352887E+03,7.543644E-01,1.326552E+04,2.286277E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.460182E+03,7.294908E-01,1.042496E+04,1.627556E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.487841E+03,6.656157E-01,1.170487E+04,2.017303E+04
14:50:00,2.882597E+00,8.429113E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.125126E+00,5.495542E+04,9.471423E+04,2.881688E+00,8.426455E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.053065E+00,5.368822E+04,9.253025E+04,2.540316E+00,7.428237E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.728803E+00,4.798606E+04,8.270273E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.529857E+03,4.627635E+00,6.299341E+04,8.886208E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.352887E+03,7.543644E-01,1.326552E+04,2.286277E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.460182E+03,7.262540E-01,1.038872E+04,1.623065E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.487841E+03,6.656157E-01,1.170487E+04,2.017303E+04
15:00:00,2.882598E+00,8.429115E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.126839E+00,5.498555E+04,9.476616E+04,2.881689E+00,8.426457E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.054486E+00,5.371321E+04,9.257331E+04,2.540317E+00,7.428239E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.730283E+00,4.801210E+04,8.274760E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.529857E+03,4.624288E+00,6.295575E+04,8.880512E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.352887E+03,7.543644E-01,1.326552E+04,2.286277E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.460182E+03,7.236099E-01,1.035910E+04,1.619513E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.487841E+03,6.656157E-01,1.170487E+04,2.017303E+04
15:10:00,2.882599E+00,8.429118E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.125646E+00,5.467247E+04,9.442935E+04,2.881690E+00,8.426460E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.053064E+00,5.340289E+04,9.223656E+04,2.540318E+00,7.428242E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.728912E+00,4.773296E+04,8.244355E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.690970E+03,4.620132E+00,6.274788E+04,8.857579E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.423383E+03,7.543644E-01,1.319502E+04,2.279021E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.493357E+03,7.123834E-01,1.020006E+04,1.599871E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.550044E+03,6.656157E-01,1.164267E+04,2.010901E+04
15:20:00,2.882600E+00,8.429120E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.121495E+00,5.430816E+04,9.400376E+04,2.881691E+00,8.426462E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.048772E+00,5.304291E+04,9.181370E+04,2.540319E+00,7.428244E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.724654E+00,4.740387E+04,8.205290E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,6.852084E+03,4.615197E+00,6.253125E+04,8.834009E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.493880E+03,7.543644E-01,1.312452E+04,2.271767E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.526532E+03,6.966120E-01,9.990107E+03,1.553545E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.612247E+03,6.656157E-01,1.158046E+04,2.004500E+04
15:30:00,2.882600E+00,8.429123E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.114421E+00,5.389402E+04,9.349114E+04,2.881691E+00,8.426465E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.055780E+00,5.287926E+04,9.173082E+04,2.540320E+00,7.428247E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.723605E+00,4.713108E+04,8.175932E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.013197E+03,4.609528E+00,6.230634E+04,8.809861E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.564377E+03,7.543644E-01,1.305403E+04,2.264511E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.559707E+03,6.785794E-01,9.754895E+03,1.501529E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.674450E+03,6.656157E-01,1.151826E+04,1.998098E+04
15:40:00,2.882601E+00,8.429125E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.104495E+00,5.343214E+04,9.289456E+04,2.881692E+00,8.426467E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.062968E+00,5.271741E+04,9.165196E+04,2.540320E+00,7.428249E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.730854E+00,4.700132E+04,8.171425E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.174311E+03,4.603173E+00,6.207373E+04,8.785191E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.634874E+03,7.543644E-01,1.298353E+04,2.257254E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.592882E+03,6.589209E-01,9.501578E+03,1.455444E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.736653E+03,6.656157E-01,1.145606E+04,1.991695E+04
15:50:00,2.882602E+00,8.429127E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.091829E+00,5.292521E+04,9.221819E+04,2.881693E+00,8.426469E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.069129E+00,5.253663E+04,9.154111E+04,2.540321E+00,7.428251E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.737060E+00,4.685236E+04,8.163670E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.335424E+03,4.596198E+00,6.183412E+04,8.760064E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.705370E+03,7.543644E-01,1.291303E+04,2.249999E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.626057E+03,6.380105E-01,9.234355E+03,1.416368E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.798856E+03,6.656157E-01,1.139385E+04,1.985293E+04
16:00:00,2.882603E+00,8.429130E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.083753E+00,5.249879E+04,9.168070E+04,2.881694E+00,8.426472E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.074210E+00,5.233631E+04,9.139697E+04,2.540322E+00,7.428253E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.742170E+00,4.668356E+04,8.152535E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.496538E+03,4.588773E+00,6.158946E+04,8.734682E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.775867E+03,7.543644E-01,1.284254E+04,2.242743E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.659232E+03,6.160788E-01,8.955810E+03,1.381400E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.861059E+03,6.656157E-01,1.133165E+04,1.978891E+04
16:10:00,2.882604E+00,8.429132E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.087668E+00,5.218070E+04,9.140113E+04,2.881695E+00,8.426474E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.078140E+00,5.201968E+04,9.111909E+04,2.540323E+00,7.428256E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.746111E+00,4.640849E+04,8.129037E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.711356E+03,4.588773E+00,6.137466E+04,8.713406E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.869863E+03,7.543644E-01,1.274854E+04,2.233069E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.703465E+03,5.969514E-01,8.697599E+03,1.351334E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,6.943997E+03,6.656157E-01,1.124871E+04,1.970355E+04
16:20:00,2.882604E+00,8.429134E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.090452E+00,5.184268E+04,9.108719E+04,2.881695E+00,8.426476E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.080951E+00,5.168329E+04,9.080715E+04,2.540324E+00,7.428258E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.748916E+00,4.611337E+04,8.102085E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,7.926174E+03,4.588773E+00,6.115985E+04,8.692449E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,7.963858E+03,7.543644E-01,1.265455E+04,2.223394E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.747698E+03,5.818839E-01,8.484864E+03,1.327562E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.026934E+03,6.656157E-01,1.116578E+04,1.961818E+04
16:30:00,2.882605E+00,8.429136E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.092117E+00,5.148531E+04,9.073972E+04,2.881696E+00,8.426478E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.082656E+00,5.132779E+04,9.046210E+04,2.540324E+00,7.428260E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.750600E+00,4.579888E+04,8.071773E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,8.140991E+03,4.588773E+00,6.094504E+04,8.671812E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.057854E+03,7.543644E-01,1.256055E+04,2.213720E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.791931E+03,5.685645E-01,8.291699E+03,1.306402E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.109871E+03,6.656157E-01,1.108284E+04,1.953283E+04
16:40:00,2.882606E+00,8.429139E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.092669E+00,5.110915E+04,9.035928E+04,2.881697E+00,8.426481E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.083262E+00,5.095370E+04,9.008446E+04,2.540325E+00,7.428262E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.751167E+00,4.546552E+04,8.038154E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,8.355809E+03,4.588773E+00,6.073023E+04,8.651481E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.151850E+03,7.543644E-01,1.246655E+04,2.204045E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.836165E+03,5.563427E-01,8.110815E+03,1.286723E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.192809E+03,6.656157E-01,1.099990E+04,1.944746E+04
16:50:00,2.882607E+00,8.429141E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.092217E+00,5.071639E+04,8.994955E+04,2.881698E+00,8.426483E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.082878E+00,5.056322E+04,8.967789E+04,2.540326E+00,7.428264E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.750727E+00,4.511550E+04,8.001593E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,8.570627E+03,4.588773E+00,6.051542E+04,8.631448E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.245845E+03,7.543644E-01,1.237256E+04,2.194372E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.880398E+03,5.448311E-01,7.937886E+03,1.267959E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.275746E+03,6.656157E-01,1.091696E+04,1.936210E+04
17:00:00,2.882607E+00,8.429143E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.090970E+00,5.031080E+04,8.951686E+04,2.881698E+00,8.426485E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.081711E+00,5.016008E+04,8.924870E+04,2.540327E+00,7.428267E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.749487E+00,4.475257E+04,7.962723E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,8.785445E+03,4.588773E+00,6.030061E+04,8.611690E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.339841E+03,7.543644E-01,1.227856E+04,2.184697E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.924631E+03,5.337907E-01,7.770248E+03,1.249799E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.358683E+03,6.656157E-01,1.083403E+04,1.927674E+04
17:10:00,2.882608E+00,8.429145E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.089029E+00,4.979807E+04,8.896546E+04,2.881699E+00,8.426487E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.079861E+00,4.965027E+04,8.870141E+04,2.540327E+00,7.428269E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.747545E+00,4.429303E+04,7.913057E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,9.053968E+03,4.588773E+00,6.003210E+04,8.586689E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.457336E+03,7.543644E-01,1.216107E+04,2.172604E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,3.979923E+03,5.277963E-01,7.647958E+03,1.236800E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.462355E+03,6.656157E-01,1.073035E+04,1.917004E+04
17:20:00,2.882609E+00,8.429147E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.086447E+00,4.927572E+04,8.839632E+04,2.881700E+00,8.426489E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.077389E+00,4.913111E+04,8.813691E+04,2.540328E+00,7.428271E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.744964E+00,4.382388E+04,7.861620E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,9.322490E+03,4.588773E+00,5.976359E+04,8.561935E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.574830E+03,7.543644E-01,1.204357E+04,2.160512E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.035214E+03,5.220112E-01,7.528012E+03,1.224073E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.566027E+03,6.656157E-01,1.062668E+04,1.906334E+04
