Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
17:30:00,2.882609E+00,8.429149E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.083247E+00,4.874441E+04,8.781042E+04,2.881700E+00,8.426491E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.074316E+00,4.860321E+04,8.755607E+04,2.540329E+00,7.428273E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.741760E+00,4.334569E+04,7.808492E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,9.591013E+03,4.588773E+00,5.949507E+04,8.537425E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.692325E+03,7.543644E-01,1.192608E+04,2.148419E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.090506E+03,5.163665E-01,7.409643E+03,1.211526E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.669698E+03,6.656157E-01,1.052301E+04,1.895664E+04
17:40:00,2.882610E+00,8.429151E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.079409E+00,4.820411E+04,8.720750E+04,2.881701E+00,8.426493E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.070623E+00,4.806657E+04,8.695867E+04,2.540329E+00,7.428275E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.737916E+00,4.285847E+04,7.753655E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,9.859535E+03,4.588773E+00,5.922656E+04,8.513162E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.809819E+03,7.543644E-01,1.180858E+04,2.136326E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.145797E+03,5.108088E-01,7.292254E+03,1.199087E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.773370E+03,6.656157E-01,1.041934E+04,1.884994E+04
17:50:00,2.882611E+00,8.429153E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.074356E+00,4.764617E+04,8.657157E+04,2.881702E+00,8.426495E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.065792E+00,4.751344E+04,8.633041E+04,2.540330E+00,7.428277E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.732845E+00,4.235346E+04,7.695489E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.012806E+04,4.588773E+00,5.895804E+04,8.489157E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,8.927314E+03,7.543644E-01,1.169109E+04,2.124234E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.201089E+03,5.052471E-01,7.174830E+03,1.186639E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.877042E+03,6.656157E-01,1.031567E+04,1.874324E+04
18:00:00,2.882612E+00,8.429155E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.068130E+00,4.707181E+04,8.590444E+04,2.881703E+00,8.426497E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.059829E+00,4.694445E+04,8.567201E+04,2.540331E+00,7.428279E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.726601E+00,4.183201E+04,7.634198E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.039658E+04,4.588773E+00,5.868953E+04,8.465498E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.044809E+03,7.543644E-01,1.157360E+04,2.112141E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.256381E+03,4.996859E-01,7.057423E+03,1.174187E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,7.980713E+03,6.656157E-01,1.021200E+04,1.863654E+04
18:10:00,2.882612E+00,8.429157E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.060582E+00,4.624095E+04,8.495716E+04,2.881703E+00,8.426499E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.052571E+00,4.611993E+04,8.473481E+04,2.540331E+00,7.428281E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.719035E+00,4.108068E+04,7.547634E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.079936E+04,4.588773E+00,5.828675E+04,8.428444E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.221051E+03,7.543644E-01,1.139735E+04,2.094003E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.339318E+03,4.941006E-01,6.912111E+03,1.158859E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.136221E+03,6.656157E-01,1.005649E+04,1.847649E+04
18:20:00,2.882613E+00,8.429159E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.051570E+00,4.539187E+04,8.397327E+04,2.881704E+00,8.426501E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.043875E+00,4.527740E+04,8.376151E+04,2.540332E+00,7.428283E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.710005E+00,4.031111E+04,7.457406E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.120215E+04,4.588773E+00,5.788398E+04,8.391753E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.397292E+03,7.543644E-01,1.122111E+04,2.075864E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.422255E+03,4.884780E-01,6.766393E+03,1.143477E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.291729E+03,6.656157E-01,9.900981E+03,1.831645E+04
18:30:00,2.882614E+00,8.429161E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.040920E+00,4.452300E+04,8.294901E+04,2.881705E+00,8.426503E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.033562E+00,4.441527E+04,8.274831E+04,2.540333E+00,7.428285E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.699335E+00,3.952176E+04,7.363140E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.160493E+04,4.588773E+00,5.748120E+04,8.355445E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.573534E+03,7.543644E-01,1.104487E+04,2.057725E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.505193E+03,4.828063E-01,6.620137E+03,1.128024E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.447236E+03,6.656157E-01,9.745473E+03,1.815640E+04
18:40:00,2.882614E+00,8.429163E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.028648E+00,4.363573E+04,8.188596E+04,2.881705E+00,8.426505E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.021647E+00,4.353488E+04,8.169670E+04,2.540333E+00,7.428287E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.687041E+00,3.871398E+04,7.264990E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.200772E+04,4.588773E+00,5.707843E+04,8.319555E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.749776E+03,7.543644E-01,1.086863E+04,2.039585E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.588130E+03,4.770773E-01,6.473255E+03,1.112490E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.602744E+03,6.656157E-01,9.589966E+03,1.799634E+04
18:50:00,2.882615E+00,8.429165E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.015044E+00,4.273533E+04,8.079321E+04,2.881706E+00,8.426507E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,3.008363E+00,4.264064E+04,8.061418E+04,2.540334E+00,7.428289E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.673422E+00,3.789317E+04,7.163887E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.241050E+04,4.588773E+00,5.667565E+04,8.284152E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,9.926018E+03,7.543644E-01,1.069239E+04,2.021447E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.671067E+03,4.713396E-01,6.326288E+03,1.096935E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.758251E+03,6.656157E-01,9.434458E+03,1.783630E+04
19:00:00,2.882616E+00,8.429167E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.999474E+00,4.181388E+04,7.965477E+04,2.881707E+00,8.426509E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.993110E+00,4.172516E+04,7.948577E+04,2.540335E+00,7.428291E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.657831E+00,3.705124E+04,7.058202E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.281328E+04,4.588773E+00,5.627288E+04,8.249296E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.010226E+04,7.543644E-01,1.051614E+04,2.003309E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.754005E+03,4.655551E-01,6.178814E+03,1.081310E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,8.913759E+03,6.656157E-01,9.278951E+03,1.767625E+04
19:10:00,2.882616E+00,8.429169E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.980915E+00,4.104444E+04,7.863629E+04,2.881707E+00,8.426511E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.974901E+00,4.096163E+04,7.847764E+04,2.540335E+00,7.428292E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.639238E+00,3.633986E+04,6.962287E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.310866E+04,4.588773E+00,5.597752E+04,8.226063E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.023150E+04,7.543644E-01,1.038690E+04,1.990007E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.814825E+03,4.690571E-01,6.157052E+03,1.079630E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.027798E+03,6.656157E-01,9.164912E+03,1.755889E+04
19:20:00,2.882617E+00,8.429171E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.959053E+00,4.023646E+04,7.753782E+04,2.881708E+00,8.426513E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.953408E+00,4.015969E+04,7.738989E+04,2.540336E+00,7.428294E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.617358E+00,3.559017E+04,6.858417E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.340403E+04,4.588773E+00,5.568216E+04,8.203555E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.036075E+04,7.543644E-01,1.025766E+04,1.976705E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.875646E+03,4.725340E-01,6.135019E+03,1.077640E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.141836E+03,6.656157E-01,9.050873E+03,1.744152E+04
19:30:00,2.882617E+00,8.429173E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.933522E+00,3.938670E+04,7.635160E+04,2.881709E+00,8.426515E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.928269E+00,3.931616E+04,7.621487E+04,2.540337E+00,7.428296E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.591815E+00,3.479880E+04,6.745789E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.369941E+04,4.588773E+00,5.538680E+04,8.181774E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.048999E+04,7.543644E-01,1.012841E+04,1.963405E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.936467E+03,4.760088E-01,6.112969E+03,1.075538E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.255875E+03,6.656157E-01,8.936834E+03,1.732416E+04
19:40:00,2.882618E+00,8.429175E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.905204E+00,3.850874E+04,7.510228E+04,2.881709E+00,8.426517E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.900351E+00,3.844441E+04,7.497681E+04,2.540337E+00,7.428298E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.563489E+00,3.397928E+04,6.626863E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.399478E+04,4.588773E+00,5.509145E+04,8.160703E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.061924E+04,7.543644E-01,9.999168E+03,1.950103E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,4.997288E+03,4.795111E-01,6.091235E+03,1.073521E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.369914E+03,6.656157E-01,8.822795E+03,1.720680E+04
19:50:00,2.882619E+00,8.429176E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.875478E+00,3.762207E+04,7.382680E+04,2.881710E+00,8.426519E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.871021E+00,3.756375E+04,7.371237E+04,2.540338E+00,7.428300E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.533760E+00,3.315111E+04,6.505331E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.429016E+04,4.588773E+00,5.479609E+04,8.140280E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.074848E+04,7.543644E-01,9.869924E+03,1.936802E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.058108E+03,4.830610E-01,6.070044E+03,1.071670E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.483953E+03,6.656157E-01,8.708756E+03,1.708943E+04
20:00:00,2.882619E+00,8.429178E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.850175E+00,3.680270E+04,7.267461E+04,2.881710E+00,8.426520E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.845883E+00,3.674728E+04,7.256517E+04,2.540338E+00,7.428302E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.504317E+00,3.233683E+04,6.385581E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.458553E+04,4.588773E+00,5.450073E+04,8.120404E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.087772E+04,7.543644E-01,9.740680E+03,1.923500E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.118929E+03,4.867586E-01,6.050513E+03,1.070096E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.597992E+03,6.656157E-01,8.594717E+03,1.697206E+04
20:10:00,2.882620E+00,8.429180E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.627270E+04,7.200443E+04,2.881711E+00,8.426522E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.627270E+04,7.200443E+04,2.540339E+00,7.428303E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.190054E+04,6.332533E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.482720E+04,4.588773E+00,5.425908E+04,8.106368E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.098347E+04,7.543644E-01,9.634935E+03,1.912618E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.168691E+03,4.807581E-01,5.933764E+03,1.057536E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.691296E+03,6.656157E-01,8.501413E+03,1.687604E+04
20:20:00,2.882621E+00,8.429182E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.587460E+04,7.159469E+04,2.881712E+00,8.426524E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.587460E+04,7.159469E+04,2.540340E+00,7.428305E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.155043E+04,6.296498E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.506887E+04,4.588773E+00,5.401742E+04,8.092482E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.108921E+04,7.543644E-01,9.529190E+03,1.901734E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.218454E+03,4.750244E-01,5.820011E+03,1.045347E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.784601E+03,6.656157E-01,8.408108E+03,1.678001E+04
20:30:00,2.882621E+00,8.429184E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.547650E+04,7.118500E+04,2.881712E+00,8.426526E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.547650E+04,7.118500E+04,2.540340E+00,7.428307E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.120031E+04,6.260466E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.531054E+04,4.588773E+00,5.377576E+04,8.078635E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.119496E+04,7.543644E-01,9.423444E+03,1.890852E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.268216E+03,4.695919E-01,5.709633E+03,1.033542E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.877905E+03,6.656157E-01,8.314804E+03,1.668398E+04
20:40:00,2.882622E+00,8.429185E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.507840E+04,7.077530E+04,2.881713E+00,8.426527E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.507840E+04,7.077530E+04,2.540341E+00,7.428309E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.085020E+04,6.224435E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.555221E+04,4.588773E+00,5.353409E+04,8.064753E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.130070E+04,7.543644E-01,9.317699E+03,1.879969E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.317979E+03,4.644796E-01,5.602838E+03,1.022130E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,9.971210E+03,6.656157E-01,8.221499E+03,1.658796E+04
20:50:00,2.882622E+00,8.429187E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.468030E+04,7.036562E+04,2.881713E+00,8.426529E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.468030E+04,7.036562E+04,2.540341E+00,7.428310E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.050008E+04,6.188405E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.579388E+04,4.588773E+00,5.329242E+04,8.050794E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.140645E+04,7.543644E-01,9.211954E+03,1.869087E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.367741E+03,4.597087E-01,5.499860E+03,1.011130E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.006451E+04,6.656157E-01,8.128195E+03,1.649194E+04
21:00:00,2.882623E+00,8.429189E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.428220E+04,6.995588E+04,2.881714E+00,8.426531E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.428220E+04,6.995588E+04,2.540342E+00,7.428312E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,3.014997E+04,6.152370E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.603555E+04,4.588773E+00,5.305075E+04,8.036726E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.151219E+04,7.543644E-01,9.106209E+03,1.858203E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.417503E+03,4.552178E-01,5.400015E+03,1.000468E+04,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.015782E+04,6.656157E-01,8.034890E+03,1.639591E+04
21:10:00,2.882624E+00,8.429190E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.388410E+04,6.954618E+04,2.881715E+00,8.426533E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.388410E+04,6.954618E+04,2.540343E+00,7.428314E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.979986E+04,6.116339E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.627722E+04,4.588773E+00,5.280907E+04,8.022538E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.161794E+04,7.543644E-01,9.000464E+03,1.847321E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.467266E+03,4.482452E-01,5.272503E+03,9.866623E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.025112E+04,6.656157E-01,7.941586E+03,1.629989E+04
21:20:00,2.882624E+00,8.429192E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.348600E+04,6.913649E+04,2.881715E+00,8.426534E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.348600E+04,6.913649E+04,2.540343E+00,7.428315E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.944974E+04,6.080308E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.651889E+04,4.588773E+00,5.256740E+04,8.008212E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.172369E+04,7.543644E-01,8.894719E+03,1.836438E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.517028E+03,4.414850E-01,5.147386E+03,9.732517E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.034443E+04,6.656157E-01,7.848281E+03,1.620387E+04
21:30:00,2.882625E+00,8.429194E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.308790E+04,6.872676E+04,2.881716E+00,8.426536E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.308790E+04,6.872676E+04,2.540344E+00,7.428317E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.909963E+04,6.044273E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.676056E+04,4.588773E+00,5.232572E+04,7.993740E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.182943E+04,7.543644E-01,8.788974E+03,1.825554E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.566791E+03,4.349042E-01,5.024291E+03,9.600818E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.043773E+04,6.656157E-01,7.754977E+03,1.610783E+04
21:40:00,2.882625E+00,8.429195E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.268980E+04,6.831707E+04,2.881716E+00,8.426538E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.268980E+04,6.831707E+04,2.540344E+00,7.428319E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.874951E+04,6.008242E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.700223E+04,4.588773E+00,5.208405E+04,7.979125E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.193518E+04,7.543644E-01,8.683229E+03,1.814672E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.616553E+03,4.284792E-01,4.902956E+03,9.470478E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.053104E+04,6.656157E-01,7.661672E+03,1.601181E+04
21:50:00,2.882626E+00,8.429197E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.229170E+04,6.790738E+04,2.881717E+00,8.426539E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.229170E+04,6.790738E+04,2.540345E+00,7.428320E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.839940E+04,5.972212E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.724390E+04,4.588773E+00,5.184237E+04,7.964365E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.204092E+04,7.543644E-01,8.577483E+03,1.803790E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.666316E+03,4.221887E-01,4.783143E+03,9.341102E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.062434E+04,6.656157E-01,7.568368E+03,1.591579E+04
22:00:00,2.882626E+00,8.429199E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.189360E+04,6.749769E+04,2.881717E+00,8.426541E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.189360E+04,6.749769E+04,2.540345E+00,7.428322E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.804928E+04,5.936181E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.748557E+04,4.588773E+00,5.160069E+04,7.949464E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.214667E+04,7.543644E-01,8.471738E+03,1.792907E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.716078E+03,4.160144E-01,4.664648E+03,9.212621E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.071765E+04,6.656157E-01,7.475063E+03,1.581977E+04
22:10:00,2.882627E+00,8.429200E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.158397E+04,6.717902E+04,2.881718E+00,8.426543E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.158397E+04,6.717902E+04,2.540346E+00,7.428324E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.777697E+04,5.908155E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.767354E+04,4.588773E+00,5.141272E+04,7.939931E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.222891E+04,7.543644E-01,8.389492E+03,1.784443E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.754782E+03,4.065549E-01,4.520657E+03,9.053223E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.079022E+04,6.656157E-01,7.402493E+03,1.574508E+04
22:20:00,2.882627E+00,8.429202E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.127434E+04,6.686035E+04,2.881719E+00,8.426544E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.127434E+04,6.686035E+04,2.540347E+00,7.428325E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.750466E+04,5.880129E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.786151E+04,4.588773E+00,5.122475E+04,7.930265E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.231116E+04,7.543644E-01,8.307246E+03,1.775978E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.793486E+03,3.971953E-01,4.377846E+03,8.895684E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.086279E+04,6.656157E-01,7.329923E+03,1.567040E+04
22:30:00,2.882628E+00,8.429204E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.096470E+04,6.654174E+04,2.881719E+00,8.426546E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.096470E+04,6.654174E+04,2.540347E+00,7.428327E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.723235E+04,5.852108E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.804947E+04,4.588773E+00,5.103678E+04,7.920472E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.239340E+04,7.543644E-01,8.225000E+03,1.767515E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.832190E+03,3.879222E-01,4.236062E+03,8.738909E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.093536E+04,6.656157E-01,7.257353E+03,1.559572E+04
22:40:00,2.882629E+00,8.429205E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.065507E+04,6.622307E+04,2.881720E+00,8.426547E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.065507E+04,6.622307E+04,2.540348E+00,7.428328E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.696004E+04,5.824082E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.823744E+04,4.588773E+00,5.084881E+04,7.910554E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.247565E+04,7.543644E-01,8.142753E+03,1.759050E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.870894E+03,3.787298E-01,4.095240E+03,8.582345E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.100793E+04,6.656157E-01,7.184782E+03,1.552103E+04
22:50:00,2.882629E+00,8.429207E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.034544E+04,6.590440E+04,2.881720E+00,8.426549E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.034544E+04,6.590440E+04,2.540348E+00,7.428330E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.668773E+04,5.796056E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.842540E+04,4.588773E+00,5.066084E+04,7.900524E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.255790E+04,7.543644E-01,8.060507E+03,1.750586E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.909598E+03,3.696113E-01,3.955306E+03,8.425965E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.108050E+04,6.656157E-01,7.112212E+03,1.544634E+04
23:00:00,2.882630E+00,8.429208E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.003581E+04,6.558578E+04,2.881721E+00,8.426550E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,3.003581E+04,6.558578E+04,2.540349E+00,7.428331E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.641542E+04,5.768035E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.861337E+04,4.588773E+00,5.047287E+04,7.890398E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.264014E+04,7.543644E-01,7.978261E+03,1.742122E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.948302E+03,3.605616E-01,3.816200E+03,8.269914E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.115307E+04,6.656157E-01,7.039642E+03,1.537167E+04
23:10:00,2.882630E+00,8.429210E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.972617E+04,6.526711E+04,2.881721E+00,8.426552E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.972617E+04,6.526711E+04,2.540349E+00,7.428333E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.614311E+04,5.740010E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.880133E+04,4.588773E+00,5.028490E+04,7.880180E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.272239E+04,7.543644E-01,7.896015E+03,1.733658E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,5.987007E+03,3.549950E-01,3.715772E+03,8.158389E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.122564E+04,6.656157E-01,6.967072E+03,1.529698E+04
23:20:00,2.882631E+00,8.429211E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.941654E+04,6.494845E+04,2.881722E+00,8.426554E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.941654E+04,6.494845E+04,2.540350E+00,7.428334E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.587080E+04,5.711984E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.898930E+04,4.588773E+00,5.009693E+04,7.869883E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.280464E+04,7.543644E-01,7.813769E+03,1.725193E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.025711E+03,3.549950E-01,3.677068E+03,8.118556E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.129821E+04,6.656157E-01,6.894502E+03,1.522229E+04
23:30:00,2.882631E+00,8.429213E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.910691E+04,6.462983E+04,2.881722E+00,8.426555E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.910691E+04,6.462983E+04,2.540350E+00,7.428336E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.559849E+04,5.683962E+04,4.588773E+00,2.968838E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.917727E+04,4.588773E+00,4.990896E+04,7.859522E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.288688E+04,7.543644E-01,7.731522E+03,1.716730E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.064415E+03,3.549950E-01,3.638363E+03,8.078728E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.137078E+04,6.656157E-01,6.821932E+03,1.514762E+04
23:40:00,2.882664E+00,8.429308E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.879728E+04,6.431116E+04,2.881755E+00,8.426651E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.879728E+04,6.431116E+04,2.540383E+00,7.428431E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.532618E+04,5.655937E+04,4.588773E+00,2.968827E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.936523E+04,4.588773E+00,4.972099E+04,7.849102E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.296913E+04,7.543644E-01,7.649276E+03,1.708265E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.103119E+03,3.660467E-01,3.722086E+03,8.183977E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.144335E+04,6.656157E-01,6.749361E+03,1.507293E+04
23:50:00,2.882676E+00,8.429345E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.848764E+04,6.399250E+04,2.881768E+00,8.426687E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.848764E+04,6.399250E+04,2.540395E+00,7.428468E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.505386E+04,5.627912E+04,4.588773E+00,2.968812E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.955320E+04,4.588773E+00,4.953302E+04,7.838635E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.305137E+04,7.543644E-01,7.567030E+03,1.699801E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.141823E+03,4.089200E-01,4.158931E+03,8.698700E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.151592E+04,6.656157E-01,6.676791E+03,1.499824E+04
24:00:00,2.882691E+00,8.429387E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.817801E+04,6.367388E+04,2.881782E+00,8.426729E+04,2.839960E+00,0.000000E+00,0.000000E+00,2.839960E+00,0.000000E+00,2.839960E+00,2.817801E+04,6.367388E+04,2.540410E+00,7.428510E+04,2.497643E+00,0.000000E+00,0.000000E+00,2.497643E+00,0.000000E+00,2.497643E+00,2.478155E+04,5.599890E+04,4.588773E+00,2.968800E+04,4.588773E+00,0.000000E+00,0.000000E+00,4.588773E+00,1.974116E+04,4.588773E+00,4.934506E+04,7.828132E+04,7.543644E-01,4.267706E+04,7.543644E-01,0.000000E+00,0.000000E+00,7.543644E-01,1.313362E+04,7.543644E-01,7.484784E+03,1.691337E+04,3.549950E-01,2.008332E+04,3.549950E-01,0.000000E+00,0.000000E+00,3.549950E-01,6.180527E+03,4.067824E-01,4.096459E+03,8.618447E+03,6.656157E-01,3.765623E+04,6.656157E-01,0.000000E+00,0.000000E+00,6.656157E-01,1.158849E+04,6.656157E-01,6.604221E+03,1.492357E+04
Coinc Peak   ,2.882691E+00,3.126839E+00,8.429387E+04,5.498555E+04,2.881782E+00,3.083262E+00,8.426729E+04,5.371321E+04,2.540410E+00,2.751167E+00,7.428510E+04,4.801210E+04,4.588773E+00,4.641656E+00,2.968838E+04,6.315117E+04,7.543644E-01,7.793438E-01,4.267706E+04,1.329334E+04,3.549950E-01,9.533476E-01,2.008332E+04,1.263437E+04,6.656157E-01,6.656157E-01,3.765623E+04,1.170487E+04
NonCoinc Peak,2.882691E+00,3.210745E+00,8.429387E+04,5.498555E+04,2.881782E+00,3.139505E+00,8.426729E+04,5.371321E+04,2.540410E+00,2.815528E+00,7.428510E+04,4.801210E+04,4.588773E+00,4.643489E+00,2.968838E+04,6.315117E+04,7.543644E-01,7.793438E-01,4.267706E+04,1.329334E+04,3.549950E-01,9.533476E-01,2.008332E+04,1.263437E+04,6.656157E-01,6.656157E-01,3.765623E+04,1.170487E+04
