Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.882783E+00,5.505519E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.749237E+00,2.702093E+04,6.137539E+04,1.872462E+00,5.475338E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.738897E+00,2.691931E+04,6.114456E+04,1.668076E+00,4.877684E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.441777E+00,2.399905E+04,5.451149E+04,2.203705E+00,4.646073E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.482322E+00,4.826150E+04,7.452617E+04,2.911486E-01,1.512492E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.467393E+03,7.963111E-01,8.651845E+03,1.267619E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.063276E+03,5.347894E-01,5.681388E+03,9.235748E+03,4.841118E-01,1.768381E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.941817E+03,3.862931E-01,4.042366E+03,7.336029E+03
00:20:00,1.882636E+00,5.505090E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.733033E+00,2.660626E+04,6.075080E+04,1.872313E+00,5.474902E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.722987E+00,2.650847E+04,6.052750E+04,1.667954E+00,4.877329E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.427168E+00,2.362865E+04,5.395194E+04,2.203487E+00,4.646253E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.463667E+00,4.788859E+04,7.413491E+04,2.910823E-01,1.512365E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.491244E+03,7.927501E-01,8.587561E+03,1.260914E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.084970E+03,5.436925E-01,5.760580E+03,9.326327E+03,4.840728E-01,1.768306E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.962863E+03,3.828253E-01,3.981948E+03,7.268504E+03
00:30:00,1.882491E+00,5.504664E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.717242E+00,2.619861E+04,6.013846E+04,1.872165E+00,5.474470E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.707476E+00,2.610445E+04,5.992233E+04,1.667834E+00,4.876977E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.412927E+00,2.326452E+04,5.340331E+04,2.203270E+00,4.646431E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.445413E+00,4.752022E+04,7.374837E+04,2.910164E-01,1.512240E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.515096E+03,7.892498E-01,8.523968E+03,1.254279E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.106663E+03,5.526228E-01,5.840143E+03,9.420823E+03,4.840341E-01,1.768232E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.983908E+03,3.794258E-01,3.922306E+03,7.201768E+03
00:40:00,1.882231E+00,5.503905E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.701848E+00,2.579770E+04,5.953792E+04,1.871903E+00,5.473704E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.692347E+00,2.570698E+04,5.932856E+04,1.667613E+00,4.876331E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.399031E+00,2.290634E+04,5.286503E+04,2.202953E+00,4.646694E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.427547E+00,4.715626E+04,7.336639E+04,2.909377E-01,1.512089E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.538947E+03,7.858088E-01,8.461048E+03,1.247713E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.128357E+03,5.038238E-01,5.267654E+03,8.743213E+03,4.839670E-01,1.768106E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.004953E+03,3.760929E-01,3.863420E+03,7.135807E+03
00:50:00,1.882049E+00,5.503373E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.686840E+00,2.540330E+04,5.894883E+04,1.871719E+00,5.473165E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.677583E+00,2.531578E+04,5.874574E+04,1.667460E+00,4.875884E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.385457E+00,2.255382E+04,5.233655E+04,2.202708E+00,4.646899E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.410048E+00,4.679646E+04,7.298879E+04,2.908809E-01,1.511981E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.562798E+03,7.824259E-01,8.398788E+03,1.241216E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.150051E+03,4.572808E-01,4.721415E+03,8.097883E+03,4.839332E-01,1.768044E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.025999E+03,3.728251E-01,3.805274E+03,7.070613E+03
01:00:00,1.881860E+00,5.502820E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.672197E+00,2.501514E+04,5.837059E+04,1.871527E+00,5.472605E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.663176E+00,2.493069E+04,5.817352E+04,1.667301E+00,4.875419E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.372184E+00,2.220664E+04,5.181721E+04,2.202456E+00,4.647109E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.392906E+00,4.644072E+04,7.261540E+04,2.908666E-01,1.511954E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.586650E+03,7.791003E-01,8.337178E+03,1.234786E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.171745E+03,4.554815E-01,4.679455E+03,8.052189E+03,4.839465E-01,1.768071E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.047044E+03,3.696205E-01,3.747845E+03,7.006158E+03
01:10:00,1.881871E+00,5.502850E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.658032E+00,2.471694E+04,5.789072E+04,1.871538E+00,5.472636E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.649242E+00,2.463520E+04,5.769928E+04,1.667309E+00,4.875444E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.359326E+00,2.193928E+04,5.138503E+04,2.202471E+00,4.647096E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.376320E+00,4.614500E+04,7.230390E+04,2.908720E-01,1.511964E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.602551E+03,7.758618E-01,8.284507E+03,1.229275E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.186207E+03,4.536463E-01,4.644284E+03,8.013666E+03,4.839501E-01,1.768078E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.061074E+03,3.665134E-01,3.698538E+03,6.950151E+03
01:20:00,1.881881E+00,5.502880E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.644242E+00,2.442396E+04,5.742083E+04,1.871548E+00,5.472667E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.635684E+00,2.434492E+04,5.723500E+04,1.667318E+00,4.875469E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.346799E+00,2.167658E+04,5.096174E+04,2.202486E+00,4.647084E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.360113E+00,4.585358E+04,7.199694E+04,2.908774E-01,1.511975E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.618452E+03,7.726887E-01,8.232579E+03,1.223843E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.200670E+03,4.518509E-01,4.609563E+03,7.975858E+03,4.839538E-01,1.768085E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.075104E+03,3.634815E-01,3.650084E+03,6.895067E+03
01:30:00,1.881891E+00,5.502910E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.630810E+00,2.413599E+04,5.696050E+04,1.871559E+00,5.472697E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.622490E+00,2.405966E+04,5.678036E+04,1.667327E+00,4.875494E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.334598E+00,2.141844E+04,5.054713E+04,2.202501E+00,4.647071E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.344276E+00,4.556635E+04,7.169436E+04,2.908827E-01,1.511985E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.634353E+03,7.695802E-01,8.181384E+03,1.218486E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.215132E+03,4.500939E-01,4.575275E+03,7.938683E+03,4.839574E-01,1.768091E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.089135E+03,3.605243E-01,3.602479E+03,6.840900E+03
01:40:00,1.881901E+00,5.502940E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.617721E+00,2.385282E+04,5.650928E+04,1.871569E+00,5.472727E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.609650E+00,2.377928E+04,5.633505E+04,1.667335E+00,4.875518E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.322721E+00,2.116477E+04,5.014107E+04,2.202516E+00,4.647059E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.328798E+00,4.528321E+04,7.139606E+04,2.908879E-01,1.511995E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.650254E+03,7.665348E-01,8.130907E+03,1.213204E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.229595E+03,4.483731E-01,4.541395E+03,7.902065E+03,4.839610E-01,1.768098E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.103165E+03,3.576419E-01,3.555723E+03,6.787654E+03
01:50:00,1.881911E+00,5.502969E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.604959E+00,2.357424E+04,5.606679E+04,1.871579E+00,5.472757E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.597160E+00,2.350366E+04,5.589892E+04,1.667343E+00,4.875543E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.311170E+00,2.091553E+04,4.974354E+04,2.202531E+00,4.647047E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.313676E+00,4.500411E+04,7.110202E+04,2.908932E-01,1.512005E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.666155E+03,7.635517E-01,8.081136E+03,1.207995E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.244058E+03,4.466871E-01,4.507908E+03,7.865955E+03,4.839646E-01,1.768105E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.117195E+03,3.548338E-01,3.509811E+03,6.735334E+03
02:00:00,1.881921E+00,5.502998E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.592519E+00,2.330015E+04,5.563280E+04,1.871589E+00,5.472786E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.585006E+00,2.323263E+04,5.547157E+04,1.667352E+00,4.875567E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.299938E+00,2.067059E+04,4.935430E+04,2.202546E+00,4.647035E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.298905E+00,4.472899E+04,7.081219E+04,2.908984E-01,1.512015E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.682055E+03,7.606300E-01,8.032062E+03,1.202859E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.258520E+03,4.450349E-01,4.474803E+03,7.830313E+03,4.839681E-01,1.768112E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.131225E+03,3.521006E-01,3.464749E+03,6.683953E+03
02:10:00,1.881931E+00,5.503027E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.580357E+00,2.307028E+04,5.524775E+04,1.871599E+00,5.472816E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.573136E+00,2.300571E+04,5.509314E+04,1.667360E+00,4.875591E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.288972E+00,2.046508E+04,4.900894E+04,2.202560E+00,4.647023E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.284441E+00,4.448422E+04,7.055359E+04,2.909035E-01,1.512025E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.693981E+03,7.577605E-01,7.987557E+03,1.198193E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.269367E+03,4.434131E-01,4.445658E+03,7.798793E+03,4.839716E-01,1.768119E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.141748E+03,3.494282E-01,3.423885E+03,6.636925E+03
02:20:00,1.881941E+00,5.503056E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.568468E+00,2.284396E+04,5.486966E+04,1.871609E+00,5.472845E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.561540E+00,2.278235E+04,5.472167E+04,1.667368E+00,4.875615E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.278265E+00,2.026289E+04,4.867011E+04,2.202575E+00,4.647011E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.270278E+00,4.424286E+04,7.029854E+04,2.909087E-01,1.512034E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.705907E+03,7.549409E-01,7.943617E+03,1.193585E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.280214E+03,4.418205E-01,4.416843E+03,7.767650E+03,4.839751E-01,1.768125E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.152271E+03,3.468159E-01,3.383703E+03,6.590628E+03
02:30:00,1.881951E+00,5.503085E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.556846E+00,2.262113E+04,5.449846E+04,1.871619E+00,5.472874E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.550211E+00,2.256242E+04,5.435703E+04,1.667376E+00,4.875638E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.267806E+00,2.006391E+04,4.833764E+04,2.202589E+00,4.646999E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.256411E+00,4.400486E+04,7.004704E+04,2.909138E-01,1.512044E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.717833E+03,7.521706E-01,7.900237E+03,1.189034E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.291061E+03,4.402555E-01,4.388341E+03,7.736862E+03,4.839785E-01,1.768132E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.162793E+03,3.442623E-01,3.344188E+03,6.545056E+03
02:40:00,1.881960E+00,5.503113E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.545489E+00,2.240171E+04,5.413401E+04,1.871629E+00,5.472902E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.539140E+00,2.234583E+04,5.399899E+04,1.667384E+00,4.875662E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.257585E+00,1.986799E+04,4.801126E+04,2.202603E+00,4.646988E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.242835E+00,4.377017E+04,6.979901E+04,2.909188E-01,1.512054E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.729758E+03,7.494496E-01,7.857419E+03,1.184542E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.301908E+03,4.387183E-01,4.360153E+03,7.706424E+03,4.839820E-01,1.768138E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.173316E+03,3.417664E-01,3.305328E+03,6.500195E+03
02:50:00,1.881970E+00,5.503141E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.534392E+00,2.218563E+04,5.377612E+04,1.871639E+00,5.472931E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.528318E+00,2.213246E+04,5.364725E+04,1.667392E+00,4.875685E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.247593E+00,1.967503E+04,4.769065E+04,2.202617E+00,4.646976E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.229545E+00,4.353871E+04,6.955437E+04,2.909238E-01,1.512063E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.741684E+03,7.467777E-01,7.815156E+03,1.180107E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.312755E+03,4.372086E-01,4.332275E+03,7.676324E+03,4.839854E-01,1.768145E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.183839E+03,3.393270E-01,3.267109E+03,6.456030E+03
03:00:00,1.881979E+00,5.503169E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.523550E+00,2.197280E+04,5.342474E+04,1.871648E+00,5.472959E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.517739E+00,2.192220E+04,5.330170E+04,1.667400E+00,4.875708E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.237825E+00,1.948496E+04,4.737579E+04,2.202631E+00,4.646965E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.216534E+00,4.331043E+04,6.931312E+04,2.909288E-01,1.512073E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.753610E+03,7.441540E-01,7.773442E+03,1.175730E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.323602E+03,4.357259E-01,4.304703E+03,7.646563E+03,4.839887E-01,1.768151E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.194361E+03,3.369431E-01,3.229520E+03,6.412561E+03
03:10:00,1.881989E+00,5.503196E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.512903E+00,2.176268E+04,5.307847E+04,1.871658E+00,5.472987E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.507345E+00,2.171454E+04,5.296107E+04,1.667408E+00,4.875731E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.228229E+00,1.929730E+04,4.706548E+04,2.202645E+00,4.646953E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.203745E+00,4.308467E+04,6.907448E+04,2.909337E-01,1.512082E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.765535E+03,7.415694E-01,7.732170E+03,1.171398E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.334449E+03,4.342669E-01,4.277398E+03,7.617090E+03,4.839921E-01,1.768158E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.204884E+03,3.345993E-01,3.192387E+03,6.369561E+03
03:20:00,1.881998E+00,5.503223E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.502460E+00,2.155531E+04,5.273757E+04,1.871667E+00,5.473015E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.497146E+00,2.150953E+04,5.262558E+04,1.667416E+00,4.875754E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.218815E+00,1.911209E+04,4.675996E+04,2.202659E+00,4.646942E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.191190E+00,4.286157E+04,6.883866E+04,2.909386E-01,1.512092E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.777461E+03,7.390269E-01,7.691378E+03,1.167117E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.345295E+03,4.328333E-01,4.250381E+03,7.587935E+03,4.839954E-01,1.768164E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.215407E+03,3.322983E-01,3.155740E+03,6.327083E+03
03:30:00,1.882008E+00,5.503251E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.492205E+00,2.135053E+04,5.240160E+04,1.871677E+00,5.473042E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.487128E+00,2.130703E+04,5.229485E+04,1.667423E+00,4.875777E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.209570E+00,1.892921E+04,4.645886E+04,2.202673E+00,4.646931E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.178849E+00,4.264090E+04,6.860536E+04,2.909435E-01,1.512101E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.789387E+03,7.365235E-01,7.651028E+03,1.162881E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.356142E+03,4.314234E-01,4.223633E+03,7.559066E+03,4.839987E-01,1.768170E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.225929E+03,3.300369E-01,3.119542E+03,6.285074E+03
03:40:00,1.882017E+00,5.503278E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.482123E+00,2.114818E+04,5.207029E+04,1.871686E+00,5.473070E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.477277E+00,2.110689E+04,5.196862E+04,1.667431E+00,4.875799E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.200480E+00,1.874852E+04,4.616194E+04,2.202686E+00,4.646919E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.166703E+00,4.242244E+04,6.837438E+04,2.909483E-01,1.512110E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.801312E+03,7.340557E-01,7.611083E+03,1.158687E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.366989E+03,4.300356E-01,4.197133E+03,7.530467E+03,4.840019E-01,1.768177E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.236452E+03,3.278118E-01,3.083757E+03,6.243496E+03
03:50:00,1.882026E+00,5.503304E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.472204E+00,2.094815E+04,5.174335E+04,1.871695E+00,5.473097E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.467584E+00,2.090900E+04,5.164664E+04,1.667438E+00,4.875821E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.191537E+00,1.856992E+04,4.586896E+04,2.202700E+00,4.646908E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.154740E+00,4.220605E+04,6.814557E+04,2.909531E-01,1.512119E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.813238E+03,7.316216E-01,7.571521E+03,1.154533E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.377836E+03,4.286685E-01,4.170868E+03,7.502121E+03,4.840052E-01,1.768183E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.246975E+03,3.256209E-01,3.048360E+03,6.202322E+03
04:00:00,1.882035E+00,5.503331E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.462438E+00,2.075034E+04,5.142051E+04,1.871705E+00,5.473124E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.458038E+00,2.071325E+04,5.132862E+04,1.667446E+00,4.875843E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.182732E+00,1.839332E+04,4.557969E+04,2.202713E+00,4.646897E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.142947E+00,4.199160E+04,6.791875E+04,2.909579E-01,1.512128E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.825164E+03,7.292195E-01,7.532322E+03,1.150415E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.388683E+03,4.273212E-01,4.144827E+03,7.474012E+03,4.840084E-01,1.768189E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.257498E+03,3.234623E-01,3.013329E+03,6.161522E+03
04:10:00,1.882044E+00,5.503357E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.452875E+00,2.059334E+04,5.114220E+04,1.871714E+00,5.473150E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.448689E+00,2.055819E+04,5.105492E+04,1.667453E+00,4.875865E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.174108E+00,1.825292E+04,4.532994E+04,2.202726E+00,4.646886E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.131369E+00,4.180644E+04,6.772210E+04,2.909626E-01,1.512137E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.833114E+03,7.268572E-01,7.497550E+03,1.146753E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.395914E+03,4.352375E-01,4.226830E+03,7.574820E+03,4.840116E-01,1.768195E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.264513E+03,3.213488E-01,2.982318E+03,6.124904E+03
04:20:00,1.882053E+00,5.503383E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.443491E+00,2.043844E+04,5.086821E+04,1.871723E+00,5.473177E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.439515E+00,2.040518E+04,5.078543E+04,1.667461E+00,4.875887E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.165645E+00,1.811441E+04,4.508405E+04,2.202739E+00,4.646876E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.119978E+00,4.162341E+04,6.752766E+04,2.909673E-01,1.512146E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.841065E+03,7.245283E-01,7.463159E+03,1.143130E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.403146E+03,4.431553E-01,4.308882E+03,7.667214E+03,4.840147E-01,1.768201E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.271528E+03,3.192753E-01,2.951761E+03,6.088777E+03
04:30:00,1.882062E+00,5.503409E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.434292E+00,2.028566E+04,5.059865E+04,1.871732E+00,5.473203E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.430521E+00,2.025424E+04,5.052027E+04,1.667468E+00,4.875908E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.157346E+00,1.797779E+04,4.484212E+04,2.202752E+00,4.646865E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.108782E+00,4.144259E+04,6.733555E+04,2.909720E-01,1.512155E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.849015E+03,7.222349E-01,7.429169E+03,1.139549E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.410377E+03,4.510893E-01,4.391154E+03,7.756165E+03,4.840179E-01,1.768207E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.278543E+03,3.172427E-01,2.921669E+03,6.053161E+03
04:40:00,1.882070E+00,5.503435E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.425281E+00,2.013503E+04,5.033364E+04,1.871741E+00,5.473229E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.421711E+00,2.010539E+04,5.025955E+04,1.667476E+00,4.875929E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.149216E+00,1.784309E+04,4.460425E+04,2.202765E+00,4.646854E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.097789E+00,4.126407E+04,6.714589E+04,2.909766E-01,1.512164E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.856966E+03,7.199785E-01,7.395600E+03,1.136012E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.417608E+03,4.590356E-01,4.473607E+03,7.846347E+03,4.840210E-01,1.768213E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.285558E+03,3.152523E-01,2.892055E+03,6.018081E+03
04:50:00,1.882079E+00,5.503460E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.416459E+00,1.998651E+04,5.007307E+04,1.871750E+00,5.473255E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.413088E+00,1.995863E+04,5.000320E+04,1.667483E+00,4.875951E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.141255E+00,1.771030E+04,4.437038E+04,2.202778E+00,4.646843E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.087001E+00,4.108788E+04,6.695868E+04,2.909813E-01,1.512173E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.864916E+03,7.177598E-01,7.362459E+03,1.132519E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.424839E+03,4.669973E-01,4.556276E+03,7.939491E+03,4.840242E-01,1.768219E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.292573E+03,3.133042E-01,2.862923E+03,5.983537E+03
05:00:00,1.882088E+00,5.503485E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.408667E+00,1.984704E+04,4.983442E+04,1.871758E+00,5.473280E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.405418E+00,1.982026E+04,4.976720E+04,1.667490E+00,4.875972E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.134464E+00,1.758764E+04,4.416125E+04,2.202791E+00,4.646833E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.077928E+00,4.093116E+04,6.679414E+04,2.909859E-01,1.512182E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.872867E+03,7.160126E-01,7.334670E+03,1.129638E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.432071E+03,4.751095E-01,4.640685E+03,8.037143E+03,4.840273E-01,1.768225E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.299588E+03,3.118881E-01,2.839830E+03,5.956867E+03
05:10:00,1.882096E+00,5.503510E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.402437E+00,1.987054E+04,4.978251E+04,1.871767E+00,5.473306E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.399177E+00,1.984357E+04,4.971495E+04,1.667497E+00,4.875992E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.130034E+00,1.761749E+04,4.413787E+04,2.202804E+00,4.646823E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.073230E+00,4.093153E+04,6.679666E+04,2.909905E-01,1.512191E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.864916E+03,7.154872E-01,7.336655E+03,1.129945E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.424839E+03,4.738673E-01,4.633888E+03,8.026061E+03,4.840304E-01,1.768231E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.292573E+03,3.119329E-01,2.847353E+03,5.966244E+03
05:20:00,1.882105E+00,5.503535E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.398226E+00,1.991041E+04,4.977214E+04,1.871776E+00,5.473331E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.394743E+00,1.988150E+04,4.969986E+04,1.667504E+00,4.876013E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.129380E+00,1.767842E+04,4.419259E+04,2.202816E+00,4.646812E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.076995E+00,4.102797E+04,6.690826E+04,2.909951E-01,1.512199E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.856966E+03,7.174106E-01,7.366442E+03,1.133345E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.417608E+03,4.736942E-01,4.639170E+03,8.030379E+03,4.840336E-01,1.768237E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.285558E+03,3.146502E-01,2.885218E+03,6.015038E+03
05:30:00,1.882113E+00,5.503560E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.397601E+00,1.997991E+04,4.983601E+04,1.871784E+00,5.473356E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.394223E+00,1.995176E+04,4.976579E+04,1.667511E+00,4.876033E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.133322E+00,1.777760E+04,4.434277E+04,2.202829E+00,4.646802E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.091366E+00,4.124482E+04,6.715354E+04,2.909996E-01,1.512208E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.849015E+03,7.224008E-01,7.431046E+03,1.140532E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.410377E+03,4.749271E-01,4.660328E+03,8.053119E+03,4.840367E-01,1.768243E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.278543E+03,3.208079E-01,2.962143E+03,6.114052E+03
05:40:00,1.882122E+00,5.503584E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.403403E+00,2.010312E+04,5.003366E+04,1.871793E+00,5.473381E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.400074E+00,2.007528E+04,4.996436E+04,1.667518E+00,4.876054E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.141673E+00,1.791390E+04,4.458501E+04,2.202841E+00,4.646792E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.115718E+00,4.157499E+04,6.752136E+04,2.910042E-01,1.512217E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.841065E+03,7.302846E-01,7.528504E+03,1.151203E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.403146E+03,4.775586E-01,4.697273E+03,8.093197E+03,4.840397E-01,1.768249E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.271528E+03,3.299953E-01,3.073464E+03,6.256223E+03
05:50:00,1.882130E+00,5.503609E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.415821E+00,2.028225E+04,5.036963E+04,1.871801E+00,5.473406E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.411828E+00,2.024873E+04,5.028638E+04,1.667525E+00,4.876074E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.155109E+00,1.809342E+04,4.493381E+04,2.202853E+00,4.646782E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.152380E+00,4.204492E+04,6.804319E+04,2.910086E-01,1.512225E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.833114E+03,7.418183E-01,7.667399E+03,1.166354E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.395914E+03,4.818929E-01,4.753443E+03,8.154554E+03,4.840428E-01,1.768255E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.264513E+03,3.429217E-01,3.227234E+03,6.451505E+03
06:00:00,1.882138E+00,5.503633E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.433243E+00,2.050432E+04,5.081086E+04,1.871809E+00,5.473430E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.428253E+00,2.046227E+04,5.070666E+04,1.667532E+00,4.876094E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.172297E+00,1.830539E+04,4.536180E+04,2.202866E+00,4.646771E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.199084E+00,4.262886E+04,6.868830E+04,2.910131E-01,1.512234E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.825164E+03,7.563291E-01,7.840093E+03,1.185090E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.388683E+03,4.876597E-01,4.825796E+03,8.233551E+03,4.840458E-01,1.768260E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.257498E+03,3.586361E-01,3.412655E+03,6.684639E+03
06:10:00,1.882146E+00,5.503657E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.034564E+00,1.736657E+04,4.271394E+04,1.871818E+00,5.473454E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.030195E+00,1.732928E+04,4.262224E+04,1.667539E+00,4.876114E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,1.817895E+00,1.551714E+04,3.816517E+04,2.202878E+00,4.646762E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,3.670474E+00,3.697993E+04,6.220005E+04,2.910175E-01,1.512242E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.797337E+03,7.731170E-01,8.058571E+03,1.208203E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.363374E+03,4.959934E-01,4.945273E+03,8.361766E+03,4.840488E-01,1.768266E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.232945E+03,3.760624E-01,3.635069E+03,6.953811E+03
06:20:00,1.882154E+00,5.503680E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.635338E+00,1.413717E+04,3.451604E+04,1.871826E+00,5.473478E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.631770E+00,1.410632E+04,3.444072E+04,1.667545E+00,4.876133E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,1.461047E+00,1.263046E+04,3.083739E+04,2.202890E+00,4.646752E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,3.136174E+00,3.131072E+04,5.572516E+04,2.910219E-01,1.512250E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.769511E+03,7.912336E-01,8.292161E+03,1.233638E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.338064E+03,5.048849E-01,5.071093E+03,8.500351E+03,4.840517E-01,1.768272E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.208392E+03,3.940643E-01,3.864033E+03,7.235665E+03
06:30:00,1.882163E+00,5.503704E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.233975E+00,1.080200E+04,2.618315E+04,1.871834E+00,5.473502E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.230847E+00,1.077462E+04,2.611679E+04,1.667552E+00,4.876153E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,1.100911E+00,9.637183E+03,2.335973E+04,2.202902E+00,4.646742E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,2.664571E+00,2.621432E+04,4.973736E+04,2.910262E-01,1.512259E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.741684E+03,8.102980E-01,8.536509E+03,1.260407E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.312755E+03,5.140036E-01,5.199496E+03,8.642918E+03,4.840546E-01,1.768277E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.183839E+03,4.118286E-01,4.090300E+03,7.514139E+03
06:40:00,1.882170E+00,5.503727E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,9.608532E-01,8.515900E+03,2.049572E+04,1.871842E+00,5.473526E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,9.608532E-01,8.515900E+03,2.049572E+04,1.667559E+00,4.876172E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,8.450360E-01,7.489430E+03,1.802525E+04,2.202913E+00,4.646732E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,2.309042E+00,2.231753E+04,4.511370E+04,2.910305E-01,1.512267E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.713857E+03,8.306480E-01,8.795443E+03,1.288737E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.287445E+03,5.233703E-01,5.330714E+03,8.788471E+03,4.840575E-01,1.768283E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.159286E+03,4.297203E-01,4.318013E+03,7.792749E+03
06:50:00,1.882178E+00,5.503750E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,9.608532E-01,8.620659E+03,2.060351E+04,1.871850E+00,5.473550E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,9.608532E-01,8.620659E+03,2.060351E+04,1.667565E+00,4.876191E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,8.450360E-01,7.581562E+03,1.812006E+04,2.202925E+00,4.646722E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,2.193449E+00,2.121992E+04,4.380615E+04,2.910347E-01,1.512275E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.686031E+03,8.516155E-01,9.061382E+03,1.317146E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.262136E+03,5.327009E-01,5.461537E+03,8.930169E+03,4.840604E-01,1.768288E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.134733E+03,4.469814E-01,4.538566E+03,8.053851E+03
07:00:00,1.882186E+00,5.503773E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,9.608532E-01,8.725418E+03,2.071133E+04,1.871858E+00,5.473573E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,9.608532E-01,8.725418E+03,2.071133E+04,1.667572E+00,4.876211E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,8.450360E-01,7.673694E+03,1.821487E+04,2.202937E+00,4.646713E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,2.202208E+00,2.163428E+04,4.428260E+04,2.910389E-01,1.512283E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.658204E+03,8.736328E-01,9.339196E+03,1.346923E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.236826E+03,5.421942E-01,5.594183E+03,9.074651E+03,4.840632E-01,1.768293E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.110180E+03,4.642726E-01,4.759438E+03,8.314444E+03
07:10:00,1.882194E+00,5.503796E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,9.608532E-01,8.979833E+03,2.097315E+04,1.871866E+00,5.473596E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,9.608532E-01,8.979833E+03,2.097315E+04,1.667578E+00,4.876229E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,8.450360E-01,7.897443E+03,1.844514E+04,2.202948E+00,4.646703E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,2.212335E+00,2.230614E+04,4.505396E+04,2.910431E-01,1.512291E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.590625E+03,8.965595E-01,9.667019E+03,1.380616E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.175360E+03,5.467660E-01,5.707300E+03,9.185726E+03,4.840660E-01,1.768299E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,4.050552E+03,4.816544E-01,5.016377E+03,8.595792E+03
07:20:00,1.882202E+00,5.503819E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.159022E+00,1.113875E+04,2.561454E+04,1.871874E+00,5.473619E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.150841E+00,1.106012E+04,2.543373E+04,1.667585E+00,4.876248E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,1.020765E+00,9.810031E+03,2.255904E+04,2.202960E+00,4.646694E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,2.784813E+00,3.006095E+04,5.408730E+04,2.910473E-01,1.512299E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.523046E+03,9.199321E-01,9.999973E+03,1.413627E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.113895E+03,5.513105E-01,5.820162E+03,9.296119E+03,4.840688E-01,1.768304E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.990923E+03,4.987860E-01,5.270514E+03,8.856778E+03
07:30:00,1.882209E+00,5.503841E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.173187E+00,1.158551E+04,2.624724E+04,1.871882E+00,5.473642E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.164164E+00,1.149640E+04,2.604537E+04,1.667591E+00,4.876267E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,1.035471E+00,1.022554E+04,2.316619E+04,2.202971E+00,4.646684E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,2.817123E+00,3.068042E+04,5.472146E+04,2.910514E-01,1.512307E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.455467E+03,9.437054E-01,1.033750E+04,1.449321E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.052429E+03,5.559891E-01,5.934561E+03,9.416109E+03,4.840716E-01,1.768309E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.931295E+03,5.160038E-01,5.525646E+03,9.142699E+03
07:40:00,1.882217E+00,5.503863E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.836180E+00,1.861891E+04,4.158046E+04,1.871890E+00,5.473664E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,1.820551E+00,1.846044E+04,4.122656E+04,1.667597E+00,4.876285E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,1.625729E+00,1.648494E+04,3.681478E+04,2.202983E+00,4.646675E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,3.645962E+00,4.115734E+04,6.681097E+04,2.910555E-01,1.512315E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.387888E+03,9.671234E-01,1.067092E+04,1.485325E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.990963E+03,5.605023E-01,6.047029E+03,9.535768E+03,4.840743E-01,1.768315E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.871666E+03,5.328691E-01,5.776723E+03,9.433185E+03
07:50:00,1.882225E+00,5.503885E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.264309E+00,2.355970E+04,5.189249E+04,1.871897E+00,5.473687E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.247243E+00,2.338213E+04,5.150139E+04,1.667603E+00,4.876304E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.005751E+00,2.086946E+04,4.596698E+04,2.202994E+00,4.646666E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.201223E+00,4.773101E+04,7.408161E+04,2.910595E-01,1.512322E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.320309E+03,9.901245E-01,1.099959E+04,1.518868E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.929497E+03,5.649065E-01,6.158263E+03,9.648240E+03,4.840770E-01,1.768320E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.812038E+03,5.496613E-01,6.026969E+03,9.697268E+03
08:00:00,1.882232E+00,5.503907E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.651467E+00,2.829007E+04,6.148776E+04,1.871905E+00,5.473709E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.629681E+00,2.805761E+04,6.098252E+04,1.667610E+00,4.876322E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.351476E+00,2.508928E+04,5.453092E+04,2.203005E+00,4.646657E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.750813E+00,5.381937E+04,8.077691E+04,2.910635E-01,1.512330E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.252730E+03,1.012362E+00,1.131966E+04,1.551270E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.868031E+03,5.690460E-01,6.266540E+03,9.756481E+03,4.840796E-01,1.768325E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.752409E+03,5.661216E-01,6.273481E+03,9.951983E+03
08:10:00,1.882240E+00,5.503929E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.050035E+00,3.344522E+04,7.165945E+04,1.871912E+00,5.473731E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.024317E+00,3.316321E+04,7.105521E+04,1.667616E+00,4.876340E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.706538E+00,2.967859E+04,6.358910E+04,2.203016E+00,4.646648E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.295154E+00,5.946849E+04,8.703198E+04,2.910675E-01,1.512338E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.177201E+03,1.033960E+00,1.164042E+04,1.583804E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.799334E+03,5.887208E-01,6.557702E+03,1.007456E+04,4.840823E-01,1.768330E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.685765E+03,5.841413E-01,6.544720E+03,1.023451E+04
08:20:00,1.882247E+00,5.503951E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.798540E+00,3.151562E+04,6.660294E+04,1.871920E+00,5.473753E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.765220E+00,3.114038E+04,6.580995E+04,1.667622E+00,4.876358E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.489205E+00,2.803206E+04,5.924102E+04,2.203027E+00,4.646638E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.046808E+00,5.711856E+04,8.404005E+04,2.910714E-01,1.512345E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.101671E+03,1.055231E+00,1.195733E+04,1.616104E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.730637E+03,6.165573E-01,6.941099E+03,1.088696E+04,4.840849E-01,1.768335E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.619122E+03,6.025291E-01,6.820057E+03,1.052058E+04
08:30:00,1.882254E+00,5.503972E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.315352E+00,3.831678E+04,7.991237E+04,1.871927E+00,5.473775E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.275969E+00,3.786162E+04,7.896310E+04,1.667628E+00,4.876375E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.945723E+00,3.404484E+04,7.100293E+04,2.203038E+00,4.646629E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.741047E+00,6.550428E+04,9.337098E+04,2.910753E-01,1.512352E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.026142E+03,1.075969E+00,1.226819E+04,1.647868E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.661940E+03,6.481440E-01,7.366951E+03,1.189646E+04,4.840874E-01,1.768340E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.552478E+03,6.209089E-01,7.095284E+03,1.080579E+04
08:40:00,1.882261E+00,5.503993E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.162559E+00,3.748680E+04,7.719266E+04,1.871935E+00,5.473796E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.125183E+00,3.704377E+04,7.628038E+04,1.667634E+00,4.876393E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.807223E+00,3.327490E+04,6.851952E+04,2.203049E+00,4.646621E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.556139E+00,6.393944E+04,9.138070E+04,2.910791E-01,1.512360E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.950613E+03,1.096627E+00,1.257826E+04,1.679616E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.593243E+03,6.825284E-01,7.824608E+03,1.285833E+04,4.840900E-01,1.768345E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.485835E+03,6.396041E-01,7.374177E+03,1.109528E+04
