Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
08:50:00,1.882269E+00,5.504014E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.180449E+00,3.864005E+04,7.859794E+04,1.871942E+00,5.473818E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.139518E+00,3.814276E+04,7.758641E+04,1.667640E+00,4.876410E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.823703E+00,3.430586E+04,6.978174E+04,2.203059E+00,4.646612E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.602195E+00,6.497585E+04,9.237927E+04,2.910830E-01,1.512367E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.875083E+03,1.116966E+00,1.288472E+04,1.711011E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.524546E+03,7.188050E-01,8.303790E+03,1.368892E+04,4.840925E-01,1.768349E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.419191E+03,6.581700E-01,7.651613E+03,1.138337E+04
09:00:00,1.882276E+00,5.504035E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.211761E+00,3.997092E+04,8.034995E+04,1.871949E+00,5.473839E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.169251E+00,3.944188E+04,7.928647E+04,1.667646E+00,4.876428E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.850710E+00,3.547758E+04,7.131739E+04,2.203070E+00,4.646603E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.653389E+00,6.606783E+04,9.345812E+04,2.910868E-01,1.512374E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.799554E+03,1.136928E+00,1.318690E+04,1.741984E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.455849E+03,7.565125E-01,8.799321E+03,1.441893E+04,4.840950E-01,1.768354E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.352547E+03,6.764616E-01,7.925937E+03,1.166844E+04
09:10:00,1.882283E+00,5.504056E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.248212E+00,4.128463E+04,8.214696E+04,1.871956E+00,5.473860E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.203812E+00,4.072031E+04,8.102409E+04,1.667652E+00,4.876445E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.882877E+00,3.664124E+04,7.290768E+04,2.203081E+00,4.646594E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.707872E+00,6.714309E+04,9.453592E+04,2.910906E-01,1.512382E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.731975E+03,1.156186E+00,1.347314E+04,1.771328E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.394383E+03,7.842349E-01,9.174348E+03,1.491487E+04,4.840975E-01,1.768359E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.292919E+03,6.924264E-01,8.166829E+03,1.191625E+04
09:20:00,1.882290E+00,5.504076E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.289866E+00,4.268513E+04,8.409688E+04,1.871964E+00,5.473881E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.243535E+00,4.208400E+04,8.291255E+04,1.667658E+00,4.876462E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.920034E+00,3.788666E+04,7.464309E+04,2.203091E+00,4.646586E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.764836E+00,6.824645E+04,9.565435E+04,2.910943E-01,1.512389E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.664396E+03,1.174299E+00,1.374637E+04,1.799329E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.332917E+03,8.043909E-01,9.463593E+03,1.526505E+04,4.841000E-01,1.768364E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.233290E+03,7.073223E-01,8.395588E+03,1.215120E+04
09:30:00,1.882297E+00,5.504097E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.335861E+00,4.416518E+04,8.618168E+04,1.871971E+00,5.473901E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.287625E+00,4.352656E+04,8.493551E+04,1.667663E+00,4.876479E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.961363E+00,3.920700E+04,7.650655E+04,2.203102E+00,4.646577E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.823106E+00,6.936459E+04,9.679581E+04,2.910981E-01,1.512396E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.596817E+03,1.190983E+00,1.400339E+04,1.825652E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.271451E+03,8.209482E-01,9.712170E+03,1.555546E+04,4.841025E-01,1.768368E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.173662E+03,7.210380E-01,8.610948E+03,1.237203E+04
09:40:00,1.882304E+00,5.504117E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.385951E+00,4.572488E+04,8.839846E+04,1.871978E+00,5.473922E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.335886E+00,4.504879E+04,8.709140E+04,1.667669E+00,4.876496E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.006580E+00,4.059660E+04,7.846273E+04,2.203112E+00,4.646569E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.881585E+00,7.048509E+04,9.794460E+04,2.911018E-01,1.512403E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.529238E+03,1.205913E+00,1.424048E+04,1.849908E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.209986E+03,8.348331E-01,9.930646E+03,1.580663E+04,4.841049E-01,1.768373E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.114033E+03,7.335185E-01,8.812284E+03,1.257812E+04
09:50:00,1.882311E+00,5.504137E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.438975E+00,4.735151E+04,9.071989E+04,1.871985E+00,5.473942E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.387176E+00,4.663828E+04,8.935341E+04,1.667675E+00,4.876512E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.054639E+00,4.193769E+04,7.990423E+04,2.203122E+00,4.646560E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.939555E+00,7.159978E+04,9.909039E+04,2.911055E-01,1.512410E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.461659E+03,1.219185E+00,1.445875E+04,1.872239E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.148520E+03,8.467343E-01,1.012680E+04,1.602986E+04,4.841074E-01,1.768378E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.054405E+03,7.448175E-01,9.000206E+03,1.277029E+04
10:00:00,1.882317E+00,5.504157E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.494137E+00,4.900048E+04,9.294454E+04,1.871992E+00,5.473962E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.440718E+00,4.828654E+04,9.170349E+04,1.667680E+00,4.876529E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.104819E+00,4.330286E+04,8.137062E+04,2.203132E+00,4.646552E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.996299E+00,7.270056E+04,1.002235E+05,2.911092E-01,1.512417E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.394080E+03,1.230860E+00,1.465890E+04,1.892718E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.087054E+03,8.570362E-01,1.030493E+04,1.623028E+04,4.841098E-01,1.768382E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.994776E+03,7.549581E-01,9.174976E+03,1.294883E+04
10:10:00,1.882324E+00,5.504177E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.550864E+00,5.045774E+04,9.451416E+04,1.871998E+00,5.473983E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.495958E+00,4.983438E+04,9.380501E+04,1.667686E+00,4.876545E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.156560E+00,4.459217E+04,8.275824E+04,2.203142E+00,4.646543E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.051295E+00,7.372778E+04,1.012818E+05,2.911128E-01,1.512424E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.334451E+03,1.241080E+00,1.483457E+04,1.910687E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.032819E+03,8.706856E-01,1.051378E+04,1.647961E+04,4.841122E-01,1.768387E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.942163E+03,7.673810E-01,9.368642E+03,1.315160E+04
10:20:00,1.882331E+00,5.504196E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.608593E+00,5.192639E+04,9.609387E+04,1.872005E+00,5.474002E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.552348E+00,5.128782E+04,9.537007E+04,1.667692E+00,4.876561E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.209342E+00,4.589330E+04,8.415670E+04,2.203152E+00,4.646535E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.104101E+00,7.473013E+04,1.023148E+05,2.911164E-01,1.512431E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.274823E+03,1.250056E+00,1.499612E+04,1.927203E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.978585E+03,8.865312E-01,1.074749E+04,1.699008E+04,4.841146E-01,1.768392E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.889550E+03,7.790208E-01,9.553415E+03,1.334212E+04
10:30:00,1.882338E+00,5.504216E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.666805E+00,5.340052E+04,9.767700E+04,1.872012E+00,5.474022E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.609378E+00,5.274852E+04,9.694059E+04,1.667697E+00,4.876577E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.262683E+00,4.720077E+04,8.555983E+04,2.203162E+00,4.646527E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.154311E+00,7.570300E+04,1.033173E+05,2.911200E-01,1.512438E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.215194E+03,1.257901E+00,1.514482E+04,1.942392E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.924350E+03,9.029387E-01,1.098753E+04,1.753985E+04,4.841170E-01,1.768396E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.836936E+03,7.897807E-01,9.728196E+03,1.352080E+04
10:40:00,1.882344E+00,5.504235E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.724457E+00,5.486829E+04,9.925035E+04,1.872019E+00,5.474042E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.665997E+00,5.420457E+04,9.850322E+04,1.667703E+00,4.876593E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.315671E+00,4.850424E+04,8.695609E+04,2.203172E+00,4.646519E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.201652E+00,7.664330E+04,1.042860E+05,2.911236E-01,1.512445E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.155566E+03,1.264845E+00,1.528329E+04,1.956533E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.870116E+03,9.195840E-01,1.123019E+04,1.800043E+04,4.841193E-01,1.768401E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.784323E+03,7.996299E-01,9.892637E+03,1.368908E+04
10:50:00,1.882351E+00,5.504254E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.781594E+00,5.633022E+04,1.008146E+05,1.872025E+00,5.474061E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.722249E+00,5.565645E+04,1.000586E+05,1.667708E+00,4.876609E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.368299E+00,4.980363E+04,8.834545E+04,2.203182E+00,4.646511E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.245754E+00,7.754682E+04,1.052162E+05,2.911272E-01,1.512451E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.095937E+03,1.270753E+00,1.541001E+04,1.969466E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.815881E+03,9.361664E-01,1.147210E+04,1.836551E+04,4.841217E-01,1.768405E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.731709E+03,8.084888E-01,1.004584E+04,1.384670E+04
11:00:00,1.882357E+00,5.504273E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.838001E+00,5.778386E+04,1.023672E+05,1.872032E+00,5.474081E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.777915E+00,5.710167E+04,1.016041E+05,1.667713E+00,4.876625E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.420337E+00,5.109631E+04,8.972521E+04,2.203192E+00,4.646503E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.286369E+00,7.841076E+04,1.061052E+05,2.911307E-01,1.512458E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.036309E+03,1.275524E+00,1.552381E+04,1.981074E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.761647E+03,9.525370E-01,1.171159E+04,1.867874E+04,4.841240E-01,1.768410E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.679096E+03,8.163115E-01,1.018727E+04,1.399311E+04
11:10:00,1.882364E+00,5.504292E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.893148E+00,5.895211E+04,1.036229E+05,1.872038E+00,5.474100E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.832464E+00,5.826313E+04,1.028543E+05,1.667719E+00,4.876640E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.471322E+00,5.214308E+04,9.084912E+04,2.203201E+00,4.646495E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.323052E+00,7.909579E+04,1.068100E+05,2.911342E-01,1.512465E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.996557E+03,1.279018E+00,1.560323E+04,1.989158E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.725490E+03,9.475980E-01,1.169149E+04,1.860300E+04,4.841263E-01,1.768414E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.644020E+03,8.195974E-01,1.025966E+04,1.406475E+04
11:20:00,1.882370E+00,5.504310E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.946767E+00,6.010302E+04,1.048573E+05,1.872045E+00,5.474119E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.885621E+00,5.940880E+04,1.040849E+05,1.667724E+00,4.876656E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.520988E+00,5.317487E+04,9.195462E+04,2.203211E+00,4.646487E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.355619E+00,7.973407E+04,1.074660E+05,2.911377E-01,1.512472E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.956804E+03,1.281117E+00,1.566682E+04,1.995616E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.689334E+03,9.389818E-01,1.162986E+04,1.859212E+04,4.841286E-01,1.768418E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.608945E+03,8.214225E-01,1.031546E+04,1.411940E+04
11:30:00,1.882376E+00,5.504329E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.998636E+00,6.123407E+04,1.060679E+05,1.872051E+00,5.474137E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.937157E+00,6.053607E+04,1.052932E+05,1.667729E+00,4.876671E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.569112E+00,5.418917E+04,9.303921E+04,2.203220E+00,4.646479E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.384029E+00,8.032517E+04,1.080731E+05,2.911411E-01,1.512478E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.917052E+03,1.281818E+00,1.571454E+04,2.000441E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.653177E+03,9.283782E-01,1.154580E+04,1.857287E+04,4.841309E-01,1.768423E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.573869E+03,8.219231E-01,1.035623E+04,1.415863E+04
11:40:00,1.882498E+00,5.504685E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.048521E+00,6.234259E+04,1.072521E+05,1.872173E+00,5.474493E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.986829E+00,6.164217E+04,1.064764E+05,1.667836E+00,4.876982E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.615469E+00,5.518340E+04,9.410024E+04,2.203331E+00,4.646386E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.408380E+00,8.087019E+04,1.086324E+05,2.911578E-01,1.512510E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.877300E+03,1.281219E+00,1.574749E+04,2.003752E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.617021E+03,9.741129E-01,1.209955E+04,1.948551E+04,4.841618E-01,1.768480E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.538794E+03,8.212339E-01,1.038349E+04,1.418399E+04
11:50:00,1.882579E+00,5.504920E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.096204E+00,6.342610E+04,1.084072E+05,1.872254E+00,5.474729E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.034405E+00,6.272447E+04,1.076318E+05,1.667906E+00,4.877190E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.659843E+00,5.615511E+04,9.513520E+04,2.203403E+00,4.646324E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.428943E+00,8.137220E+04,1.091470E+05,2.911567E-01,1.512508E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.837547E+03,1.279498E+00,1.576772E+04,2.005755E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.580865E+03,1.018551E+00,1.263845E+04,1.987629E+04,4.841681E-01,1.768490E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.503718E+03,8.195407E-01,1.039935E+04,1.419768E+04
12:00:00,1.882628E+00,5.505064E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.141492E+00,6.448244E+04,1.095311E+05,1.872303E+00,5.474873E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.079682E+00,6.378067E+04,1.087570E+05,1.667950E+00,4.877315E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.702047E+00,5.710219E+04,9.614194E+04,2.203449E+00,4.646283E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.446189E+00,8.183655E+04,1.096225E+05,2.910993E-01,1.512398E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.797795E+03,1.276911E+00,1.577809E+04,2.006750E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.544708E+03,1.035129E+00,1.286210E+04,1.970584E+04,4.841069E-01,1.768370E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.468643E+03,8.170853E-01,1.040655E+04,1.420254E+04
12:10:00,1.882707E+00,5.505295E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.184400E+00,6.540331E+04,1.105127E+05,1.872382E+00,5.475104E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.122657E+00,6.470231E+04,1.097408E+05,1.668019E+00,4.877517E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.742071E+00,5.793094E+04,9.702440E+04,2.203519E+00,4.646222E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.460978E+00,8.221929E+04,1.100143E+05,2.909735E-01,1.512158E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.765993E+03,1.273816E+00,1.577476E+04,2.006350E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.515783E+03,1.050703E+00,1.306763E+04,1.987135E+04,4.839724E-01,1.768111E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.440582E+03,8.142249E-01,1.040214E+04,1.419574E+04
12:20:00,1.882606E+00,5.505000E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.224812E+00,6.629586E+04,1.114622E+05,1.872281E+00,5.474810E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.163182E+00,6.559613E+04,1.106930E+05,1.667931E+00,4.877260E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.779778E+00,5.873339E+04,9.787720E+04,2.203427E+00,4.646295E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.474322E+00,8.258563E+04,1.103896E+05,2.907873E-01,1.511802E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.734191E+03,1.270670E+00,1.577085E+04,2.005906E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.486858E+03,1.066033E+00,1.327051E+04,2.035523E+04,4.837508E-01,1.767686E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.412522E+03,8.113627E-01,1.039771E+04,1.418937E+04
12:30:00,1.882652E+00,5.505134E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.262942E+00,6.716249E+04,1.123827E+05,1.872327E+00,5.474944E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.201415E+00,6.646393E+04,1.116158E+05,1.667970E+00,4.877375E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.815344E+00,5.951152E+04,9.870282E+04,2.203473E+00,4.646256E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.487685E+00,8.295218E+04,1.107659E+05,2.906170E-01,1.511477E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.702389E+03,1.268009E+00,1.577244E+04,2.006050E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.457933E+03,1.081471E+00,1.347464E+04,2.088191E+04,4.835629E-01,1.767327E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.384461E+03,8.089736E-01,1.039865E+04,1.418917E+04
12:40:00,1.882522E+00,5.504754E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.299153E+00,6.800733E+04,1.132786E+05,1.872198E+00,5.474565E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.237695E+00,6.730956E+04,1.125136E+05,1.667855E+00,4.877040E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.849118E+00,6.026930E+04,9.950571E+04,2.203360E+00,4.646352E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.501813E+00,8.332741E+04,1.111516E+05,2.904363E-01,1.511132E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.670587E+03,1.266016E+00,1.578161E+04,2.006968E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.429008E+03,1.039350E+00,1.302645E+04,2.034686E+04,4.833448E-01,1.766912E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.356401E+03,8.072283E-01,1.040689E+04,1.419688E+04
12:50:00,1.882447E+00,5.504535E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.333773E+00,6.883410E+04,1.141543E+05,1.872123E+00,5.474346E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.272326E+00,6.813647E+04,1.133904E+05,1.667789E+00,4.876845E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.881416E+00,6.101033E+04,1.002899E+05,2.203297E+00,4.646407E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.517113E+00,8.371594E+04,1.115511E+05,2.902938E-01,1.510860E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.638786E+03,1.264743E+00,1.579896E+04,2.008718E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.400083E+03,9.977196E-01,1.258436E+04,1.971962E+04,4.831765E-01,1.766593E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.328340E+03,8.061840E-01,1.042310E+04,1.421305E+04
13:00:00,1.882405E+00,5.504413E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.367066E+00,6.964582E+04,1.150128E+05,1.872081E+00,5.474225E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.305559E+00,6.894749E+04,1.142491E+05,1.667752E+00,4.876737E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.912496E+00,6.173754E+04,1.010584E+05,2.203262E+00,4.646438E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.533712E+00,8.411923E+04,1.119660E+05,2.902278E-01,1.510734E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.606984E+03,1.264155E+00,1.582409E+04,2.011268E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.371158E+03,9.834434E-01,1.245192E+04,1.950786E+04,4.830992E-01,1.766448E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.300280E+03,8.058212E-01,1.044704E+04,1.423751E+04
13:10:00,1.882335E+00,5.504208E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.399146E+00,7.028112E+04,1.156887E+05,1.872012E+00,5.474021E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.337491E+00,6.958111E+04,1.149239E+05,1.667690E+00,4.876555E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.942470E+00,6.231181E+04,1.016686E+05,2.203203E+00,4.646490E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.551378E+00,8.445407E+04,1.123115E+05,2.902488E-01,1.510774E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.587107E+03,1.264050E+00,1.584277E+04,2.013173E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.353080E+03,9.761262E-01,1.238710E+04,1.939214E+04,4.831163E-01,1.766483E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.282742E+03,8.025466E-01,1.042740E+04,1.421305E+04
13:20:00,1.882445E+00,5.504530E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.430143E+00,7.090412E+04,1.163508E+05,1.872122E+00,5.474343E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.368262E+00,7.020155E+04,1.155839E+05,1.667785E+00,4.876834E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.971482E+00,6.287516E+04,1.022665E+05,2.203307E+00,4.646408E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.569491E+00,8.479398E+04,1.126626E+05,2.903450E-01,1.510958E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.567231E+03,1.263972E+00,1.586176E+04,2.015110E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.335001E+03,9.624515E-01,1.225011E+04,1.869014E+04,4.832374E-01,1.766716E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.265204E+03,7.991235E-01,1.040607E+04,1.418976E+04
13:30:00,1.882409E+00,5.504424E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.459800E+00,7.151191E+04,1.169959E+05,1.872085E+00,5.474237E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.397648E+00,7.080626E+04,1.162264E+05,1.667753E+00,4.876742E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.999310E+00,6.342506E+04,1.028495E+05,2.203272E+00,4.646437E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.586907E+00,8.512598E+04,1.130055E+05,2.904379E-01,1.511135E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.547355E+03,1.263462E+00,1.587584E+04,2.016535E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.316923E+03,9.455458E-01,1.207668E+04,1.791567E+04,4.833389E-01,1.766911E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.247666E+03,7.952787E-01,1.037996E+04,1.416257E+04
13:40:00,1.882433E+00,5.504495E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.487710E+00,7.209986E+04,1.176192E+05,1.872110E+00,5.474308E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.425248E+00,7.139070E+04,1.168465E+05,1.667774E+00,4.876803E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.025551E+00,6.395695E+04,1.034127E+05,2.203297E+00,4.646416E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.603091E+00,8.544399E+04,1.133337E+05,2.905388E-01,1.511328E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.527479E+03,1.262446E+00,1.588419E+04,2.017375E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.298845E+03,9.263346E-01,1.187738E+04,1.732933E+04,4.834540E-01,1.767130E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.230129E+03,7.909921E-01,1.034883E+04,1.412959E+04
13:50:00,1.882444E+00,5.504526E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.513473E+00,7.266344E+04,1.182156E+05,1.872121E+00,5.474340E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.450672E+00,7.195043E+04,1.174393E+05,1.667784E+00,4.876830E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.049812E+00,6.446636E+04,1.039513E+05,2.203309E+00,4.646406E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.617680E+00,8.574390E+04,1.136428E+05,2.906281E-01,1.511499E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.507603E+03,1.260938E+00,1.588693E+04,2.017640E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.280767E+03,9.053979E-01,1.165870E+04,1.691992E+04,4.835540E-01,1.767321E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.212591E+03,7.863009E-01,1.031311E+04,1.409062E+04
14:00:00,1.882452E+00,5.504552E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.536741E+00,7.319869E+04,1.187808E+05,1.872129E+00,5.474365E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.473578E+00,7.248157E+04,1.180006E+05,1.667791E+00,4.876852E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.071750E+00,6.494939E+04,1.044609E+05,2.203321E+00,4.646396E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.630390E+00,8.602246E+04,1.139294E+05,2.907047E-01,1.511645E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.487727E+03,1.258954E+00,1.588429E+04,2.017342E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.262689E+03,8.830931E-01,1.142462E+04,1.659215E+04,4.836386E-01,1.767483E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.195053E+03,7.812391E-01,1.027318E+04,1.404605E+04
14:10:00,1.882460E+00,5.504575E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.557092E+00,7.342975E+04,1.190314E+05,1.872137E+00,5.474388E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.493554E+00,7.270837E+04,1.182470E+05,1.667798E+00,4.876871E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.090964E+00,6.516754E+04,1.046966E+05,2.203332E+00,4.646387E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.640864E+00,8.614139E+04,1.140518E+05,2.907691E-01,1.511768E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.487727E+03,1.256554E+00,1.585704E+04,2.014510E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.262689E+03,8.697206E-01,1.127364E+04,1.640667E+04,4.837090E-01,1.767617E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.195053E+03,7.792696E-01,1.025082E+04,1.402313E+04
14:20:00,1.882468E+00,5.504596E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.574295E+00,7.362507E+04,1.192429E+05,1.872145E+00,5.474410E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.510377E+00,7.289938E+04,1.184542E+05,1.667804E+00,4.876889E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.107231E+00,6.535223E+04,1.048959E+05,2.203343E+00,4.646378E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.648953E+00,8.623324E+04,1.141459E+05,2.908237E-01,1.511872E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.487727E+03,1.253914E+00,1.582706E+04,2.011397E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.262689E+03,8.618169E-01,1.118453E+04,1.630010E+04,4.837680E-01,1.767730E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.195053E+03,7.774099E-01,1.022971E+04,1.400131E+04
14:30:00,1.882474E+00,5.504616E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.588176E+00,7.378267E+04,1.194135E+05,1.872152E+00,5.474430E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.523885E+00,7.305273E+04,1.186205E+05,1.667810E+00,4.876907E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.120386E+00,6.550159E+04,1.050569E+05,2.203353E+00,4.646370E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.654506E+00,8.629629E+04,1.142100E+05,2.908698E-01,1.511960E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.487727E+03,1.251098E+00,1.579510E+04,2.008082E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.262689E+03,8.562089E-01,1.112129E+04,1.622266E+04,4.838174E-01,1.767824E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.195053E+03,7.756013E-01,1.020917E+04,1.397999E+04
14:40:00,1.882481E+00,5.504635E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.598576E+00,7.390075E+04,1.195412E+05,1.872158E+00,5.474449E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.533925E+00,7.316673E+04,1.187440E+05,1.667815E+00,4.876922E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.130277E+00,6.561390E+04,1.051779E+05,2.203364E+00,4.646361E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.657360E+00,8.632871E+04,1.142422E+05,2.909079E-01,1.512033E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.487727E+03,1.248076E+00,1.576078E+04,2.004527E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.262689E+03,8.520219E-01,1.107401E+04,1.616484E+04,4.838578E-01,1.767901E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.195053E+03,7.737798E-01,1.018849E+04,1.395841E+04
14:50:00,1.882487E+00,5.504652E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.605391E+00,7.397813E+04,1.196247E+05,1.872164E+00,5.474467E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.540406E+00,7.324032E+04,1.188234E+05,1.667820E+00,4.876937E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.136805E+00,6.568801E+04,1.052575E+05,2.203373E+00,4.646353E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.657382E+00,8.632896E+04,1.142408E+05,2.909394E-01,1.512093E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.487727E+03,1.244795E+00,1.572354E+04,2.000670E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.262689E+03,8.487479E-01,1.103698E+04,1.612115E+04,4.838908E-01,1.767964E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.195053E+03,7.718767E-01,1.016688E+04,1.393574E+04
15:00:00,1.882493E+00,5.504669E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.608547E+00,7.401396E+04,1.196630E+05,1.872170E+00,5.474484E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.543260E+00,7.327273E+04,1.188581E+05,1.667825E+00,4.876951E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.139903E+00,6.572319E+04,1.052949E+05,2.203383E+00,4.646346E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.654465E+00,8.629586E+04,1.142045E+05,2.909654E-01,1.512143E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.487727E+03,1.241311E+00,1.568398E+04,1.996580E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.262689E+03,8.460797E-01,1.100676E+04,1.608721E+04,4.839178E-01,1.768016E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.195053E+03,7.698300E-01,1.014364E+04,1.391121E+04
15:10:00,1.882498E+00,5.504685E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.607614E+00,7.367809E+04,1.193166E+05,1.872175E+00,5.474500E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.542079E+00,7.293403E+04,1.185085E+05,1.667829E+00,4.876964E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.139285E+00,6.543543E+04,1.049983E+05,2.203391E+00,4.646338E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.648008E+00,8.606144E+04,1.139608E+05,2.909871E-01,1.512184E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.511578E+03,1.237483E+00,1.561666E+04,1.989634E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.284383E+03,8.343097E-01,1.085169E+04,1.589640E+04,4.839401E-01,1.768058E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.216098E+03,7.655559E-01,1.007407E+04,1.383617E+04
15:20:00,1.882503E+00,5.504700E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.602759E+00,7.329768E+04,1.189220E+05,1.872181E+00,5.474515E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.537048E+00,7.255162E+04,1.181117E+05,1.667834E+00,4.876977E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.135037E+00,6.510646E+04,1.046572E+05,2.203400E+00,4.646331E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.638151E+00,8.578843E+04,1.136772E+05,2.910053E-01,1.512219E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.535429E+03,1.233284E+00,1.554514E+04,1.982253E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.306076E+03,8.178841E-01,1.064388E+04,1.530409E+04,4.839585E-01,1.768094E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.237144E+03,7.606263E-01,9.997059E+03,1.375464E+04
15:30:00,1.882508E+00,5.504715E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.594041E+00,7.287342E+04,1.184799E+05,1.872186E+00,5.474530E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.528241E+00,7.212635E+04,1.176682E+05,1.667838E+00,4.876989E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.127205E+00,6.473680E+04,1.042722E+05,2.203408E+00,4.646324E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.624906E+00,8.547694E+04,1.133539E+05,2.910206E-01,1.512248E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.559281E+03,1.228692E+00,1.546915E+04,1.974412E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.327770E+03,7.991683E-01,1.041022E+04,1.463885E+04,4.839738E-01,1.768123E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.258189E+03,7.550527E-01,9.912735E+03,1.366602E+04
15:40:00,1.882513E+00,5.504730E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.581518E+00,7.240596E+04,1.179910E+05,1.872191E+00,5.474546E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.515725E+00,7.165897E+04,1.171790E+05,1.667842E+00,4.877002E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.115843E+00,6.432705E+04,1.038439E+05,2.203417E+00,4.646318E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.608279E+00,8.512705E+04,1.129906E+05,2.910343E-01,1.512274E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.583132E+03,1.223664E+00,1.538821E+04,1.966061E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.349464E+03,7.788150E-01,1.015816E+04,1.408720E+04,4.839873E-01,1.768149E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.279234E+03,7.488435E-01,9.821194E+03,1.356950E+04
15:50:00,1.882519E+00,5.504745E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.565274E+00,7.189624E+04,1.174560E+05,1.872196E+00,5.474561E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.499592E+00,7.115052E+04,1.166451E+05,1.667846E+00,4.877014E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.101044E+00,6.387828E+04,1.033732E+05,2.203425E+00,4.646311E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.588298E+00,8.473910E+04,1.125875E+05,2.910467E-01,1.512298E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.606984E+03,1.218040E+00,1.530051E+04,1.957004E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.371158E+03,7.572060E-01,9.891984E+03,1.365959E+04,4.839994E-01,1.768172E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.300280E+03,7.420138E-01,9.722610E+03,1.346482E+04
16:00:00,1.882524E+00,5.504760E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.545460E+00,7.134599E+04,1.168768E+05,1.872201E+00,5.474576E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.480005E+00,7.060284E+04,1.160682E+05,1.667851E+00,4.877027E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.082961E+00,6.339223E+04,1.028621E+05,2.203433E+00,4.646304E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.565039E+00,8.431392E+04,1.121452E+05,2.910578E-01,1.512319E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.630835E+03,1.211597E+00,1.520350E+04,1.946969E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.392852E+03,7.345742E-01,9.614325E+03,1.330167E+04,4.840101E-01,1.768192E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.321325E+03,7.345776E-01,9.617139E+03,1.335206E+04
16:10:00,1.882529E+00,5.504775E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.522860E+00,7.065569E+04,1.161518E+05,1.872207E+00,5.474592E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.457716E+00,6.991607E+04,1.153464E+05,1.667855E+00,4.877039E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.062194E+00,6.278212E+04,1.022217E+05,2.203442E+00,4.646297E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.539314E+00,8.380703E+04,1.116189E+05,2.910679E-01,1.512338E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.662637E+03,1.204381E+00,1.508978E+04,1.935215E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.421777E+03,7.153180E-01,9.367608E+03,1.301353E+04,4.840197E-01,1.768210E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.349386E+03,7.286244E-01,9.521491E+03,1.325141E+04
16:20:00,1.882534E+00,5.504790E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.497557E+00,6.993470E+04,1.153932E+05,1.872212E+00,5.474607E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.432818E+00,6.919967E+04,1.145922E+05,1.667859E+00,4.877052E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.038925E+00,6.214361E+04,1.015504E+05,2.203450E+00,4.646290E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.511087E+00,8.327175E+04,1.110630E+05,2.910769E-01,1.512356E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.694439E+03,1.196344E+00,1.496672E+04,1.922500E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.450702E+03,7.002383E-01,9.168178E+03,1.279438E+04,4.840282E-01,1.768227E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.377446E+03,7.225524E-01,9.424492E+03,1.314921E+04
16:30:00,1.882539E+00,5.504805E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.469857E+00,6.918648E+04,1.146048E+05,1.872217E+00,5.474622E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.405597E+00,6.845690E+04,1.138090E+05,1.667864E+00,4.877064E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,4.013460E+00,6.148016E+04,1.008519E+05,2.203458E+00,4.646284E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.480538E+00,8.271008E+04,1.104797E+05,2.910852E-01,1.512371E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.726241E+03,1.187488E+00,1.483438E+04,1.908823E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.479627E+03,6.869414E-01,8.988882E+03,1.260155E+04,4.840358E-01,1.768241E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.405506E+03,7.163227E-01,9.325701E+03,1.304501E+04
16:40:00,1.882544E+00,5.504819E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.440142E+00,6.841540E+04,1.137911E+05,1.872222E+00,5.474637E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.376438E+00,6.769213E+04,1.130015E+05,1.667868E+00,4.877076E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.986183E+00,6.079614E+04,1.001308E+05,2.203466E+00,4.646277E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.447899E+00,8.212470E+04,1.098717E+05,2.910928E-01,1.512386E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.758043E+03,1.177902E+00,1.469374E+04,1.894285E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.508552E+03,6.747583E-01,8.822132E+03,1.242214E+04,4.840427E-01,1.768254E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.433567E+03,7.099065E-01,9.224794E+03,1.293845E+04
16:50:00,1.882549E+00,5.504834E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.409183E+00,6.763019E+04,1.129619E+05,1.872227E+00,5.474652E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.346106E+00,6.691404E+04,1.121792E+05,1.667872E+00,4.877088E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.957809E+00,6.009967E+04,9.939606E+04,2.203474E+00,4.646270E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.413433E+00,8.151858E+04,1.092420E+05,2.910997E-01,1.512399E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.789844E+03,1.167788E+00,1.454711E+04,1.879124E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.537477E+03,6.632935E-01,8.663474E+03,1.225072E+04,4.840489E-01,1.768266E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.461627E+03,7.033134E-01,9.121879E+03,1.282968E+04
17:00:00,1.882554E+00,5.504849E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.377968E+00,6.684206E+04,1.121291E+05,1.872232E+00,5.474666E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.315583E+00,6.613377E+04,1.113543E+05,1.667876E+00,4.877100E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.929172E+00,5.940021E+04,9.865777E+04,2.203482E+00,4.646264E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.377370E+00,8.089431E+04,1.085934E+05,2.911062E-01,1.512411E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.821646E+03,1.157283E+00,1.439604E+04,1.863494E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.566402E+03,6.523048E-01,8.510193E+03,1.208476E+04,4.840546E-01,1.768277E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.489688E+03,6.966515E-01,9.018182E+03,1.272009E+04
17:10:00,1.882559E+00,5.504863E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.347054E+00,6.594894E+04,1.111884E+05,1.872237E+00,5.474681E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.285456E+00,6.524958E+04,1.104225E+05,1.667880E+00,4.877112E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.900733E+00,5.860941E+04,9.782545E+04,2.203489E+00,4.646258E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.339860E+00,8.019992E+04,1.078725E+05,2.911122E-01,1.512423E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.861399E+03,1.146480E+00,1.423362E+04,1.846694E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.602559E+03,6.463243E-01,8.406348E+03,1.197546E+04,4.840599E-01,1.768287E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.524763E+03,6.900029E-01,8.907621E+03,1.260344E+04
17:20:00,1.882564E+00,5.504877E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.316779E+00,6.506306E+04,1.102551E+05,1.872242E+00,5.474696E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.256043E+00,6.437349E+04,1.094992E+05,1.667884E+00,4.877124E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.872707E+00,5.782330E+04,9.699784E+04,2.203497E+00,4.646251E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.300946E+00,7.948959E+04,1.071349E+05,2.911179E-01,1.512434E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.901151E+03,1.135458E+00,1.406873E+04,1.829636E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.638715E+03,6.405561E-01,8.304899E+03,1.186887E+04,4.840648E-01,1.768296E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.559839E+03,6.834280E-01,8.797897E+03,1.248763E+04
