Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
17:30:00,1.882569E+00,5.504891E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.287288E+00,6.418609E+04,1.093312E+05,1.872247E+00,5.474710E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.227509E+00,6.350737E+04,1.085864E+05,1.667888E+00,4.877136E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.845169E+00,5.704273E+04,9.617593E+04,2.203504E+00,4.646245E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.260570E+00,7.876265E+04,1.063798E+05,2.911232E-01,1.512444E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.940903E+03,1.124270E+00,1.390196E+04,1.812384E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.674871E+03,6.349311E-01,8.205072E+03,1.176411E+04,4.840693E-01,1.768305E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.594915E+03,6.769669E-01,8.689465E+03,1.237314E+04
17:40:00,1.882573E+00,5.504905E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.258572E+00,6.331791E+04,1.084166E+05,1.872252E+00,5.474724E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.199846E+00,6.265115E+04,1.076843E+05,1.667892E+00,4.877147E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.818050E+00,5.626692E+04,9.535895E+04,2.203512E+00,4.646239E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.218576E+00,7.801733E+04,1.056056E+05,2.911283E-01,1.512454E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,2.980656E+03,1.112930E+00,1.373345E+04,1.794952E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.711028E+03,6.293951E-01,8.106257E+03,1.166045E+04,4.840736E-01,1.768313E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.629990E+03,6.706362E-01,8.582513E+03,1.226019E+04
17:50:00,1.882578E+00,5.504919E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.229205E+00,6.244234E+04,1.074935E+05,1.872257E+00,5.474738E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.172014E+00,6.179302E+04,1.067796E+05,1.667896E+00,4.877159E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.790049E+00,5.548110E+04,9.453053E+04,2.203519E+00,4.646233E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.173691E+00,7.723920E+04,1.047960E+05,2.911331E-01,1.512463E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.020408E+03,1.101350E+00,1.356222E+04,1.777225E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.747184E+03,6.238597E-01,8.007451E+03,1.155672E+04,4.840777E-01,1.768321E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.665066E+03,6.641590E-01,8.473898E+03,1.214517E+04
18:00:00,1.882583E+00,5.504933E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.198867E+00,6.155574E+04,1.065579E+05,1.872262E+00,5.474752E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.143440E+00,6.092644E+04,1.058652E+05,1.667900E+00,4.877170E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.760924E+00,5.468250E+04,9.368784E+04,2.203527E+00,4.646227E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.126352E+00,7.643321E+04,1.039575E+05,2.911378E-01,1.512472E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.060160E+03,1.089566E+00,1.338867E+04,1.759250E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.783340E+03,6.183280E-01,7.908691E+03,1.145302E+04,4.840815E-01,1.768329E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.700141E+03,6.575116E-01,8.363351E+03,1.202802E+04
18:10:00,1.882588E+00,5.504947E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.166899E+00,6.037957E+04,1.053228E+05,1.872266E+00,5.474766E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.113389E+00,5.977203E+04,1.046532E+05,1.667904E+00,4.877182E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.730164E+00,5.363141E+04,9.258394E+04,2.203534E+00,4.646221E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.076426E+00,7.546358E+04,1.029508E+05,2.911423E-01,1.512480E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.119789E+03,1.077547E+00,1.319258E+04,1.738956E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.837575E+03,6.127747E-01,7.791612E+03,1.133051E+04,4.840853E-01,1.768336E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.752755E+03,6.505167E-01,8.231320E+03,1.188848E+04
18:20:00,1.882592E+00,5.504960E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.132734E+00,5.917846E+04,1.040596E+05,1.872271E+00,5.474780E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.081259E+00,5.859403E+04,1.034146E+05,1.667908E+00,4.877193E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.697327E+00,5.255671E+04,9.145352E+04,2.203541E+00,4.646215E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,6.023708E+00,7.446225E+04,1.019104E+05,2.911467E-01,1.512489E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.179417E+03,1.065262E+00,1.299348E+04,1.718340E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.891809E+03,6.071863E-01,7.674138E+03,1.120752E+04,4.840888E-01,1.768342E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.805368E+03,6.430296E-01,8.093701E+03,1.174264E+04
18:30:00,1.882597E+00,5.504974E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.095746E+00,5.794529E+04,1.027602E+05,1.872276E+00,5.474794E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.046442E+00,5.738551E+04,1.021416E+05,1.667911E+00,4.877204E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.661972E+00,5.145344E+04,9.029096E+04,2.203548E+00,4.646209E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.967823E+00,7.342497E+04,1.008314E+05,2.911509E-01,1.512497E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.239046E+03,1.052698E+00,1.279119E+04,1.697389E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,2.946044E+03,6.015506E-01,7.556135E+03,1.108388E+04,4.840923E-01,1.768349E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.857982E+03,6.348764E-01,7.948520E+03,1.158825E+04
18:40:00,1.882601E+00,5.504987E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.055479E+00,5.667490E+04,1.014188E+05,1.872281E+00,5.474808E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.008450E+00,5.614095E+04,1.008278E+05,1.667915E+00,4.877215E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.623730E+00,5.031739E+04,8.909142E+04,2.203555E+00,4.646203E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.908389E+00,7.234740E+04,9.970908E+04,2.911551E-01,1.512505E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.298674E+03,1.039860E+00,1.258581E+04,1.676106E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.000279E+03,5.958597E-01,7.437510E+03,1.095949E+04,4.840957E-01,1.768355E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.910595E+03,6.258944E-01,7.793929E+03,1.142321E+04
18:50:00,1.882606E+00,5.505001E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,4.012236E+00,5.537071E+04,1.000390E+05,1.872285E+00,5.474821E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.967229E+00,5.485972E+04,9.947247E+04,1.667919E+00,4.877226E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.582976E+00,4.915282E+04,8.785963E+04,2.203562E+00,4.646198E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.846128E+00,7.123772E+04,9.855288E+04,2.911591E-01,1.512512E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.358303E+03,1.026846E+00,1.237842E+04,1.654608E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.054513E+03,5.901592E-01,7.318782E+03,1.083495E+04,4.840989E-01,1.768362E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,2.963208E+03,6.161133E-01,7.630267E+03,1.124799E+04
19:00:00,1.882610E+00,5.505014E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.964551E+00,5.401610E+04,9.860216E+04,1.872290E+00,5.474835E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.921575E+00,5.352816E+04,9.806009E+04,1.667923E+00,4.877237E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.538507E+00,4.794606E+04,8.658009E+04,2.203569E+00,4.646192E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.779881E+00,7.008279E+04,9.734819E+04,2.911631E-01,1.512520E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.417931E+03,1.013687E+00,1.216939E+04,1.632928E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.108748E+03,5.844156E-01,7.199569E+03,1.070981E+04,4.841021E-01,1.768368E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.015822E+03,6.051844E-01,7.453574E+03,1.105802E+04
19:10:00,1.882615E+00,5.505027E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.908194E+00,5.277989E+04,9.727684E+04,1.872294E+00,5.474848E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.868311E+00,5.232707E+04,9.677280E+04,1.667926E+00,4.877248E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.488842E+00,4.686748E+04,8.542614E+04,2.203576E+00,4.646186E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.709070E+00,6.898345E+04,9.619770E+04,2.911670E-01,1.512527E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.461659E+03,1.000518E+00,1.197614E+04,1.612853E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.148520E+03,5.878791E-01,7.198963E+03,1.071898E+04,4.841052E-01,1.768374E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.054405E+03,5.931835E-01,7.278738E+03,1.086874E+04
19:20:00,1.882619E+00,5.505040E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.843386E+00,5.144772E+04,9.584294E+04,1.872299E+00,5.474861E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.806422E+00,5.102804E+04,9.537449E+04,1.667930E+00,4.877258E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.433520E+00,4.572468E+04,8.419941E+04,2.203583E+00,4.646181E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.634788E+00,6.784471E+04,9.500560E+04,2.911708E-01,1.512535E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.505386E+03,9.874875E-01,1.178447E+04,1.592940E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.188292E+03,5.913174E-01,7.198071E+03,1.071790E+04,4.841082E-01,1.768379E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.092988E+03,5.805009E-01,7.096165E+03,1.067090E+04
19:30:00,1.882624E+00,5.505053E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.771834E+00,5.003898E+04,9.432146E+04,1.872303E+00,5.474874E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.737648E+00,4.965085E+04,9.388674E+04,1.667934E+00,4.877269E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.371628E+00,4.450728E+04,8.288771E+04,2.203590E+00,4.646175E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.557701E+00,6.667411E+04,9.377928E+04,2.911745E-01,1.512542E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.549114E+03,9.746752E-01,1.159527E+04,1.573279E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.228064E+03,5.947548E-01,7.197176E+03,1.071375E+04,4.841112E-01,1.768385E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.131571E+03,5.674949E-01,6.909919E+03,1.046881E+04
19:40:00,1.882628E+00,5.505065E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.695366E+00,4.857444E+04,9.273429E+04,1.872308E+00,5.474887E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.663913E+00,4.821733E+04,9.233283E+04,1.667937E+00,4.877279E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.304542E+00,4.323091E+04,8.150774E+04,2.203596E+00,4.646170E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.479202E+00,6.548749E+04,9.253548E+04,2.911782E-01,1.512549E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.592842E+03,9.621477E-01,1.140931E+04,1.553950E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.267836E+03,5.982205E-01,7.196612E+03,1.071253E+04,4.841142E-01,1.768391E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.170154E+03,5.544561E-01,6.723300E+03,1.026589E+04
19:50:00,1.882632E+00,5.505078E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.616052E+00,4.707757E+04,9.110683E+04,1.872312E+00,5.474900E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.587256E+00,4.675063E+04,9.073781E+04,1.667941E+00,4.877290E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.234424E+00,4.192011E+04,8.008617E+04,2.203603E+00,4.646164E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.400757E+00,6.430147E+04,9.129173E+04,2.911819E-01,1.512556E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.636569E+03,9.499161E-01,1.122670E+04,1.534961E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.307608E+03,6.017351E-01,7.196610E+03,1.071582E+04,4.841171E-01,1.768396E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.208737E+03,5.416408E-01,6.539218E+03,1.006533E+04
20:00:00,1.882637E+00,5.505091E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.537291E+00,4.558698E+04,8.948224E+04,1.872316E+00,5.474913E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.510980E+00,4.528826E+04,8.914362E+04,1.667944E+00,4.877300E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.164601E+00,4.061266E+04,7.866484E+04,2.203609E+00,4.646159E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.325111E+00,6.314724E+04,9.008207E+04,2.911856E-01,1.512563E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.680297E+03,9.382473E-01,1.105049E+04,1.516654E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.347380E+03,6.053935E-01,7.198248E+03,1.072391E+04,4.841200E-01,1.768402E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.247321E+03,5.296089E-01,6.364031E+03,9.874638E+03
20:10:00,1.882641E+00,5.505103E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.465134E+00,4.425757E+04,8.785510E+04,1.872321E+00,5.474925E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.440107E+00,4.393793E+04,8.722058E+04,1.667948E+00,4.877311E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.098273E+00,3.943847E+04,7.738093E+04,2.203616E+00,4.646153E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.254480E+00,6.210364E+04,8.898815E+04,2.911892E-01,1.512570E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.716074E+03,9.272934E-01,1.089034E+04,1.500018E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.379920E+03,5.994391E-01,7.098331E+03,1.061650E+04,4.841229E-01,1.768407E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.278889E+03,5.186167E-01,6.207662E+03,9.704397E+03
20:20:00,1.882645E+00,5.505115E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.400610E+00,4.295676E+04,8.572853E+04,1.872325E+00,5.474938E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.376902E+00,4.265728E+04,8.513086E+04,1.667951E+00,4.877321E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,3.037066E+00,3.832243E+04,7.615949E+04,2.203622E+00,4.646148E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.189018E+00,6.111873E+04,8.795592E+04,2.911928E-01,1.512577E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.751851E+03,9.170852E-01,1.073866E+04,1.484263E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.412461E+03,5.937522E-01,7.001455E+03,1.051367E+04,4.841258E-01,1.768413E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.310457E+03,5.084882E-01,6.061098E+03,9.544940E+03
20:30:00,1.882649E+00,5.505127E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.343307E+00,4.176425E+04,8.380164E+04,1.872329E+00,5.474950E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.320867E+00,4.148393E+04,8.323916E+04,1.667955E+00,4.877331E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.983027E+00,3.726368E+04,7.477105E+04,2.203629E+00,4.646143E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.129429E+00,6.020048E+04,8.699440E+04,2.911964E-01,1.512584E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.787628E+03,9.076728E-01,1.059601E+04,1.469448E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.445002E+03,5.883626E-01,6.907946E+03,1.041489E+04,4.841286E-01,1.768418E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.342025E+03,4.991244E-01,5.923217E+03,9.394939E+03
20:40:00,1.882654E+00,5.505140E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.292532E+00,4.066845E+04,8.205397E+04,1.872334E+00,5.474963E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.271215E+00,4.040514E+04,8.152271E+04,1.667958E+00,4.877341E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.935823E+00,3.626247E+04,7.316433E+04,2.203635E+00,4.646137E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.075667E+00,5.934840E+04,8.610336E+04,2.911999E-01,1.512590E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.823405E+03,8.990623E-01,1.046247E+04,1.455586E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.477543E+03,5.832897E-01,6.818023E+03,1.031990E+04,4.841314E-01,1.768424E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.373593E+03,4.904998E-01,5.793728E+03,9.254119E+03
20:50:00,1.882658E+00,5.505152E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.247521E+00,3.965724E+04,8.046373E+04,1.872338E+00,5.474975E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.227160E+00,3.940861E+04,7.995926E+04,1.667962E+00,4.877351E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.894383E+00,3.534489E+04,7.171405E+04,2.203642E+00,4.646132E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,5.027493E+00,5.855976E+04,8.528024E+04,2.912033E-01,1.512597E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.859182E+03,8.913181E-01,1.033877E+04,1.442765E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.510083E+03,5.785547E-01,6.731923E+03,1.022889E+04,4.841341E-01,1.768429E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.405161E+03,4.826729E-01,5.673295E+03,9.123388E+03
21:00:00,1.882662E+00,5.505164E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.206487E+00,3.870667E+04,7.898441E+04,1.872342E+00,5.474987E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.186982E+00,3.847123E+04,7.850397E+04,1.667965E+00,4.877361E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.856746E+00,3.448483E+04,7.036937E+04,2.203648E+00,4.646127E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.983471E+00,5.781827E+04,8.450690E+04,2.912067E-01,1.512603E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.894959E+03,8.842106E-01,1.022229E+04,1.430700E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.542624E+03,5.740980E-01,6.648974E+03,1.014113E+04,4.841368E-01,1.768434E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.436729E+03,4.754235E-01,5.559419E+03,8.999819E+03
21:10:00,1.882666E+00,5.505175E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.168582E+00,3.780495E+04,7.759362E+04,1.872346E+00,5.474999E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.149860E+00,3.758157E+04,7.713514E+04,1.667968E+00,4.877370E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.822065E+00,3.367059E+04,6.910795E+04,2.203654E+00,4.646122E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.942820E+00,5.711505E+04,8.377374E+04,2.912101E-01,1.512610E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.930736E+03,8.776017E-01,1.011148E+04,1.419223E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.575165E+03,5.671752E-01,6.538120E+03,1.002100E+04,4.841394E-01,1.768439E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.468297E+03,4.686234E-01,5.450643E+03,8.881734E+03
21:20:00,1.882670E+00,5.505187E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.133391E+00,3.694584E+04,7.627982E+04,1.872350E+00,5.475011E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.115388E+00,3.673357E+04,7.584155E+04,1.667972E+00,4.877380E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.789926E+00,3.289605E+04,6.791846E+04,2.203660E+00,4.646117E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.905091E+00,5.644499E+04,8.307530E+04,2.912134E-01,1.512616E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,3.966513E+03,8.714165E-01,1.000547E+04,1.408244E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.607706E+03,5.604626E-01,6.429659E+03,9.909028E+03,4.841420E-01,1.768444E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.499865E+03,4.622181E-01,5.346350E+03,8.768450E+03
21:30:00,1.882674E+00,5.505199E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.100561E+00,3.612412E+04,7.503327E+04,1.872354E+00,5.475023E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.083225E+00,3.592213E+04,7.461373E+04,1.667975E+00,4.877390E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.759992E+00,3.215621E+04,6.679155E+04,2.203666E+00,4.646112E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.869879E+00,5.580353E+04,8.240671E+04,2.912167E-01,1.512622E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.002291E+03,8.655891E-01,9.903530E+03,1.397684E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.640246E+03,5.539295E-01,6.323239E+03,9.800761E+03,4.841445E-01,1.768449E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.531433E+03,4.561594E-01,5.245993E+03,8.659363E+03
21:40:00,1.882678E+00,5.505210E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.069788E+00,3.533527E+04,7.384572E+04,1.872358E+00,5.475035E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.053073E+00,3.514287E+04,7.344364E+04,1.667978E+00,4.877399E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.731973E+00,3.144680E+04,6.571936E+04,2.203672E+00,4.646107E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.836832E+00,5.518664E+04,8.176374E+04,2.912199E-01,1.512629E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.038068E+03,8.600633E-01,9.805013E+03,1.387477E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.672787E+03,5.475520E-01,6.218589E+03,9.692779E+03,4.841470E-01,1.768454E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.563001E+03,4.504046E-01,5.149086E+03,8.553946E+03
21:50:00,1.882682E+00,5.505222E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.040808E+00,3.457544E+04,7.270993E+04,1.872362E+00,5.475046E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.024676E+00,3.439201E+04,7.232420E+04,1.667981E+00,4.877409E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.705619E+00,3.076418E+04,6.469511E+04,2.203678E+00,4.646102E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.805645E+00,5.459088E+04,8.114273E+04,2.912231E-01,1.512635E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.073845E+03,8.547922E-01,9.709386E+03,1.377566E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.705328E+03,5.413080E-01,6.115457E+03,9.584135E+03,4.841495E-01,1.768458E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.594569E+03,4.449165E-01,5.055208E+03,8.451734E+03
22:00:00,1.882686E+00,5.505233E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,3.013395E+00,3.384133E+04,7.161975E+04,1.872366E+00,5.475058E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.997812E+00,3.366632E+04,7.124937E+04,1.667985E+00,4.877418E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.680719E+00,3.010528E+04,6.371300E+04,2.203684E+00,4.646097E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.776060E+00,5.401330E+04,8.054059E+04,2.912262E-01,1.512641E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.109622E+03,8.497369E-01,9.616211E+03,1.367906E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.737868E+03,5.351790E-01,6.013638E+03,9.475153E+03,4.841519E-01,1.768463E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.626137E+03,4.396633E-01,4.963996E+03,8.352329E+03
22:10:00,1.882689E+00,5.505245E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.987477E+00,3.322455E+04,7.066852E+04,1.872370E+00,5.475069E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.972413E+00,3.305701E+04,7.031218E+04,1.667988E+00,4.877427E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.657198E+00,2.955142E+04,6.285580E+04,2.203690E+00,4.646092E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.747973E+00,5.350643E+04,8.001118E+04,2.912293E-01,1.512647E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.137448E+03,8.448842E-01,9.533287E+03,1.359297E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.763178E+03,5.257955E-01,5.882217E+03,9.329642E+03,4.841543E-01,1.768467E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.650690E+03,4.346445E-01,4.882460E+03,8.262962E+03
22:20:00,1.882693E+00,5.505256E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.962892E+00,3.262809E+04,6.975450E+04,1.872374E+00,5.475081E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.948321E+00,3.246763E+04,6.941146E+04,1.667991E+00,4.877437E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.634904E+00,2.901621E+04,6.203278E+04,2.203696E+00,4.646087E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.721209E+00,5.301458E+04,7.949736E+04,2.912324E-01,1.512652E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.165275E+03,8.402094E-01,9.452382E+03,1.350895E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.788487E+03,5.165109E-01,5.751952E+03,9.191404E+03,4.841566E-01,1.768472E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.675243E+03,4.298382E-01,4.803338E+03,8.176158E+03
22:30:00,1.882697E+00,5.505267E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.939505E+00,3.205007E+04,6.887413E+04,1.872378E+00,5.475092E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.925405E+00,3.189632E+04,6.854375E+04,1.667994E+00,4.877446E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.613713E+00,2.849788E+04,6.124065E+04,2.203702E+00,4.646082E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.695625E+00,5.253613E+04,7.899744E+04,2.912354E-01,1.512658E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.193102E+03,8.356932E-01,9.373279E+03,1.342677E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.813797E+03,5.073117E-01,5.622685E+03,9.055701E+03,4.841589E-01,1.768476E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.699796E+03,4.252269E-01,4.726430E+03,8.091705E+03
22:40:00,1.882701E+00,5.505278E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.917204E+00,3.148885E+04,6.802425E+04,1.872382E+00,5.475103E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.903553E+00,3.134151E+04,6.770595E+04,1.667997E+00,4.877455E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.593518E+00,2.799493E+04,6.047645E+04,2.203708E+00,4.646077E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.671103E+00,5.206975E+04,7.850998E+04,2.912383E-01,1.512664E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.220928E+03,8.313202E-01,9.295801E+03,1.334624E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.839106E+03,4.981919E-01,5.494347E+03,8.918919E+03,4.841611E-01,1.768480E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.724349E+03,4.207979E-01,4.651591E+03,8.009446E+03
22:50:00,1.882705E+00,5.505289E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.895890E+00,3.094306E+04,6.720232E+04,1.872386E+00,5.475115E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.882671E+00,3.080181E+04,6.689555E+04,1.668000E+00,4.877464E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.574229E+00,2.750605E+04,5.973780E+04,2.203714E+00,4.646073E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.647547E+00,5.161433E+04,7.803389E+04,2.912412E-01,1.512669E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.248755E+03,8.270780E-01,9.219808E+03,1.326724E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.864416E+03,4.891447E-01,5.366863E+03,8.780220E+03,4.841633E-01,1.768485E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.748901E+03,4.165381E-01,4.578673E+03,7.929232E+03
23:00:00,1.882708E+00,5.505300E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.875483E+00,3.041150E+04,6.640613E+04,1.872389E+00,5.475126E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.862678E+00,3.027607E+04,6.611042E+04,1.668003E+00,4.877473E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.555767E+00,2.703015E+04,5.902266E+04,2.203719E+00,4.646068E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.624873E+00,5.116892E+04,7.756829E+04,2.912441E-01,1.512675E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.276582E+03,8.229563E-01,9.145185E+03,1.318966E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.889725E+03,4.801647E-01,5.240171E+03,8.640174E+03,4.841655E-01,1.768489E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.773454E+03,4.124368E-01,4.507555E+03,7.850950E+03
23:10:00,1.882712E+00,5.505310E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.855787E+00,2.989184E+04,6.563085E+04,1.872393E+00,5.475137E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.843381E+00,2.976198E+04,6.534572E+04,1.668006E+00,4.877482E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.537961E+00,2.656511E+04,5.832665E+04,2.203725E+00,4.646063E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.602898E+00,5.073145E+04,7.711082E+04,2.912469E-01,1.512680E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.304408E+03,8.189285E-01,9.071626E+03,1.311315E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.915035E+03,4.669759E-01,5.065833E+03,8.442572E+03,4.841676E-01,1.768493E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.798007E+03,4.084525E-01,4.437765E+03,7.774027E+03
23:20:00,1.882716E+00,5.505321E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.836738E+00,2.938317E+04,6.487476E+04,1.872397E+00,5.475147E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.824713E+00,2.925861E+04,6.459976E+04,1.668009E+00,4.877491E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.520746E+00,2.611009E+04,5.764817E+04,2.203731E+00,4.646059E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.581555E+00,5.030117E+04,7.666074E+04,2.912497E-01,1.512685E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.332235E+03,8.149863E-01,8.999040E+03,1.303763E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.940344E+03,4.538482E-01,4.892285E+03,8.256201E+03,4.841697E-01,1.768497E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.822560E+03,4.045708E-01,4.369141E+03,7.698291E+03
23:30:00,1.882719E+00,5.505332E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.818273E+00,2.888464E+04,6.413629E+04,1.872400E+00,5.475158E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.806615E+00,2.876515E+04,6.387098E+04,1.668012E+00,4.877499E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.504066E+00,2.566431E+04,5.698577E+04,2.203736E+00,4.646054E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.560784E+00,4.987736E+04,7.621737E+04,2.912525E-01,1.512691E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.360062E+03,8.111222E-01,8.927340E+03,1.296302E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.965654E+03,4.407711E-01,4.719404E+03,8.072780E+03,4.841717E-01,1.768501E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.847113E+03,4.007792E-01,4.301539E+03,7.623589E+03
23:40:00,1.882838E+00,5.505679E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.800338E+00,2.839551E+04,6.341392E+04,1.872519E+00,5.475506E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.789031E+00,2.828086E+04,6.315788E+04,1.668117E+00,4.877804E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.487871E+00,2.522708E+04,5.633806E+04,2.203843E+00,4.645964E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.540530E+00,4.945944E+04,7.578002E+04,2.912685E-01,1.512721E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.387888E+03,8.073293E-01,8.856449E+03,1.288922E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,3.990963E+03,4.854955E-01,5.197655E+03,8.665468E+03,4.842025E-01,1.768558E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.871666E+03,3.970647E-01,4.234813E+03,7.549751E+03
23:50:00,1.882880E+00,5.505803E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.782886E+00,2.791513E+04,6.270646E+04,1.872562E+00,5.475630E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.771916E+00,2.780509E+04,6.245927E+04,1.668154E+00,4.877913E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.472118E+00,2.479782E+04,5.570396E+04,2.203880E+00,4.645931E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.520749E+00,4.904688E+04,7.534821E+04,2.912630E-01,1.512711E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.415715E+03,8.036019E-01,8.786302E+03,1.281619E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.016272E+03,5.280345E-01,5.651909E+03,9.159012E+03,4.842001E-01,1.768551E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.896219E+03,3.934182E-01,4.168860E+03,7.476667E+03
24:00:00,1.882931E+00,5.505951E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.765876E+00,2.744295E+04,6.201285E+04,1.872612E+00,5.475778E+04,9.608532E-01,0.000000E+00,0.000000E+00,9.608532E-01,0.000000E+00,2.755228E+00,2.733730E+04,6.177412E+04,1.668198E+00,4.878042E+04,8.450360E-01,0.000000E+00,0.000000E+00,8.450360E-01,0.000000E+00,2.456776E+00,2.437607E+04,5.508262E+04,2.203925E+00,4.645891E+04,1.593252E+00,0.000000E+00,0.000000E+00,1.593252E+00,0.000000E+00,4.501398E+00,4.863920E+04,7.492145E+04,2.912154E-01,1.512620E+04,2.552266E-01,0.000000E+00,0.000000E+00,2.552266E-01,4.443541E+03,7.999350E-01,8.716842E+03,1.274385E+04,2.321390E-01,1.313293E+04,2.321390E-01,0.000000E+00,0.000000E+00,2.321390E-01,4.041582E+03,5.258985E-01,5.602381E+03,9.029487E+03,4.841511E-01,1.768456E+04,2.252000E-01,0.000000E+00,0.000000E+00,2.252000E-01,3.920772E+03,3.898309E-01,4.103577E+03,7.404224E+03
Coinc Peak   ,1.882931E+00,4.608547E+00,5.505951E+04,7.401396E+04,1.872612E+00,4.543260E+00,5.475778E+04,7.327273E+04,1.668198E+00,4.139903E+00,4.878042E+04,6.572319E+04,2.203925E+00,6.657382E+00,4.647109E+04,8.632896E+04,2.912685E-01,1.281818E+00,1.512721E+04,1.588693E+04,2.321390E-01,1.081471E+00,1.313293E+04,1.347464E+04,4.842025E-01,8.219231E-01,1.768558E+04,1.044704E+04
NonCoinc Peak,1.882931E+00,4.696578E+00,5.505951E+04,7.401396E+04,1.872612E+00,4.632301E+00,5.475778E+04,7.327273E+04,1.668198E+00,4.229096E+00,4.878042E+04,6.572319E+04,2.203925E+00,6.819258E+00,4.647109E+04,8.632896E+04,2.912685E-01,1.281818E+00,1.512721E+04,1.588693E+04,2.321390E-01,1.081471E+00,1.313293E+04,1.347464E+04,4.842025E-01,8.219231E-01,1.768558E+04,1.044704E+04
