Program Version,EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.07.29 07:35
! <Version>, Version ID
 Version, 22.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.70,   6.00,  -2.20,  -3.40,  -4.20,   2.70,   7.50,  13.70,  18.60,  22.00,  20.70,  16.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,BUFFALO NY USA TMY2-14733 WMO#=725280,42.93,-78.73,-5.00,215.00,98769,1.1739
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,SchoolPrimary,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,25,288,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.0,-64.00,0.00,0.00,-58.50,4.50,2.00,1,1,1,-64.00,-53.00,0.00,9.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.0,-53.00,0.00,0.00,-26.50,4.50,2.00,1,1,1,-53.00,0.00,0.00,9.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORRIDOR_POD_1_ZN_1_FLR_1,0.0,-64.00,9.00,0.00,-32.00,10.50,2.00,1,1,1,-64.00,0.00,9.00,12.00,0.00,4.00,4.00,768.00,TARP,TARP,192.00,12.00,7.80,4.20,8,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.0,-64.00,12.00,0.00,-58.50,16.50,2.00,1,1,1,-64.00,-53.00,12.00,21.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.0,-53.00,12.00,0.00,-26.50,16.50,2.00,1,1,1,-53.00,0.00,12.00,21.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.0,-64.00,30.00,0.00,-58.50,34.50,2.00,1,1,1,-64.00,-53.00,30.00,39.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.0,-53.00,30.00,0.00,-26.50,34.50,2.00,1,1,1,-53.00,0.00,30.00,39.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORRIDOR_POD_2_ZN_1_FLR_1,0.0,-64.00,39.00,0.00,-32.00,40.50,2.00,1,1,1,-64.00,0.00,39.00,42.00,0.00,4.00,4.00,768.00,TARP,TARP,192.00,12.00,7.80,4.20,8,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.0,-64.00,42.00,0.00,-58.50,46.50,2.00,1,1,1,-64.00,-53.00,42.00,51.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.0,-53.00,42.00,0.00,-26.50,46.50,2.00,1,1,1,-53.00,0.00,42.00,51.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.0,-64.00,61.00,0.00,-58.50,65.50,2.00,1,1,1,-64.00,-53.00,61.00,70.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.0,-53.00,61.00,0.00,-26.50,65.50,2.00,1,1,1,-53.00,0.00,61.00,70.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORRIDOR_POD_3_ZN_1_FLR_1,0.0,-64.00,70.00,0.00,-32.00,71.50,2.00,1,1,1,-64.00,0.00,70.00,73.00,0.00,4.00,4.00,768.00,TARP,TARP,192.00,12.00,7.80,4.20,9,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.0,-64.00,73.00,0.00,-58.50,77.50,2.00,1,1,1,-64.00,-53.00,73.00,82.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.10,27.95,6,4,0,Yes
 Zone Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.0,-53.00,73.00,0.00,-35.50,77.50,2.00,1,1,1,-53.00,-18.00,73.00,82.00,0.00,4.00,4.00,1260.00,TARP,TARP,315.00,140.00,87.10,49.00,6,5,0,Yes
 Zone Information, COMPUTER_CLASS_ZN_1_FLR_1,0.0,-18.00,73.00,0.00,-9.00,77.50,2.00,1,1,1,-18.00,0.00,73.00,82.00,0.00,4.00,4.00,648.00,TARP,TARP,162.00,72.00,44.85,25.20,6,3,0,Yes
 Zone Information, MAIN_CORRIDOR_ZN_1_FLR_1,0.0,0.00,9.00,0.00,6.50,30.00,2.00,1,1,1,0.00,13.00,9.00,51.00,0.00,4.00,4.00,2184.00,TARP,TARP,546.00,36.00,21.45,12.60,11,3,0,Yes
 Zone Information, LOBBY_ZN_1_FLR_1,0.0,0.00,0.00,0.00,9.50,4.50,2.00,1,1,1,0.00,19.00,0.00,9.00,0.00,4.00,4.00,684.00,TARP,TARP,171.00,76.00,47.45,26.60,7,3,0,Yes
 Zone Information, MECH_ZN_1_FLR_1,0.0,13.00,9.00,0.00,16.00,30.00,2.00,1,1,1,13.00,19.00,9.00,51.00,0.00,4.00,4.00,1008.00,TARP,TARP,252.00,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, BATH_ZN_1_FLR_1,0.0,0.00,51.00,0.00,9.50,56.00,2.00,1,1,1,0.00,19.00,51.00,61.00,0.00,4.00,4.00,760.00,TARP,TARP,190.00,40.00,26.00,14.00,7,1,0,Yes
 Zone Information, OFFICES_ZN_1_FLR_1,0.0,19.00,0.00,0.00,29.50,10.50,2.00,1,1,1,19.00,40.00,0.00,21.00,0.00,4.00,4.00,1764.00,TARP,TARP,441.00,168.00,107.25,58.80,7,4,0,Yes
 Zone Information, GYM_ZN_1_FLR_1,0.0,19.00,21.00,0.00,29.50,29.50,2.00,1,1,1,19.00,40.00,21.00,38.00,0.00,4.00,4.00,1428.00,TARP,TARP,357.00,68.00,42.25,37.18,6,12,0,Yes
 Zone Information, KITCHEN_ZN_1_FLR_1,0.0,19.00,38.00,0.00,29.50,42.00,2.00,1,1,1,19.00,40.00,38.00,46.00,0.00,4.00,4.00,672.00,TARP,TARP,168.00,32.00,20.80,11.20,6,1,0,Yes
 Zone Information, CAFETERIA_ZN_1_FLR_1,0.0,19.00,46.00,0.00,29.50,53.50,2.00,1,1,1,19.00,40.00,46.00,61.00,0.00,4.00,4.00,1260.00,TARP,TARP,315.00,144.00,91.65,50.40,7,4,0,Yes
 Zone Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,0.0,0.00,61.00,0.00,9.50,71.50,2.00,1,1,1,0.00,19.00,61.00,82.00,0.00,4.00,4.00,1596.00,TARP,TARP,399.00,160.00,102.05,56.00,8,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,14.1,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,67.7,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1,192.00,27.3,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,14.1,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,67.7,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,14.1,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,67.7,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1,192.00,27.3,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,14.1,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,67.7,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,14.1,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,67.7,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1,192.00,27.3,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,14.1,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,44.7,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1,162.00,23.0,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1,546.00,77.5,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, LOBBY_ZN_1_FLR_1,171.00,24.3,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, MECH_ZN_1_FLR_1,252.00,35.8,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, BATH_ZN_1_FLR_1,190.00,27.0,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, OFFICES_ZN_1_FLR_1,441.00,62.6,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, GYM_ZN_1_FLR_1,357.00,50.7,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, KITCHEN_ZN_1_FLR_1,168.00,23.9,7.043,0.142,10.508,63.332,1431.100,0.000,0.000,0.000,1504.940,No
 Zone Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1,315.00,44.7,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
 Zone Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,56.7,7.043,0.142,10.508,21.111,0.000,0.000,0.000,0.000,31.619,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,14.1,14.1,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,67.7,67.7,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,64,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,27.3,27.3,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,26,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,14.1,14.1,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,67.7,67.7,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,64,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,14.1,14.1,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,67.7,67.7,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,64,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,27.3,27.3,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,26,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,14.1,14.1,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,67.7,67.7,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,64,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,14.1,14.1,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,67.7,67.7,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,64,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,27.3,27.3,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,26,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,14.1,14.1,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,44.7,44.7,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,42,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1,BLDG_OCC_SCH_EXTEND,COMPUTER_CLASS_ZN_1_FLR_1,162.00,23.0,23.0,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MECH_ZN_1_FLR_1,BLDG_OCC_SCH,MECH_ZN_1_FLR_1,252.00,35.8,35.8,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,34,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, BATH_ZN_1_FLR_1,BLDG_OCC_SCH,BATH_ZN_1_FLR_1,190.00,27.0,27.0,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,26,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICES_ZN_1_FLR_1,BLDG_OCC_SCH_OFFICES_W_SB,OFFICES_ZN_1_FLR_1,441.00,62.6,62.6,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,59,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GYM_ZN_1_FLR_1,BLDG_OCC_SCH_GYM,GYM_ZN_1_FLR_1,357.00,50.7,50.7,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,48,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, KITCHEN_ZN_1_FLR_1,BLDG_OCC_SCH,KITCHEN_ZN_1_FLR_1,168.00,23.9,23.9,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1,BLDG_OCC_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,315.00,44.7,44.7,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,42,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,BLDG_OCC_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,56.7,56.7,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,54,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1,BLDG_OCC_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,77.5,77.5,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,74,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LOBBY_ZN_1_FLR_1,BLDG_OCC_SCH,LOBBY_ZN_1_FLR_1,171.00,24.3,24.3,0.142,7.043,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,14.1,1040.292,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1040.292
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,67.7,5012.316,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,5012.316
 Lights Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,27.3,2017.536,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2017.536
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,14.1,1040.292,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1040.292
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,67.7,5012.316,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,5012.316
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,14.1,1040.292,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1040.292
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,67.7,5012.316,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,5012.316
 Lights Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,27.3,2017.536,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2017.536
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,14.1,1040.292,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1040.292
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,67.7,5012.316,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,5012.316
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,14.1,1040.292,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1040.292
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,67.7,5012.316,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,5012.316
 Lights Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,27.3,2017.536,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2017.536
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,14.1,1040.292,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1040.292
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,44.7,3310.020,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3310.020
 Lights Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1_LIGHTS,LTG_SCH_COMPUTER_ROOM,COMPUTER_CLASS_ZN_1_FLR_1,162.00,23.0,1702.296,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1702.296
 Lights Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,77.5,5737.368,10.508,74.009,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,5737.368
 Lights Internal Gains Nominal, LOBBY_ZN_1_FLR_1_LIGHTS,LTG_SCH_LOBBY,LOBBY_ZN_1_FLR_1,171.00,24.3,1796.868,10.508,74.009,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1796.868
 Lights Internal Gains Nominal, MECH_ZN_1_FLR_1_LIGHTS,LTG_SCH_MECHANICAL,MECH_ZN_1_FLR_1,252.00,35.8,2648.016,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2648.016
 Lights Internal Gains Nominal, BATH_ZN_1_FLR_1_LIGHTS,LTG_SCH_BATH,BATH_ZN_1_FLR_1,190.00,27.0,1996.520,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1996.520
 Lights Internal Gains Nominal, OFFICES_ZN_1_FLR_1_LIGHTS,LTG_SCH_OFFICE,OFFICES_ZN_1_FLR_1,441.00,62.6,4634.028,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,4634.028
 Lights Internal Gains Nominal, GYM_ZN_1_FLR_1_LIGHTS,LTG_SCH_GYM,GYM_ZN_1_FLR_1,357.00,50.7,3751.356,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3751.356
 Lights Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_LIGHTS,LTG_SCH_KITCHEN,KITCHEN_ZN_1_FLR_1,168.00,23.9,1765.344,10.508,74.009,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1765.344
 Lights Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1_LIGHTS,LTG_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,315.00,44.7,3310.020,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3310.020
 Lights Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_LIGHTS,LTG_SCH_LIBRARY,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,56.7,4192.692,10.508,74.008,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,4192.692
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,14.1,2089.970,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,407.380,1985.472
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,67.7,10069.840,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,1962.827,9566.348
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,27.3,4053.270,21.111,148.684,0.000,0.500,0.000,0.500,MiscPlug,790.069,3850.607
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,14.1,2089.970,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,407.380,1985.472
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,67.7,10069.840,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,1962.827,9566.348
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,14.1,2089.970,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,407.380,1985.472
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,67.7,10069.840,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,1962.827,9566.348
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,27.3,4053.270,21.111,148.684,0.000,0.500,0.000,0.500,MiscPlug,790.069,3850.607
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,14.1,2089.970,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,407.380,1985.472
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,67.7,10069.840,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,1962.827,9566.348
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,14.1,2089.970,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,407.380,1985.472
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,67.7,10069.840,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,1962.827,9566.348
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,27.3,4053.270,21.111,148.684,0.000,0.500,0.000,0.500,MiscPlug,790.069,3850.607
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,14.1,2089.970,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,407.380,1985.472
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,44.7,6649.890,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,1296.205,6317.396
 ElectricEquipment Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,COMPUTER_CLASS_ZN_1_FLR_1,162.00,23.0,3419.940,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,666.619,3248.943
 ElectricEquipment Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,77.5,11526.480,21.111,148.685,0.000,0.500,0.000,0.500,MiscPlug,2246.757,10950.156
 ElectricEquipment Internal Gains Nominal, LOBBY_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_1,171.00,24.3,3609.940,21.111,148.686,0.000,0.500,0.000,0.500,MiscPlug,703.654,3429.443
 ElectricEquipment Internal Gains Nominal, MECH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_1,252.00,35.8,5319.910,21.111,148.684,0.000,0.500,0.000,0.500,MiscPlug,1036.964,5053.915
 ElectricEquipment Internal Gains Nominal, BATH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATH_ZN_1_FLR_1,190.00,27.0,4011.050,21.111,148.684,0.000,0.500,0.000,0.500,MiscPlug,781.839,3810.498
 ElectricEquipment Internal Gains Nominal, OFFICES_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_1,441.00,62.6,9309.850,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,1814.688,8844.358
 ElectricEquipment Internal Gains Nominal, GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,GYM_ZN_1_FLR_1,357.00,50.7,7536.540,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,1469.032,7159.713
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,168.00,23.9,3546.610,21.111,148.686,0.250,0.300,0.200,0.250,Cooking,354.661,886.653
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_REACH-IN-FREEZER,ALWAYS_ON,KITCHEN_ZN_1_FLR_1,168.00,23.9,3546.610,21.111,148.686,0.000,0.000,1.000,0.000,ReachInFreezer,3546.610,3546.610
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_REACH-IN-REFRIGERATOR,ALWAYS_ON,KITCHEN_ZN_1_FLR_1,168.00,23.9,3546.610,21.111,148.686,0.000,0.000,1.000,0.000,ReachInRefrigerator,3546.610,3546.610
 ElectricEquipment Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1_PLUGMISC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,CAFETERIA_ZN_1_FLR_1,315.00,44.7,6649.890,21.111,148.683,0.000,0.500,0.000,0.500,Cooking,664.989,1662.473
 ElectricEquipment Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,56.7,8423.200,21.111,148.683,0.000,0.500,0.000,0.500,MiscPlug,1641.861,8002.040
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,168.00,23.9,240424.800,1431.100,10079.437,0.100,0.200,0.700,0.000,Cooking,4808.496,48084.960
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,SWINGING DOOR_CON,   1,   1,   1,   0.167,      2.101    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,OPAQUE DOOR PANEL_CON,  0.0000,         0.000,      0.000,        0.000,  0.4760    
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       2.1009573    ,       2.1009573    ,       2.1009573    
 Construction CTF,INTERIORFURNISHINGS,   2,   1,   9,   0.167,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   9,     -0.27580628E-02,      0.97439125E-12,     -0.27580628E-02,      0.28516790E-03
 CTF,   8,      0.73590997E-01,      0.21837543E-08,      0.73590997E-01,     -0.77836043E-02
 CTF,   7,     -0.82599318    ,      0.23162835E-06,     -0.82599318    ,      0.89703933E-01
 CTF,   6,       5.1113916    ,      0.48671053E-05,       5.1113916    ,     -0.57224845    
 CTF,   5,      -19.214933    ,      0.30163627E-04,      -19.214933    ,       2.2266322    
 CTF,   4,       45.557404    ,      0.63181060E-04,       45.557404    ,      -5.4853312    
 CTF,   3,      -68.275533    ,      0.44785456E-04,      -68.275533    ,       8.5710568    
 CTF,   2,       62.555368    ,      0.93952058E-05,       62.555368    ,      -8.2111738    
 CTF,   1,      -31.904423    ,      0.39200004E-06,      -31.904423    ,       4.3886678    
 CTF,   0,       6.9260389    ,      0.77047546E-09,       6.9260389    
 Construction CTF,INT_WALL,   7,   2,   4,   0.167,      6.299    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   4,      0.68458728E-09,      0.26079551E-09,      0.68458728E-09,     -0.34507121E-18
 CTF,   3,     -0.72180374E-03,      0.24295686E-03,     -0.72180374E-03,      0.69691454E-09
 CTF,   2,      0.83054762    ,      0.27682775    ,      0.83054762    ,     -0.35168967E-03
 CTF,   1,      -12.650482    ,       3.3590720    ,      -12.650482    ,      0.19281313    
 CTF,   0,       16.907513    ,       1.4507143    ,       16.907513    
 Construction CTF,NONRES_ROOF,  17,   3,   3,   0.167,     0.1864    ,   0.900,   0.900,   0.770,   0.700,Rough
 Material CTF Summary,F13 BUILT-UP ROOFING,  0.0095,         0.160,   1120.000,     1460.000,  0.5938E-01
 Material CTF Summary,NONRES_ROOF_INSULATION,  0.0000,         0.000,      0.000,        0.000,   5.307    
 Material CTF Summary,F08 METAL SURFACE,  0.0008,        45.280,   7824.000,      500.000,  0.1767E-04
 CTF,   3,     -0.62854340E-06,      0.84784826E-09,     -0.38512804E-05,      0.91756347E-17
 CTF,   2,      0.78257096    ,      0.11428808E-02,       1.0614277    ,     -0.73836085E-06
 CTF,   1,      -21.991499    ,      0.76199851E-01,      -6.3161914    ,      0.20349372    
 CTF,   0,       21.357363    ,      0.71091016E-01,       5.4032014    
 Construction CTF,NONRES_EXT_WALL_GRD,  20,   4,   7,   0.167,      1.029    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,F07 25MM STUCCO,  0.0254,         0.720,   1856.000,      840.000,  0.3528E-01
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION_GRD,  0.0000,         0.000,      0.000,        0.000,  0.7380    
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 CTF,   7,     -0.27622744E-12,      0.13698722E-14,     -0.80405397E-13,      0.78586149E-16
 CTF,   6,      0.25655012E-07,      0.27948464E-09,      0.59022354E-08,     -0.11907882E-12
 CTF,   5,     -0.17466981E-03,      0.24409688E-05,     -0.90029197E-04,      0.58429161E-08
 CTF,   4,      0.27390153    ,      0.12095166E-02,      0.93130481E-01,     -0.31015485E-04
 CTF,   3,      -6.9045663    ,      0.38068479E-01,      -2.2315968    ,      0.27237372E-01
 CTF,   2,       39.677557    ,      0.13722121    ,       14.823859    ,     -0.32004949    
 CTF,   1,      -79.630621    ,      0.62664316E-01,      -28.745791    ,       1.0591176    
 CTF,   0,       46.824345    ,      0.12754427E-02,       16.300930    
 Construction CTF,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  37,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_1,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  38,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_2,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  39,   2,   7,   0.167,     0.1410E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_3,  0.0000,         0.000,      0.000,        0.000,   70.87    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.30518520E-07,      0.26744872E-15,      0.25358648E-14,     -0.41228664E-16
 CTF,   6,      0.26391459E-05,      0.40001444E-09,      0.32043861E-02,     -0.26881076E-04
 CTF,   5,     -0.81484243E-04,      0.19746692E-06,     -0.22454809    ,      0.19634198E-02
 CTF,   4,      0.11458260E-02,      0.81806622E-05,       4.8432332    ,     -0.45396583E-01
 CTF,   3,     -0.77035826E-02,      0.60371775E-04,      -38.098594    ,      0.39950706    
 CTF,   2,      0.23976913E-01,      0.93527777E-04,       116.63397    ,      -1.4199463    
 CTF,   1,     -0.32395722E-01,      0.26176558E-04,      -143.99554    ,       2.0504903    
 CTF,   0,      0.15244442E-01,      0.54681645E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  40,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_4,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  41,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_5,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  42,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_6,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  43,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_7,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  44,   2,   7,   0.167,     0.1410E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_8,  0.0000,         0.000,      0.000,        0.000,   70.87    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.30518520E-07,      0.26744872E-15,      0.25358648E-14,     -0.41228664E-16
 CTF,   6,      0.26391459E-05,      0.40001444E-09,      0.32043861E-02,     -0.26881076E-04
 CTF,   5,     -0.81484243E-04,      0.19746692E-06,     -0.22454809    ,      0.19634198E-02
 CTF,   4,      0.11458260E-02,      0.81806622E-05,       4.8432332    ,     -0.45396583E-01
 CTF,   3,     -0.77035826E-02,      0.60371775E-04,      -38.098594    ,      0.39950706    
 CTF,   2,      0.23976913E-01,      0.93527777E-04,       116.63397    ,      -1.4199463    
 CTF,   1,     -0.32395722E-01,      0.26176558E-04,      -143.99554    ,       2.0504903    
 CTF,   0,      0.15244442E-01,      0.54681645E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  45,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_9,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  46,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_10,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  47,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_11,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  48,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_12,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  49,   2,   7,   0.167,     0.1410E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_13,  0.0000,         0.000,      0.000,        0.000,   70.87    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.30518520E-07,      0.26744872E-15,      0.25358648E-14,     -0.41228664E-16
 CTF,   6,      0.26391459E-05,      0.40001444E-09,      0.32043861E-02,     -0.26881076E-04
 CTF,   5,     -0.81484243E-04,      0.19746692E-06,     -0.22454809    ,      0.19634198E-02
 CTF,   4,      0.11458260E-02,      0.81806622E-05,       4.8432332    ,     -0.45396583E-01
 CTF,   3,     -0.77035826E-02,      0.60371775E-04,      -38.098594    ,      0.39950706    
 CTF,   2,      0.23976913E-01,      0.93527777E-04,       116.63397    ,      -1.4199463    
 CTF,   1,     -0.32395722E-01,      0.26176558E-04,      -143.99554    ,       2.0504903    
 CTF,   0,      0.15244442E-01,      0.54681645E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  50,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_14,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  51,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_15,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR_FFACTOR,  52,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_16,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006987E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR_FFACTOR,  53,   2,   7,   0.167,     0.1487E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_17,  0.0000,         0.000,      0.000,        0.000,   67.17    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.28923220E-07,     -0.17031718E-13,     -0.38393212E-14,      0.61859617E-16
 CTF,   6,      0.25419592E-05,      0.40406282E-09,      0.32043162E-02,     -0.26880489E-04
 CTF,   5,     -0.80201871E-04,      0.20351984E-06,     -0.22454422    ,      0.19633856E-02
 CTF,   4,      0.11547488E-02,      0.85173113E-05,       4.8431706    ,     -0.45395979E-01
 CTF,   3,     -0.79064341E-02,      0.63348347E-04,      -38.098249    ,      0.39950323    
 CTF,   2,      0.24875593E-01,      0.98856795E-04,       116.63331    ,      -1.4199375    
 CTF,   1,     -0.33809717E-01,      0.27902694E-04,      -143.99516    ,       2.0504840    
 CTF,   0,      0.15962919E-01,      0.59174294E-06,       60.838472    
 Construction CTF,LOBBY_ZN_1_FLR_1_FLOOR_FFACTOR,  54,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_18,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,MECH_ZN_1_FLR_1_FLOOR_FFACTOR,  55,   2,   8,   0.167,     0.5650E-02,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_19,  0.0000,         0.000,      0.000,        0.000,   176.9    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   8,      0.57026216E-10,     -0.29656739E-13,      0.26072253E-13,     -0.16907584E-15
 CTF,   7,     -0.80728763E-07,      0.14958947E-11,     -0.10196182E-04,      0.85534123E-07
 CTF,   6,      0.59163330E-05,      0.23390251E-08,      0.39199948E-02,     -0.33137873E-04
 CTF,   5,     -0.14678961E-03,      0.29443049E-06,     -0.24001665    ,      0.21083805E-02
 CTF,   4,      0.15257864E-02,      0.63469284E-05,       4.9653291    ,     -0.46676227E-01
 CTF,   3,     -0.74362311E-02,      0.30151767E-04,      -38.474208    ,      0.40407555    
 CTF,   2,      0.17883035E-01,      0.32406056E-04,       117.10039    ,      -1.4265819    
 CTF,   1,     -0.20235698E-01,      0.62001922E-05,      -144.19380    ,       2.0537490    
 CTF,   0,      0.84795330E-02,      0.69040512E-07,       60.838472    
 Construction CTF,BATH_ZN_1_FLR_1_FLOOR_FFACTOR,  56,   2,   7,   0.167,     0.4773E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_20,  0.0000,         0.000,      0.000,        0.000,   20.88    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.89825069E-08,      0.50766993E-15,     -0.22041707E-14,      0.14947170E-16
 CTF,   6,      0.19536619E-05,      0.93531197E-09,      0.32016769E-02,     -0.26858349E-04
 CTF,   5,     -0.10991216E-03,      0.54568576E-06,     -0.22439533    ,      0.19620709E-02
 CTF,   4,      0.23234571E-02,      0.24645917E-04,       4.8407117    ,     -0.45372322E-01
 CTF,   3,     -0.19743398E-01,      0.19470331E-03,      -38.084464    ,      0.39935068    
 CTF,   2,      0.69163390E-01,      0.32189975E-03,       116.60662    ,      -1.4195802    
 CTF,   1,     -0.99212238E-01,      0.97291489E-04,      -143.97950    ,       2.0502266    
 CTF,   0,      0.48218184E-01,      0.23411375E-05,       60.838472    
 Construction CTF,OFFICES_ZN_1_FLR_1_FLOOR_FFACTOR,  57,   2,   7,   0.167,     0.8688E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_21,  0.0000,         0.000,      0.000,        0.000,   11.43    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.49147197E-08,     -0.84440994E-14,      0.47461807E-15,     -0.32647511E-16
 CTF,   6,      0.27172899E-05,      0.16668016E-08,      0.31986389E-02,     -0.26832863E-04
 CTF,   5,     -0.18045859E-03,      0.98264667E-06,     -0.22422287    ,      0.19605486E-02
 CTF,   4,      0.40518664E-02,      0.44625348E-04,       4.8378432    ,     -0.45344744E-01
 CTF,   3,     -0.35265158E-01,      0.35413460E-03,      -38.068280    ,      0.39917177    
 CTF,   2,      0.12477233    ,      0.58804141E-03,       116.57515    ,      -1.4191592    
 CTF,   1,     -0.17980012    ,      0.17869485E-03,      -143.96099    ,       2.0499222    
 CTF,   0,      0.87589638E-01,      0.43340261E-05,       60.838472    
 Construction CTF,GYM_ZN_1_FLR_1_FLOOR_FFACTOR,  58,   2,   7,   0.167,     0.4315E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_22,  0.0000,         0.000,      0.000,        0.000,   23.10    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.99396394E-08,      0.86184127E-15,     -0.39101907E-14,      0.38854320E-16
 CTF,   6,      0.19005505E-05,      0.85185713E-09,      0.32020337E-02,     -0.26861342E-04
 CTF,   5,     -0.10254799E-03,      0.49532772E-06,     -0.22441556    ,      0.19622495E-02
 CTF,   4,      0.21301301E-02,      0.22332750E-04,       4.8410477    ,     -0.45375553E-01
 CTF,   3,     -0.17967929E-01,      0.17617765E-03,      -38.086357    ,      0.39937162    
 CTF,   2,      0.62747351E-01,      0.29087350E-03,       116.61030    ,      -1.4196294    
 CTF,   1,     -0.89878324E-01,      0.87761762E-04,      -143.98166    ,       2.0502621    
 CTF,   0,      0.43649179E-01,      0.21074297E-05,       60.838472    
 Construction CTF,KITCHEN_ZN_1_FLR_1_FLOOR_FFACTOR,  59,   2,   7,   0.167,     0.4315E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_23,  0.0000,         0.000,      0.000,        0.000,   23.10    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.99396394E-08,      0.86184127E-15,     -0.39101907E-14,      0.38854320E-16
 CTF,   6,      0.19005505E-05,      0.85185713E-09,      0.32020337E-02,     -0.26861342E-04
 CTF,   5,     -0.10254799E-03,      0.49532772E-06,     -0.22441556    ,      0.19622495E-02
 CTF,   4,      0.21301301E-02,      0.22332750E-04,       4.8410477    ,     -0.45375553E-01
 CTF,   3,     -0.17967929E-01,      0.17617765E-03,      -38.086357    ,      0.39937162    
 CTF,   2,      0.62747351E-01,      0.29087350E-03,       116.61030    ,      -1.4196294    
 CTF,   1,     -0.89878324E-01,      0.87761762E-04,      -143.98166    ,       2.0502621    
 CTF,   0,      0.43649179E-01,      0.21074297E-05,       60.838472    
 Construction CTF,CAFETERIA_ZN_1_FLR_1_FLOOR_FFACTOR,  60,   2,   7,   0.167,     0.1045    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_24,  0.0000,         0.000,      0.000,        0.000,   9.489    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.40772399E-08,     -0.48332397E-14,      0.96728401E-15,     -0.38078482E-16
 CTF,   6,      0.31377776E-05,      0.20015344E-08,      0.31972696E-02,     -0.26821376E-04
 CTF,   5,     -0.21418610E-03,      0.11815199E-05,     -0.22414509    ,      0.19598620E-02
 CTF,   4,      0.48512580E-02,      0.53699312E-04,       4.8365484    ,     -0.45332297E-01
 CTF,   3,     -0.42361654E-01,      0.42640914E-03,      -38.060969    ,      0.39909095    
 CTF,   2,      0.15008075    ,      0.70850681E-03,       116.56092    ,      -1.4189689    
 CTF,   1,     -0.21640141    ,      0.21544492E-03,      -143.95262    ,       2.0497846    
 CTF,   0,      0.10545259    ,      0.52390293E-05,       60.838472    
 Construction CTF,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR_FFACTOR,  61,   2,   7,   0.167,     0.9152E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_25,  0.0000,         0.000,      0.000,        0.000,   10.85    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.46634755E-08,     -0.72160894E-14,      0.11047371E-14,     -0.33929752E-16
 CTF,   6,      0.28252687E-05,      0.17544740E-08,      0.31982794E-02,     -0.26829848E-04
 CTF,   5,     -0.18925201E-03,      0.10348059E-05,     -0.22420245    ,      0.19603683E-02
 CTF,   4,      0.42610894E-02,      0.47005446E-04,       4.8375034    ,     -0.45341477E-01
 CTF,   3,     -0.37125066E-01,      0.37309761E-03,      -38.066361    ,      0.39915055    
 CTF,   2,      0.13140902    ,      0.61964909E-03,       116.57141    ,      -1.4191092    
 CTF,   1,     -0.18940056    ,      0.18834547E-03,      -143.95879    ,       2.0498861    
 CTF,   0,      0.92275650E-01,      0.45694080E-05,       60.838472    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,NONRESWINDOW_U_0.369_SHGC_0.375,35,1,VerySmooth,2.293,2.293,1.000,0.433
 WindowMaterial:Glazing,NONRES WINDOW GLAZING LAYER,SpectralAverage,,3.21072E-002,0.34800,0.44588,0.44588,0.41250,0.13634,0.17645,0.00000,0.84000,0.84000,0.12156,1.00000,No
 WindowConstruction,NONRESSKYLIGHT_U_0.5_SHGC_0.4,36,1,VerySmooth,2.293,2.293,1.000,0.433
 WindowMaterial:Glazing,NONRES SKYLIGHT GLAZING LAYER,SpectralAverage,,3.21072E-002,0.34800,0.44588,0.44588,0.40000,0.13759,0.17962,0.00000,0.84000,0.84000,0.12156,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, COMPUTER_CLASS_ZN_1_FLR_1,2,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_ZN_1_FLR_1,2,0
Enclosure/Window Adjacency Daylighting Counts, OFFICES_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, GYM_ZN_1_FLR_1,11,0
Enclosure/Window Adjacency Daylighting Counts, CAFETERIA_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,3,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, COMPUTER_CLASS_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICES_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, GYM_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CAFETERIA_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,0
! <#Refrigeration Compressor Racks>,Number of Refrigeration Compressor Racks
! <Refrigeration Compressor Rack>,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
#Refrigeration Compressor Racks, 2
 Refrigeration Compressor Rack,RACK1,1,0,Zone,Air-Cooled,2.320
   Refrigeration Case,1,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER,KITCHEN_ZN_1_FLR_1,197,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,0.10,-23.0,3.7,19.5,33.0,0.0,547.0
 Refrigeration Compressor Rack,RACK2,1,0,Zone,Air-Cooled,6.980
   Refrigeration Case,2,KITCHEN_ZN_1_FLR_1_CASE:2_SELFCONTAINEDDISPLAYCASE,KITCHEN_ZN_1_FLR_1,197,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,8.00E-002,2.0,3.7,15.7,33.0,0.0,0.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR2,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,4,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,1,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,1,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_DOOR,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_DOOR,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,4,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_7,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_5,0,328.00,216.04,4.00,0,4.00,10.00,13.10,0.35,4,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,0,328.00,216.04,4.00,0,4.00,10.00,13.10,0.35,1,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,42.00,21.00,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,0,328.00,190.47,4.00,0,4.00,42.00,21.00,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,4,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2_DOOR,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,8.00,11.59,0.35,4,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,0,328.00,190.47,4.00,0,4.00,8.00,11.59,0.35,1,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_DOOR,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,36.00,17.50,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0,928.00,272.88,4.00,0,4.00,36.00,17.50,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_DOOR,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,40.00,19.95,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,0,928.00,272.88,4.00,0,4.00,40.00,19.95,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
! <FenestrationAssembly>,Construction Name,Frame and Divider Name,NFRC Product Type,Assembly U-Factor {W/m2-K},Assembly SHGC,Assembly Visible Transmittance
FenestrationAssembly,NONRESSKYLIGHT_U_0.5_SHGC_0.4,SKYLIGHT_FRAME_NONRES,CurtainWall,2.251,0.443,0.402
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,14.1,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,67.7,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,27.3,6.835E-003,3.560E-005,3.350E-005,3.204E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,14.1,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,67.7,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,14.1,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,67.7,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,27.3,6.835E-003,3.560E-005,3.350E-005,3.204E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,14.1,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,67.7,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,14.1,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,67.7,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,27.3,6.835E-003,3.560E-005,3.350E-005,3.204E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,14.1,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,44.7,7.974E-002,2.531E-004,1.738E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, COMPUTER_CLASS_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,COMPUTER_CLASS_ZN_1_FLR_1,162.00,23.0,4.101E-002,2.531E-004,1.738E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,77.5,2.050E-002,3.755E-005,3.511E-005,3.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,LOBBY_ZN_1_FLR_1,171.00,24.3,4.329E-002,2.531E-004,1.739E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_ZN_1_FLR_1_DOOR_INFILTRATION,INFIL_DOOR_OPENING_SCH,LOBBY_ZN_1_FLR_1,171.00,24.3,3.031,1.773E-002,1.218E-002,15.954,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECH_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MECH_ZN_1_FLR_1,252.00,35.8,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BATH_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,BATH_ZN_1_FLR_1,190.00,27.0,2.278E-002,1.199E-004,9.906E-005,0.108,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICES_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,OFFICES_ZN_1_FLR_1,441.00,62.6,9.569E-002,2.170E-004,1.566E-004,0.195,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,GYM_ZN_1_FLR_1,357.00,50.7,3.873E-002,1.085E-004,9.072E-005,9.764E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, KITCHEN_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,KITCHEN_ZN_1_FLR_1,168.00,23.9,1.823E-002,1.085E-004,9.113E-005,9.764E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CAFETERIA_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CAFETERIA_ZN_1_FLR_1,315.00,44.7,8.202E-002,2.604E-004,1.779E-004,0.234,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,56.7,9.113E-002,2.284E-004,1.625E-004,0.206,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,COMPUTER_CLASS_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MAIN_CORRIDOR_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MECH_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,BATH_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,OFFICES_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,GYM_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,KITCHEN_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CAFETERIA_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4807E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.3926E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4667E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.3491E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7032E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,3.3020E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8613E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.4295E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.4273E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.2557E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2945E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.2994E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.8038E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.8034E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.6204E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,1.7946E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,5.1078E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9477E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,5.3283E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,2.8928E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,6.5223E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1934E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,4.5984E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1363E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4733E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,1.2222E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4572E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0160E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6866E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,1.3337E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8603E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,2.0775E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2192E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0032E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.0520E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,8.5685E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.3602E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,1.1996E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.5752E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5723E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,1.8244E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7951E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,1.4904E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7245E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,2.0039E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0083E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,3.7199E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1232E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4434E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.3818E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4316E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1256E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6565E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1330E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8392E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.6163E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6719E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.2569E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6033E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0425E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7765E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1272E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.9984E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.5293E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.5634E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.5543E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2588E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.5186E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2267E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7331E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.7954E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9178E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,1.5737E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,3.3495E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,1.7833E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1352E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,7.9217E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7198E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2517E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,1.8920E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,5.8804E-002
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,3.6614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,5.5152E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,3.3677E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,6.0272E-002
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9619E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,4.6134E-002
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.2276E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.3019E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.2837E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.2781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.0042E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.6151E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.0144E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.6188E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.6779E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.6409E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.8240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.9582E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.1175E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.1592E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.4445E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.6019E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.4972E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.9826E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.7229E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.3806E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.5858E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5004E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.5853E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.5957E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.6350E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.7105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.1633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.2280E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.0192E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.0720E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.4576E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.4860E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1582
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.1437E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1806
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,9.2767E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1103
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.4459E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.4881E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5162E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.6380E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.7278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.1668E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.2474E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.0220E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.0841E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.4576E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.4860E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.7746E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.1213E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.7688E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.7935E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.1306E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.8335E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.7734E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.2208E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.0246E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.5782E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.2852E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.6271E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.0726E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0970E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.1048E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.2163E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,6.7719E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.2572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.1730E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.9718E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.4836E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0295E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.9156E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.8190E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.0244E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.5574E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,6.7230E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.1077E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.2357E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0447E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0543E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.8476E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.2044E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.2066E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,9.1569E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.3832E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.3132E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.8178E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0538E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.9226E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,9.5215E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.4579E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.9270E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.8045E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.1110E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.1069E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.1322E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.3019E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.2837E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.2781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.0042E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,5.6151E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.0144E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.6188E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.2775E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.2406E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.3740E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.5082E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.3551E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.9773E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.8163E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.9738E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,5.6108E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.9309E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.4664E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.2052E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.3250E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0534E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.2051E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.1879E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.5620E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.6285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.8520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.9089E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.0402E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.0869E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1069E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.1322E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,0.1176
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.0120E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,0.1347
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.7836E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.9549E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.9763E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.8199E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0538E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.3865E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.4156E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.6834E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.7097E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.9163E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.9371E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0447E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0543E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.7746E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.1213E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.7688E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.7935E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.1306E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.8335E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.7734E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.2420E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.2361E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.7594E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.4665E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.7753E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.2207E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1116E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.2502E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.2283E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,6.8921E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.3563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.2721E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.0479E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.5597E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0369E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.9897E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.0602E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,8.2659E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.7987E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,6.9643E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.3489E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.4770E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0688E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0784E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.8507E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.2061E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.2096E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,9.1751E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.3859E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.3296E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.8205E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0549E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.1639E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,9.8455E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.6992E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,8.2328E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.0457E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,8.3921E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1310E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.1595E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,7.3019E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.2837E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.2781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.0042E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,5.6151E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.0144E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.6188E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3092E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.2722E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4057E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.5399E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,9.5733E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.9991E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.9232E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,8.0806E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,5.6354E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.9555E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.4910E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.2299E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.3428E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0712E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.2152E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.2888E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.5862E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.6617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.8763E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.9409E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.0644E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.1172E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1311E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.1595E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,0.1178
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.0145E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,0.1349
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.7860E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,8.9601E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.9787E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.8205E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0562E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.4105E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.4395E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.7073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.7336E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.9403E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.9611E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.0687E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0783E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.1169E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,7.0487E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.6379E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.5982E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.2392E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.3437E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.5027E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.5431E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,7.7749E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.1213E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.7691E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.7936E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.1308E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.8335E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.7736E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.8331E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0096E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3790E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,7.6398E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,8.9976E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.5846E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3024E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,6.2632E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.6501E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.8692E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5037E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1155E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.2431E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4846E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5864E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.0580E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.1384E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.1071E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.6033E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.8989E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0536E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.5086E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.4775E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.6481E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.8763E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3253E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5013E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1052E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.2146E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4845E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5863E-003
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.5778E-004
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,4.1246E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,2.8836E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,3.3176E-004
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,2.4202E-004
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,2.7393E-004
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.2054E-004
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,3.4633E-004
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,4.3534E-002
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,2.4833E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.3451E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,1.8788E-002
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.1032E-002
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,1.2776E-002
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,4.7822E-002
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,1.7680E-002
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,9.4894E-004
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,1.0023E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,1.0532E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,1.0999E-003
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,6.1969E-004
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,6.5917E-004
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,3.0075E-004
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,3.2095E-004
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1682
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,9.0196E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1918
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,0.1025
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1166
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,4.9995E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,4.7802E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,1.7755E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.9873E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.9369E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.4638E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.7270E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,3.7744E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.4000E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.7792E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.5588E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.2178E-004
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,3.9682E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.5909E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,4.3826E-004
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.7781E-004
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.5847E-004
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.3587E-004
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.2397E-004
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,8.3711E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.2831E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,9.5372E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.4218E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.5603E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,6.6776E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.5632E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.6566E-003
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.0595E-002
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,6.8632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.5552E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,5.1959E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.0800E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,3.0317E-003
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.5188E-002
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,4.1679E-003
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,3.5695E-004
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,9.0573E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,3.4815E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,9.7432E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.7117E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,5.0744E-004
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.8375E-004
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.5035E-004
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,4.8343E-003
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.7528E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,4.4565E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.5070E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,3.7149E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.3123E-002
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.4588E-003
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,1.5258E-002
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,4.5353E-003
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,2.1992E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,3.4515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,1.6566E-002
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.0487E-003
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,1.1214E-002
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.7495E-003
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,1.5503E-002
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,7.9152E-005
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,7.9152E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,6.8103E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,6.8103E-005
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,7.7012E-005
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,7.7012E-005
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,8.0338E-005
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,8.0338E-005
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.4612E-002
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,5.1224E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.2024E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,4.6498E-003
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.1500E-002
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,4.1009E-003
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,1.4834E-002
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,2.8308E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1, Cooling, 7929.99640, 7929.99640, 0.63654, 0.63654, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.74200, 1.33660E-002, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1, Heating, 4009.37121, 4009.37121, 0.16078, 0.19780, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1, Cooling, 30243.77446, 30243.77446, 2.42765, 2.42765, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.30000, 1.33670E-002, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1, Heating, 10969.87821, 10969.87821, 0.43993, 0.95305, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_1, Cooling, 10430.56096, 10430.56096, 0.83722, 0.83722, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.74200, 1.33660E-002, 192.00000, 27.26100, 0.38362, 0.00000
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_1, Heating, 1697.79046, 1697.79046, 6.80886E-002, 0.38362, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 192.00000, 27.26100, 0.38362, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1, Cooling, 7159.15733, 7159.15733, 0.57467, 0.57467, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 28.68800, 1.33641E-002, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1, Heating, 3989.14871, 3989.14871, 0.15997, 0.19780, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1, Cooling, 24225.45263, 24225.45263, 1.94457, 1.94457, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 30.30000, 1.33670E-002, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1, Heating, 10774.50425, 10774.50425, 0.43209, 0.95305, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1, Cooling, 7811.58857, 7811.58857, 0.62704, 0.62704, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.74200, 1.33660E-002, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1, Heating, 3988.73383, 3988.73383, 0.15996, 0.19780, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1, Cooling, 29526.11545, 29526.11545, 2.37004, 2.37004, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.30000, 1.33670E-002, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1, Heating, 10773.25923, 10773.25923, 0.43204, 0.95305, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_1, Cooling, 10386.10537, 10386.10537, 0.83365, 0.83365, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.74200, 1.33660E-002, 192.00000, 27.26100, 0.38362, 0.00000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_1, Heating, 1689.34045, 1689.34045, 6.77497E-002, 0.38362, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 192.00000, 27.26100, 0.38362, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1, Cooling, 7165.61653, 7165.61653, 0.57519, 0.57519, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 28.68800, 1.33641E-002, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1, Heating, 3990.74640, 3990.74640, 0.16004, 0.19780, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1, Cooling, 24257.75941, 24257.75941, 1.94717, 1.94717, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 30.30000, 1.33670E-002, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1, Heating, 10782.17720, 10782.17720, 0.43240, 0.95305, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1, Cooling, 7820.51782, 7820.51782, 0.62775, 0.62775, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.74200, 1.33660E-002, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1, Heating, 3991.91105, 3991.91105, 0.16008, 0.19780, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1, Cooling, 29609.14612, 29609.14612, 2.37671, 2.37671, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.30000, 1.33670E-002, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1, Heating, 10853.14712, 10853.14712, 0.43524, 0.95305, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 477.00000, 67.72682, 0.95305, 0.00000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_1, Cooling, 10427.55100, 10427.55100, 0.83698, 0.83698, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.74200, 1.33660E-002, 192.00000, 27.26100, 0.38362, 0.00000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_1, Heating, 1712.98761, 1712.98761, 6.86981E-002, 0.38362, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 192.00000, 27.26100, 0.38362, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1, Cooling, 7268.70909, 7268.70909, 0.58346, 0.58346, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 28.84300, 1.33644E-002, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1, Heating, 4007.89487, 4007.89487, 0.16072, 0.19780, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 99.00000, 14.05651, 0.19780, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1, Cooling, 16507.66070, 16507.66070, 1.32506, 1.32506, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.30000, 1.33670E-002, 315.00000, 44.72526, 0.62937, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1, Heating, 7289.77573, 7289.77573, 0.29234, 0.62937, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 315.00000, 44.72526, 0.62937, 0.00000
 Zone Sizing Information, COMPUTER_CLASS_ZN_1_FLR_1, Cooling, 8539.69855, 8539.69855, 0.68548, 0.68548, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 30.30000, 1.33670E-002, 162.00000, 23.00156, 0.43223, 0.00000
 Zone Sizing Information, COMPUTER_CLASS_ZN_1_FLR_1, Heating, 3734.94312, 3734.94312, 0.14978, 0.43223, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 12:10:00, -16.30000, 9.24091E-004, 162.00000, 23.00156, 0.43223, 0.00000
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_1, Cooling, 26438.92061, 26438.92061, 2.12220, 2.12220, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:20:00, 29.49400, 1.33655E-002, 546.00000, 77.52300, 1.09091, 0.00000
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_1, Heating, 2391.67801, 2391.67801, 9.59163E-002, 1.09091, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 546.00000, 77.52300, 1.09091, 0.00000
 Zone Sizing Information, LOBBY_ZN_1_FLR_1, Cooling, 10976.81373, 10976.81373, 0.88110, 0.88110, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.30000, 1.33670E-002, 171.00000, 24.27900, 0.34166, 0.00000
 Zone Sizing Information, LOBBY_ZN_1_FLR_1, Heating, 3900.27354, 3900.27354, 0.15641, 0.34166, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 171.00000, 24.27900, 0.34166, 0.00000
 Zone Sizing Information, MECH_ZN_1_FLR_1, Cooling, 12181.17734, 12181.17734, 0.97775, 0.97775, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.30000, 1.33670E-002, 252.00000, 35.78000, 0.50350, 0.00000
 Zone Sizing Information, MECH_ZN_1_FLR_1, Heating, 55.96340, 55.96340, 2.24437E-003, 0.50350, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:50:00, -16.30000, 9.24091E-004, 252.00000, 35.78000, 0.50350, 0.00000
 Zone Sizing Information, BATH_ZN_1_FLR_1, Cooling, 10693.06333, 10693.06333, 0.85831, 0.85831, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 28.84300, 1.33644E-002, 190.00000, 26.97700, 0.37962, 0.00000
 Zone Sizing Information, BATH_ZN_1_FLR_1, Heating, 2218.25980, 2218.25980, 8.89603E-002, 0.37962, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 190.00000, 26.97700, 0.37962, 0.00000
 Zone Sizing Information, OFFICES_ZN_1_FLR_1, Cooling, 26771.31804, 26771.31804, 2.14892, 2.14892, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:50:00, 28.93600, 1.33645E-002, 441.00000, 62.61536, 0.88112, 0.00000
 Zone Sizing Information, OFFICES_ZN_1_FLR_1, Heating, 8756.46677, 8756.46677, 0.35116, 0.88112, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 441.00000, 62.61536, 0.88112, 0.00000
 Zone Sizing Information, GYM_ZN_1_FLR_1, Cooling, 21540.09998, 21540.09998, 1.72899, 1.72899, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 28.62600, 1.33640E-002, 357.00000, 50.68863, 0.71329, 0.00000
 Zone Sizing Information, GYM_ZN_1_FLR_1, Heating, 4541.12470, 4541.12470, 0.18212, 0.71329, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:40:00, -16.30000, 9.24091E-004, 357.00000, 50.68863, 0.71329, 0.00000
 Zone Sizing Information, KITCHEN_ZN_1_FLR_1, Cooling, 14627.46277, 14627.46277, 1.17511, 1.17511, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 12:30:00, 29.46300, 1.33655E-002, 168.00000, 23.85300, 0.33566, 0.00000
 Zone Sizing Information, KITCHEN_ZN_1_FLR_1, Heating, 944.38003, 944.38003, 3.78757E-002, 0.33566, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:30:00, -16.30000, 9.24091E-004, 168.00000, 23.85300, 0.33566, 0.00000
 Zone Sizing Information, CAFETERIA_ZN_1_FLR_1, Cooling, 13787.33255, 13787.33255, 1.10671, 1.10671, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 28.62600, 1.33640E-002, 315.00000, 44.72526, 0.62937, 0.00000
 Zone Sizing Information, CAFETERIA_ZN_1_FLR_1, Heating, 8864.51072, 8864.51072, 0.35549, 0.62937, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 11:50:00, -16.30000, 9.24091E-004, 315.00000, 44.72526, 0.62937, 0.00000
 Zone Sizing Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1, Cooling, 23094.41559, 23094.41559, 1.85378, 1.85378, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 28.16100, 1.33632E-002, 399.00000, 56.65199, 0.79720, 0.00000
 Zone Sizing Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1, Heating, 8366.43909, 8366.43909, 0.33552, 0.79720, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 399.00000, 56.65199, 0.79720, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, VAV_POD_1, Cooling, Sensible, 102457.15, 6.32797, 6.32797, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_POD_1, Heating, Sensible, 92179.25, 2.68531, 2.68531, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, VAV_POD_2, Cooling, Sensible, 101614.81, 6.25930, 6.25930, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_POD_2, Heating, Sensible, 92179.25, 2.68531, 2.68531, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, VAV_POD_3, Cooling, Sensible, 90815.87, 5.65618, 5.65618, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_POD_3, Heating, Sensible, 81068.36, 2.36164, 2.36164, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, VAV_OTHER, Cooling, Sensible, 126886.94, 9.34189, 9.34189, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, VAV_OTHER, Heating, Sensible, 30452.34, 4.42623, 4.42623, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:5, Cooling, Sensible, 26846.66, 1.72899, 1.72899, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:5, Heating, Sensible, 47371.54, 0.71329, 0.71329, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, PSZ-AC_1:6, Cooling, Sensible, 16844.42, 1.17511, 1.17511, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_1:6, Heating, Sensible, 22292.49, 0.33566, 0.33566, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, PSZ-AC_2:7, Cooling, Sensible, 18252.40, 1.10671, 1.10671, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:7, Heating, Sensible, 41798.42, 0.62937, 0.62937, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.63654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.11851
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.32145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.21486E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.64920E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6457.37814
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.64920E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 145.27394
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,6119.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.42765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.14972
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.62900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.52699
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.62900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.54471E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.97712E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.52699
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22599.70190
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.97712E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 479.58971
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,21422.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.83722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.17833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.46600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.18026E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.67439E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3056.98766
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.67439E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 66.53745
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,2897.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.57467
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.13127
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.32066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.90236E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.62624E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6431.13466
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.62624E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 144.62978
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,6094.67
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.94457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.77700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.51093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.77700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03834E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.94929E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.51093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22281.59062
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.94929E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 472.57114
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,21121.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.62704
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.12031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.51300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.32167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.51300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.16686E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.63257E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6438.37728
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.63257E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 144.72603
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,6101.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.37004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.64400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.52631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.64400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.48432E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.95943E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.52631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22397.44171
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.95943E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 474.66134
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,21231.36
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.83365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17550
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.22400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.18674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.46799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.17097E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.72307E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.18674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3112.63602
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.72307E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 67.39770
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,2950.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.57519
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.13115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.32095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.90498E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.62956E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6434.93651
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.62956E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 144.70495
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,6098.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.94717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.77600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.51100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.77600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.04105E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.95001E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.51100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22289.78787
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.95001E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 472.76896
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,21129.22
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.62775
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.12017
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.51200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.32141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.51200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.17048E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.63362E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6439.57599
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.63362E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 144.78602
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,6102.68
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.37671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15293
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.64100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.52347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.64100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.49131E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.96455E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.52347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22456.03121
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.96455E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 476.23612
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,21286.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.83698
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.18330
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.46613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.17963E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.72083E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.18330
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3110.07394
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.72083E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 67.56280
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,2947.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.58346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.12929
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.32090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.55000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.94678E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.64424E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6451.71428
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.64424E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 145.17441
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,6114.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.32506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.75100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.99512
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.75100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.10328E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.30079E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.99512
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14868.85289
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.30079E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 316.00931
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,14094.54
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.68548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.18008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.69300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.47504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.69300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.11567E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.43264E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 7352.90411
 Component Sizing Information, Coil:Heating:Water, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.43264E-005
 Component Sizing Information, Coil:Heating:Water, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 157.17299
Water Heating Coil Capacity Information,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,6969.80
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.12220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.65364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.52279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.94341E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.44880E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.65364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 7371.37362
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.44880E-005
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 150.80792
Water Heating Coil Capacity Information,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,6989.15
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.88110
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.14789
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.26900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.23702
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.39436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.57631E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.99131E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.23702
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5705.37418
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.99131E-005
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 134.51919
Water Heating Coil Capacity Information,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,5405.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.97775
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.19639
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.77747E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.52372
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.93997E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.13638E-006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.77747E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 129.89487
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.13638E-006
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2.71307
Water Heating Coil Capacity Information,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,123.15
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.85831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.16868
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 8.58313E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.44981
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.25872E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.53343E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.89603E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2895.86656
 Component Sizing Information, Coil:Heating:Water, BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.53343E-005
 Component Sizing Information, Coil:Heating:Water, BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 76.23119
Water Heating Coil Capacity Information,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,2742.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.14892
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.41701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.43642E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.00003E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.35116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11430.96757
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.00003E-004
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 300.90881
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,10826.79
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, GYM_ZN_1_FLR_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, KITCHEN_ZN_1_FLR_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CAFETERIA_ZN_1_FLR_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.85378
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.16401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.35900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.66551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.43736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.32303E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.17536E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.66551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13435.05261
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.17536E-004
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 302.59888
Water Heating Coil Capacity Information,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,12732.09
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.09865
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.85837
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Sum of Air Terminal Maximum Flow Rates [m3/s], 6.42065
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Adjusted Heating Design Air Flow Rate [m3/s], 3.85837
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Adjusted Cooling Design Air Flow Rate [m3/s], 6.32797
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Adjusted Main Design Air Flow Rate [m3/s], 6.32797
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Calculated Heating Air Flow Ratio [], 0.60973
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.09676
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.86667
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Sum of Air Terminal Maximum Flow Rates [m3/s], 6.35309
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Adjusted Heating Design Air Flow Rate [m3/s], 3.86667
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Adjusted Cooling Design Air Flow Rate [m3/s], 6.25930
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Adjusted Main Design Air Flow Rate [m3/s], 6.25930
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Calculated Heating Air Flow Ratio [], 0.61775
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.57940
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.34421
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.74997
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Adjusted Heating Design Air Flow Rate [m3/s], 3.34421
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Adjusted Cooling Design Air Flow Rate [m3/s], 5.65618
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Adjusted Main Design Air Flow Rate [m3/s], 5.65618
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Calculated Heating Air Flow Ratio [], 0.59125
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.89606
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.52017
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Sum of Air Terminal Maximum Flow Rates [m3/s], 9.52753
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Adjusted Heating Design Air Flow Rate [m3/s], 4.42623
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Adjusted Cooling Design Air Flow Rate [m3/s], 9.34189
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Adjusted Main Design Air Flow Rate [m3/s], 9.34189
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Calculated Heating Air Flow Ratio [], 0.47380
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Adjusted Heating Design Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Adjusted Cooling Design Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Adjusted Main Design Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Adjusted Heating Design Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Adjusted Cooling Design Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Adjusted Main Design Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.10671
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.10671
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.10671
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Adjusted Heating Design Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Adjusted Cooling Design Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Adjusted Main Design Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Design Supply Air Flow Rate [m3/s], 6.32797
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Design Supply Air Flow Rate [m3/s], 6.25930
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Design Supply Air Flow Rate [m3/s], 5.65618
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Design Supply Air Flow Rate [m3/s], 9.34189
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Design Supply Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Design Supply Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Design Supply Air Flow Rate [m3/s], 1.10671
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,VAV_POD_1_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,5,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_1_POD_1_ZN_1_FLR_1,SZ DSOA MULT_CLASS_1_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,CORRIDOR_POD_1_ZN_1_FLR_1,SZ DSOA CORRIDOR_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_2_POD_1_ZN_1_FLR_1,SZ DSOA MULT_CLASS_2_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_POD_2_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,5,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_1_POD_2_ZN_1_FLR_1,SZ DSOA MULT_CLASS_1_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,CORRIDOR_POD_2_ZN_1_FLR_1,SZ DSOA CORRIDOR_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_2_POD_2_ZN_1_FLR_1,SZ DSOA MULT_CLASS_2_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_POD_3_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,5,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_1_POD_3_ZN_1_FLR_1,SZ DSOA MULT_CLASS_1_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,CORRIDOR_POD_3_ZN_1_FLR_1,SZ DSOA CORRIDOR_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_2_POD_3_ZN_1_FLR_1,SZ DSOA MULT_CLASS_2_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_OTHER_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,7,COMPUTER_CLASS_ZN_1_FLR_1,SZ DSOA COMPUTER_CLASS_ZN_1_FLR_1,CM DSZAD BUILDING,MAIN_CORRIDOR_ZN_1_FLR_1,SZ DSOA MAIN_CORRIDOR_ZN_1_FLR_1,CM DSZAD BUILDING,LOBBY_ZN_1_FLR_1,SZ DSOA LOBBY_ZN_1_FLR_1,CM DSZAD BUILDING,MECH_ZN_1_FLR_1,SZ DSOA MECH_ZN_1_FLR_1,CM DSZAD BUILDING,BATH_ZN_1_FLR_1,SZ DSOA BATH_ZN_1_FLR_1,CM DSZAD BUILDING,OFFICES_ZN_1_FLR_1,SZ DSOA OFFICES_ZN_1_FLR_1,CM DSZAD BUILDING,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,GYM_ZN_1_FLR_1_DCV,MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,GYM_ZN_1_FLR_1,SZ DSOA GYM_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,CAFETERIA_ZN_1_FLR_1_DCV,MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,CAFETERIA_ZN_1_FLR_1,SZ DSOA CAFETERIA_ZN_1_FLR_1,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 6.32797
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_POD_1 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.96510
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 6.32797
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 157138.66344
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 2.10911
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 52374.31652
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70108
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_POD_1 COOLING COIL,N/A,N/A,152511.35,520390.34,18.18,5.09,5.31,5.28,5.54,17.36,18.12,18.03,18.90,7.1352,5.6484,3.7874,1.6261,
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1 HEATING COIL, Design Size Rated Capacity [W], 65166.49229
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 5.70105E-004
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 999.13754
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_1 HEATING COIL,43584.93
 Component Sizing Information, Fan:VariableVolume, VAV_POD_1 FAN, Design Size Maximum Flow Rate [m3/s], 6.32797
 Component Sizing Information, Controller:WaterCoil, VAV_POD_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 5.70105E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 6.25930
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_POD_2 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.96510
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 6.25930
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 155433.31136
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 2.08622
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 51805.92268
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70108
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_POD_2 COOLING COIL,N/A,N/A,150856.22,514742.79,18.18,5.09,5.31,5.28,5.54,17.36,18.12,18.03,18.90,7.0578,5.5871,3.7463,1.6085,
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2 HEATING COIL, Design Size Rated Capacity [W], 64459.27097
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 5.63918E-004
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 988.29437
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_2 HEATING COIL,43111.92
 Component Sizing Information, Fan:VariableVolume, VAV_POD_2 FAN, Design Size Maximum Flow Rate [m3/s], 6.25930
 Component Sizing Information, Controller:WaterCoil, VAV_POD_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 5.63918E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.65618
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_POD_3 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.55910
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 5.65618
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 139606.95538
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70357
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.88521
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 46530.99823
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70357
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_POD_3 COOLING COIL,N/A,N/A,135469.45,462240.96,18.15,5.08,5.30,5.28,5.53,17.34,18.09,18.00,18.89,6.3777,5.0524,3.3880,1.4497,
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3 HEATING COIL, Design Size Rated Capacity [W], 58248.27278
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 5.09581E-004
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 893.06688
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_3 HEATING COIL,38957.86
 Component Sizing Information, Fan:VariableVolume, VAV_POD_3 FAN, Design Size Maximum Flow Rate [m3/s], 5.65618
 Component Sizing Information, Controller:WaterCoil, VAV_POD_3_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 5.09581E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_OTHER_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 9.34189
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 9.34189
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 183063.22136
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.78457
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 3.11365
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 61014.97168
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.78457
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_OTHER COOLING COIL,N/A,N/A,176149.15,601045.86,17.11,4.83,4.98,4.95,5.34,16.49,16.99,16.89,18.21,10.5336,8.4099,5.6459,2.2380,
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER HEATING COIL, Design Size Rated Capacity [W], 5936.20207
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 5.19325E-005
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER HEATING COIL, Design Size U-Factor Times Area Value [W/K], 107.50852
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_OTHER HEATING COIL,5488.00
 Component Sizing Information, Fan:VariableVolume, VAV_OTHER FAN, Design Size Maximum Flow Rate [m3/s], 9.34189
 Component Sizing Information, Controller:WaterCoil, VAV_OTHER_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 5.19325E-005
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.71329
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:5_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Design Maximum Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:5_ADDAQ_UNITARY_PACKAGE_FAN, Design Electric Power Consumption [W], 1850.09630
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 1.14113
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, Design Size Speed 2 Rated Air Flow Rate [m3/s], 1.72899
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 2 Rated Air Flow Rate [m3/s], 1.42465
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 1 Rated Air Flow Rate [m3/s], 0.94977
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 2 Gross Rated Total Cooling Capacity [W], 34378.67000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 1 Gross Rated Total Cooling Capacity [W], 17189.33500
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 2 Rated Sensible Heat Ratio, 0.71020
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 1 Rated Sensible Heat Ratio, 0.71020
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, 33255.4,  ,  , 17.79, 17.79,  
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, User-Specified Nominal Cooling Capacity [W], 34378.67000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 72329.46358
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_2:5 HEATING COIL, Design Size Nominal Capacity [W], 72329.46358
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33566
 Component Sizing Information, Fan:SystemModel, PSZ-AC_1:6_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Design Maximum Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, Fan:SystemModel, PSZ-AC_1:6_ADDAQ_UNITARY_PACKAGE_FAN, Design Electric Power Consumption [W], 1301.02900
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.77557
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 2 Rated Air Flow Rate [m3/s], 1.17511
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 2 Rated Air Flow Rate [m3/s], 1.33562
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 1 Rated Air Flow Rate [m3/s], 0.58755
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 1 Rated Air Flow Rate [m3/s], 0.89041
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 2 Gross Rated Total Cooling Capacity [W], 26245.63726
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 2 Gross Rated Total Cooling Capacity [W], 30109.76000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 1 Gross Rated Total Cooling Capacity [W], 13122.81863
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 1 Gross Rated Total Cooling Capacity [W], 15054.88000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 2 Rated Sensible Heat Ratio, 0.73196
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 1 Rated Sensible Heat Ratio, 0.73196
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, 29058.0,  ,  , 17.51, 17.51,  
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, User-Specified Nominal Cooling Capacity [W], 30109.76000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 43817.30289
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_1:6 HEATING COIL, Design Size Nominal Capacity [W], 43817.30289
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:7_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:7_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.62937
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:7_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Design Maximum Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:7_ADDAQ_UNITARY_PACKAGE_FAN, Design Electric Power Consumption [W], 1184.23575
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.73043
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 2 Rated Air Flow Rate [m3/s], 1.10671
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 2 Rated Air Flow Rate [m3/s], 2.24728
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 1 Rated Air Flow Rate [m3/s], 0.55336
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 1 Rated Air Flow Rate [m3/s], 1.49819
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 2 Gross Rated Total Cooling Capacity [W], 37200.46350
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 2 Gross Rated Total Cooling Capacity [W], 55805.42000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 1 Gross Rated Total Cooling Capacity [W], 18600.23175
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 1 Gross Rated Total Cooling Capacity [W], 27902.71000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 2 Rated Sensible Heat Ratio, 0.63008
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 2 Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 1 Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, 54032.5,  ,  , 17.91, 17.91,  
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, User-Specified Nominal Cooling Capacity [W], 55805.42000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 53528.06554
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_2:7 HEATING COIL, Design Size Nominal Capacity [W], 53528.06554
Water Heater Information,WaterHeater:Mixed,SWH BOOSTER E WATER HEATER,2.2712E-002,6000.0,1.384,1.2733
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.7570,58614.2,0.748,0.2515
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 3.64773E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 0.43773
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 3.64773E-003
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 1087.65935
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Minimum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 416957.89232
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, User-Specified Nominal Capacity [W], 463277.42000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 3.64773E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 1.05414E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 1.26497E-002
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 1.05414E-004
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 13.46550
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 1.05414E-004
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.94,1.94,1.94,180.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,13.46,13.46,13.46,180.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR,Door,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_1_POD_1_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR1,Door,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR2,Door,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_POD_1_ZN_1_FLR_1,10
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,90.00,90.00,3.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,7.80,12.00,7.80,270.00,90.00,3.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,Window,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,4.20,4.20,4.20,270.00,90.00,2.90,1.45,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,1.410E-002,1.405E-002,,192.00,192.00,192.00,270.00,180.00,3.00,64.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,192.00,192.00,192.00,90.00,0.00,3.00,64.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,384.00,384.00,384.00,0.00,90.00,384.00,1.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.94,1.94,1.94,0.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,13.46,13.46,13.46,0.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,Door,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_2_POD_1_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,Door,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR2,Door,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.94,1.94,1.94,180.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,13.46,13.46,13.46,180.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR,Door,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_1_POD_2_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR1,Door,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR2,Door,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_POD_2_ZN_1_FLR_1,10
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,90.00,90.00,3.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,7.80,12.00,7.80,270.00,90.00,3.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,Window,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,4.20,4.20,4.20,270.00,90.00,2.90,1.45,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,1.410E-002,1.405E-002,,192.00,192.00,192.00,270.00,180.00,3.00,64.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,192.00,192.00,192.00,90.00,0.00,3.00,64.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,384.00,384.00,384.00,0.00,90.00,384.00,1.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.94,1.94,1.94,0.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,13.46,13.46,13.46,0.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR,Door,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_2_POD_2_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR1,Door,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR2,Door,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.94,1.94,1.94,180.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,13.46,13.46,13.46,180.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR,Door,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_1_POD_3_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.74,24.74,24.74,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR1,Door,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR2,Door,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_POD_3_ZN_1_FLR_1,11
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,90.00,90.00,3.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,72.00,72.00,72.00,0.00,90.00,18.00,4.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,140.00,140.00,140.00,0.00,90.00,35.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,7.80,12.00,7.80,270.00,90.00,3.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,Window,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,4.20,4.20,4.20,270.00,90.00,2.90,1.45,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,1.410E-002,1.405E-002,,192.00,192.00,192.00,270.00,180.00,3.00,64.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,192.00,192.00,192.00,90.00,0.00,3.00,64.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,384.00,384.00,384.00,0.00,90.00,384.00,1.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.70,44.00,26.70,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.94,1.94,1.94,0.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,13.41,13.41,13.41,0.00,90.00,8.43,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR,Door,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_2_POD_3_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,140.00,140.00,140.00,180.00,90.00,35.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,87.10,140.00,87.10,0.00,90.00,35.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,16.33,16.33,16.33,0.00,90.00,10.82,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,16.33,16.33,16.33,0.00,90.00,10.82,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,16.33,16.33,16.33,0.00,90.00,10.82,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR1,Door,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR2,Door,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,315.00,315.00,315.00,270.00,180.00,9.00,35.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,315.00,315.00,315.00,90.00,0.00,9.00,35.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,630.00,630.00,630.00,0.00,90.00,630.00,1.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,COMPUTER_CLASS_ZN_1_FLR_1,10
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,72.00,72.00,72.00,180.00,90.00,18.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,44.85,72.00,44.85,0.00,90.00,18.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,Window,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.84,1.84,1.84,0.00,90.00,1.22,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,Window,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,23.36,23.36,23.36,0.00,90.00,15.46,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_DOOR,Door,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,162.00,162.00,162.00,270.00,180.00,9.00,18.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,162.00,162.00,162.00,90.00,0.00,9.00,18.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,324.00,324.00,324.00,0.00,90.00,324.00,1.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MAIN_CORRIDOR_ZN_1_FLR_1,15
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,180.00,90.00,13.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,168.00,168.00,168.00,90.00,90.00,42.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,0.00,90.00,13.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,270.00,90.00,3.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,21.45,36.00,21.45,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1,Window,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,2.00,2.00,2.00,270.00,90.00,1.22,1.64,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.74,0.26,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2,Window,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,10.60,10.60,10.60,270.00,90.00,6.46,1.64,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_DOOR,Door,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.71,0.29,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,270.00,90.00,3.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR_FFACTOR,1.487E-002,1.482E-002,,546.00,546.00,546.00,270.00,180.00,42.00,13.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,546.00,546.00,546.00,90.00,0.00,42.00,13.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1092.00,1092.00,1092.00,0.00,90.00,1092.00,1.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LOBBY_ZN_1_FLR_1,11
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,47.45,76.00,47.45,180.00,90.00,19.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,Window,LOBBY_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.83,1.83,1.83,180.00,90.00,1.22,1.50,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,Window,LOBBY_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,24.77,24.77,24.77,180.00,90.00,16.46,1.50,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1_DOOR,Door,LOBBY_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,0.00,90.00,6.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,0.00,90.00,13.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,LOBBY_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,171.00,171.00,171.00,270.00,180.00,9.00,19.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,171.00,171.00,171.00,90.00,0.00,9.00,19.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,342.00,342.00,342.00,0.00,90.00,342.00,1.00,0.00,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MECH_ZN_1_FLR_1,10
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,180.00,90.00,6.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.00,48.00,48.00,90.00,90.00,12.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,68.00,68.00,68.00,90.00,90.00,17.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.00,32.00,32.00,90.00,90.00,8.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.00,20.00,20.00,90.00,90.00,5.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,0.00,90.00,6.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,168.00,168.00,168.00,270.00,90.00,42.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MECH_ZN_1_FLR_1_FLOOR_FFACTOR,5.650E-003,5.642E-003,,252.00,252.00,252.00,270.00,180.00,42.00,6.00,0.00,MECH_ZN_1_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,252.00,252.00,252.00,90.00,0.00,42.00,6.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,504.00,504.00,504.00,0.00,90.00,504.00,1.00,0.00,MECH_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,BATH_ZN_1_FLR_1,9
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,180.00,90.00,13.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,180.00,90.00,6.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,40.00,40.00,40.00,90.00,90.00,10.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,76.00,76.00,76.00,0.00,90.00,19.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.00,40.00,26.00,270.00,90.00,10.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,Window,BATH_ZN_1_FLR_1_WALL_5,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,14.00,14.00,14.00,270.00,90.00,9.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,BATH_ZN_1_FLR_1_FLOOR_FFACTOR,4.773E-002,4.718E-002,,190.00,190.00,190.00,270.00,180.00,10.00,19.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,190.00,190.00,190.00,90.00,0.00,10.00,19.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,380.00,380.00,380.00,0.00,90.00,380.00,1.00,0.00,BATH_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICES_ZN_1_FLR_1,12
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,52.65,84.00,52.65,180.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,Window,OFFICES_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.82,1.82,1.82,180.00,90.00,1.22,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,Window,OFFICES_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,27.58,27.58,27.58,180.00,90.00,18.46,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1_DOOR,Door,OFFICES_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,54.60,84.00,54.60,90.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,OFFICES_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,29.40,29.40,29.40,90.00,90.00,20.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,0.00,90.00,21.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.00,48.00,48.00,270.00,90.00,12.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,OFFICES_ZN_1_FLR_1_FLOOR_FFACTOR,8.688E-002,8.508E-002,,441.00,441.00,441.00,270.00,180.00,21.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,441.00,441.00,441.00,90.00,0.00,21.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,882.00,882.00,882.00,0.00,90.00,882.00,1.00,0.00,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GYM_ZN_1_FLR_1,19
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,180.00,90.00,21.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,42.25,68.00,42.25,90.00,90.00,17.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,Window,GYM_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.85,1.85,1.85,90.00,90.00,1.22,1.52,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,Window,GYM_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,21.95,21.95,21.95,90.00,90.00,14.46,1.52,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2_DOOR,Door,GYM_ZN_1_FLR_1_WALL_2,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,0.00,90.00,21.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,68.00,68.00,68.00,270.00,90.00,17.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,GYM_ZN_1_FLR_1_FLOOR_FFACTOR,4.315E-002,4.270E-002,,357.00,357.00,357.00,270.00,180.00,17.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,343.62,357.00,343.62,90.00,0.00,17.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.293,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.293,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.293,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.293,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.293,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.293,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.293,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.293,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.293,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,714.00,714.00,714.00,0.00,90.00,714.00,1.00,0.00,GYM_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,KITCHEN_ZN_1_FLR_1,8
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,180.00,90.00,21.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,20.80,32.00,20.80,90.00,90.00,8.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,KITCHEN_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,11.20,11.20,11.20,90.00,90.00,7.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,0.00,90.00,21.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.00,32.00,32.00,270.00,90.00,8.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,KITCHEN_ZN_1_FLR_1_FLOOR_FFACTOR,4.315E-002,4.270E-002,,168.00,168.00,168.00,270.00,180.00,8.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,168.00,168.00,168.00,90.00,0.00,8.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,336.00,336.00,336.00,0.00,90.00,336.00,1.00,0.00,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CAFETERIA_ZN_1_FLR_1,12
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,180.00,90.00,21.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,37.05,60.00,37.05,90.00,90.00,15.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,Window,CAFETERIA_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.87,1.87,1.87,90.00,90.00,1.22,1.53,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,Window,CAFETERIA_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,19.13,19.13,19.13,90.00,90.00,12.46,1.53,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_DOOR,Door,CAFETERIA_ZN_1_FLR_1_WALL_2,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,54.60,84.00,54.60,0.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,CAFETERIA_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,29.40,29.40,29.40,0.00,90.00,20.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,40.00,40.00,40.00,270.00,90.00,10.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.00,20.00,20.00,270.00,90.00,5.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CAFETERIA_ZN_1_FLR_1_FLOOR_FFACTOR,0.105,0.102,,315.00,315.00,315.00,270.00,180.00,15.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,315.00,315.00,315.00,90.00,0.00,15.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,630.00,630.00,630.00,0.00,90.00,630.00,1.00,0.00,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,13
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,76.00,76.00,76.00,180.00,90.00,19.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,52.65,84.00,52.65,90.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,Window,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,1.82,1.82,1.82,90.00,90.00,1.22,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.69,0.31,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,Window,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,27.57,27.57,27.57,90.00,90.00,18.46,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_DOOR,Door,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,49.40,76.00,49.40,0.00,90.00,19.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.293,No,26.60,26.60,26.60,0.00,90.00,18.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,270.00,90.00,3.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR_FFACTOR,9.152E-002,8.953E-002,,399.00,399.00,399.00,270.00,180.00,21.00,19.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,399.00,399.00,399.00,90.00,0.00,21.00,19.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,798.00,798.00,798.00,0.00,90.00,798.00,1.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1Environment:WarmupDays, 17
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3534094312,0.3189320165,Pass,Pass,0.8569763619,1.0179318083,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1809563274,0.1744572879,Pass,Pass,0.7963025146,0.9143837449,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,5.7283531223E-002,6.2657251905E-002,Pass,Pass,0.8615346248,0.9861777127,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3706084569,0.3297338101,Pass,Pass,0.8834566552,1.0623944877,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1977501759,0.1821493367,Pass,Pass,0.7798428867,0.9058797964,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3550093807,0.3197272285,Pass,Pass,0.8600426322,1.0230180544,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1823230239,0.1735290014,Pass,Pass,0.7873050849,0.8913320980,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,5.7772683245E-002,6.2827091587E-002,Pass,Pass,0.8640962539,0.9807352738,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3705897778,0.3297859341,Pass,Pass,0.8846244288,1.0669305931,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1977435584,0.1820993554,Pass,Pass,0.7819450223,0.9115944899,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3549856683,0.3199507361,Pass,Pass,0.8610312039,1.0265381306,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1848964298,0.1754786917,Pass,Pass,0.7824075350,0.8859741204,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,5.9706001428E-002,6.4456844079E-002,Pass,Pass,0.8516490770,0.9739523597,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3698669274,0.3297767146,Pass,Pass,0.8831672391,1.0636109156,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2011091035,0.1855734387,Pass,Pass,0.7810455285,0.9135896058,Pass,Pass
 Warmup Convergence Information,COMPUTER_CLASS_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2059006477,0.1889493133,Pass,Pass,0.8793461725,1.0136896770,Pass,Pass
 Warmup Convergence Information,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,3.7106781103E-002,4.7479266713E-002,Pass,Pass,1.8301061554,4.8373084670,Pass,Pass
 Warmup Convergence Information,LOBBY_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1714170299,0.1696166261,Pass,Pass,0.9813811867,1.1567908835,Pass,Pass
 Warmup Convergence Information,MECH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,7.7009627843E-003,5.1469308257E-003,Pass,Pass,0.4866248702,0.4952387230,Pass,Pass
 Warmup Convergence Information,BATH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,7.7302322385E-002,7.8948794960E-002,Pass,Pass,3.4633787909,10.9627100546,Pass,Pass
 Warmup Convergence Information,OFFICES_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1523509820,0.1517821007,Pass,Pass,1.0310184791,1.2093635672,Pass,Pass
 Warmup Convergence Information,GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.9492260725E-002,0.1293562665,Pass,Pass,4.5176283758E-002,0.2259224543,Pass,Pass
 Warmup Convergence Information,KITCHEN_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,4.4716720022E-002,0.1156550431,Pass,Pass,0.3282471310,3.5544316877,Pass,Pass
 Warmup Convergence Information,CAFETERIA_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2734308577,0.2511002851,Pass,Pass,1.3522570630,3.7644829678,Pass,Pass
 Warmup Convergence Information,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1844092664,0.1720218389,Pass,Pass,0.9445325163,1.1022258422,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
