Program Version,EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.07.28 21:00
! <Version>, Version ID
 Version, 22.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.70,   6.00,  -2.20,  -3.40,  -4.20,   2.70,   7.50,  13.70,  18.60,  22.00,  20.70,  16.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,INTERNATIONAL_FALLS MN USA TMY2-14918 WMO#=727470,48.57,-93.38,-6.00,361.00,97063,1.1536
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,SchoolPrimary,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,25,288,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.0,-64.00,0.00,0.00,-58.50,4.50,2.00,1,1,1,-64.00,-53.00,0.00,9.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.0,-53.00,0.00,0.00,-26.50,4.50,2.00,1,1,1,-53.00,0.00,0.00,9.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORRIDOR_POD_1_ZN_1_FLR_1,0.0,-64.00,9.00,0.00,-32.00,10.50,2.00,1,1,1,-64.00,0.00,9.00,12.00,0.00,4.00,4.00,768.00,TARP,TARP,192.00,12.00,7.80,4.20,8,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.0,-64.00,12.00,0.00,-58.50,16.50,2.00,1,1,1,-64.00,-53.00,12.00,21.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.0,-53.00,12.00,0.00,-26.50,16.50,2.00,1,1,1,-53.00,0.00,12.00,21.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.0,-64.00,30.00,0.00,-58.50,34.50,2.00,1,1,1,-64.00,-53.00,30.00,39.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.0,-53.00,30.00,0.00,-26.50,34.50,2.00,1,1,1,-53.00,0.00,30.00,39.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORRIDOR_POD_2_ZN_1_FLR_1,0.0,-64.00,39.00,0.00,-32.00,40.50,2.00,1,1,1,-64.00,0.00,39.00,42.00,0.00,4.00,4.00,768.00,TARP,TARP,192.00,12.00,7.80,4.20,8,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.0,-64.00,42.00,0.00,-58.50,46.50,2.00,1,1,1,-64.00,-53.00,42.00,51.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.0,-53.00,42.00,0.00,-26.50,46.50,2.00,1,1,1,-53.00,0.00,42.00,51.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.0,-64.00,61.00,0.00,-58.50,65.50,2.00,1,1,1,-64.00,-53.00,61.00,70.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.05,28.00,6,4,0,Yes
 Zone Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.0,-53.00,61.00,0.00,-26.50,65.50,2.00,1,1,1,-53.00,0.00,61.00,70.00,0.00,4.00,4.00,1908.00,TARP,TARP,477.00,212.00,133.90,74.20,6,5,0,Yes
 Zone Information, CORRIDOR_POD_3_ZN_1_FLR_1,0.0,-64.00,70.00,0.00,-32.00,71.50,2.00,1,1,1,-64.00,0.00,70.00,73.00,0.00,4.00,4.00,768.00,TARP,TARP,192.00,12.00,7.80,4.20,9,1,0,Yes
 Zone Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.0,-64.00,73.00,0.00,-58.50,77.50,2.00,1,1,1,-64.00,-53.00,73.00,82.00,0.00,4.00,4.00,396.00,TARP,TARP,99.00,80.00,50.10,27.95,6,4,0,Yes
 Zone Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.0,-53.00,73.00,0.00,-35.50,77.50,2.00,1,1,1,-53.00,-18.00,73.00,82.00,0.00,4.00,4.00,1260.00,TARP,TARP,315.00,140.00,87.10,49.00,6,5,0,Yes
 Zone Information, COMPUTER_CLASS_ZN_1_FLR_1,0.0,-18.00,73.00,0.00,-9.00,77.50,2.00,1,1,1,-18.00,0.00,73.00,82.00,0.00,4.00,4.00,648.00,TARP,TARP,162.00,72.00,44.85,25.20,6,3,0,Yes
 Zone Information, MAIN_CORRIDOR_ZN_1_FLR_1,0.0,0.00,9.00,0.00,6.50,30.00,2.00,1,1,1,0.00,13.00,9.00,51.00,0.00,4.00,4.00,2184.00,TARP,TARP,546.00,36.00,21.45,12.60,11,3,0,Yes
 Zone Information, LOBBY_ZN_1_FLR_1,0.0,0.00,0.00,0.00,9.50,4.50,2.00,1,1,1,0.00,19.00,0.00,9.00,0.00,4.00,4.00,684.00,TARP,TARP,171.00,76.00,47.45,26.60,7,3,0,Yes
 Zone Information, MECH_ZN_1_FLR_1,0.0,13.00,9.00,0.00,16.00,30.00,2.00,1,1,1,13.00,19.00,9.00,51.00,0.00,4.00,4.00,1008.00,TARP,TARP,252.00,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, BATH_ZN_1_FLR_1,0.0,0.00,51.00,0.00,9.50,56.00,2.00,1,1,1,0.00,19.00,51.00,61.00,0.00,4.00,4.00,760.00,TARP,TARP,190.00,40.00,26.00,14.00,7,1,0,Yes
 Zone Information, OFFICES_ZN_1_FLR_1,0.0,19.00,0.00,0.00,29.50,10.50,2.00,1,1,1,19.00,40.00,0.00,21.00,0.00,4.00,4.00,1764.00,TARP,TARP,441.00,168.00,107.25,58.80,7,4,0,Yes
 Zone Information, GYM_ZN_1_FLR_1,0.0,19.00,21.00,0.00,29.50,29.50,2.00,1,1,1,19.00,40.00,21.00,38.00,0.00,4.00,4.00,1428.00,TARP,TARP,357.00,68.00,42.25,37.18,6,12,0,Yes
 Zone Information, KITCHEN_ZN_1_FLR_1,0.0,19.00,38.00,0.00,29.50,42.00,2.00,1,1,1,19.00,40.00,38.00,46.00,0.00,4.00,4.00,672.00,TARP,TARP,168.00,32.00,20.80,11.20,6,1,0,Yes
 Zone Information, CAFETERIA_ZN_1_FLR_1,0.0,19.00,46.00,0.00,29.50,53.50,2.00,1,1,1,19.00,40.00,46.00,61.00,0.00,4.00,4.00,1260.00,TARP,TARP,315.00,144.00,91.65,50.40,7,4,0,Yes
 Zone Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,0.0,0.00,61.00,0.00,9.50,71.50,2.00,1,1,1,0.00,19.00,61.00,82.00,0.00,4.00,4.00,1596.00,TARP,TARP,399.00,160.00,102.05,56.00,8,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,10.6,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,51.3,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1,192.00,20.6,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,10.6,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,51.3,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,10.6,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,51.3,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1,192.00,20.6,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,10.6,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,51.3,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,10.6,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,51.3,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1,192.00,20.6,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,10.6,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,33.9,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1,162.00,17.4,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1,546.00,58.7,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, LOBBY_ZN_1_FLR_1,171.00,18.4,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, MECH_ZN_1_FLR_1,252.00,27.1,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, BATH_ZN_1_FLR_1,190.00,20.4,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, OFFICES_ZN_1_FLR_1,441.00,47.4,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, GYM_ZN_1_FLR_1,357.00,38.4,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, KITCHEN_ZN_1_FLR_1,168.00,18.1,9.300,0.108,6.500,14.400,1431.100,0.000,0.000,0.000,1452.000,No
 Zone Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1,315.00,33.9,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,42.9,9.300,0.108,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,10.6,10.6,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,51.3,51.3,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,20.6,20.6,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,10.6,10.6,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,51.3,51.3,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,10.6,10.6,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,51.3,51.3,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,20.6,20.6,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,10.6,10.6,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,51.3,51.3,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,10.6,10.6,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,51.3,51.3,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,20.6,20.6,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,10.6,10.6,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1,BLDG_OCC_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,33.9,33.9,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,32,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1,BLDG_OCC_SCH_EXTEND,COMPUTER_CLASS_ZN_1_FLR_1,162.00,17.4,17.4,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MECH_ZN_1_FLR_1,BLDG_OCC_SCH,MECH_ZN_1_FLR_1,252.00,27.1,27.1,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,26,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, BATH_ZN_1_FLR_1,BLDG_OCC_SCH,BATH_ZN_1_FLR_1,190.00,20.4,20.4,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,19,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICES_ZN_1_FLR_1,BLDG_OCC_SCH_OFFICES_W_SB,OFFICES_ZN_1_FLR_1,441.00,47.4,47.4,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,45,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GYM_ZN_1_FLR_1,BLDG_OCC_SCH_GYM,GYM_ZN_1_FLR_1,357.00,38.4,38.4,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,36,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, KITCHEN_ZN_1_FLR_1,BLDG_OCC_SCH,KITCHEN_ZN_1_FLR_1,168.00,18.1,18.1,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1,BLDG_OCC_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,315.00,33.9,33.9,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,32,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,BLDG_OCC_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,42.9,42.9,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,41,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1,BLDG_OCC_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,58.7,58.7,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,56,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LOBBY_ZN_1_FLR_1,BLDG_OCC_SCH,LOBBY_ZN_1_FLR_1,171.00,18.4,18.4,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,10.6,643.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,643.500
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,51.3,3100.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3100.500
 Lights Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,20.6,1248.000,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1248.000
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,10.6,643.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,643.500
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,51.3,3100.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3100.500
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,10.6,643.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,643.500
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,51.3,3100.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3100.500
 Lights Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,20.6,1248.000,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1248.000
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,10.6,643.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,643.500
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,51.3,3100.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3100.500
 Lights Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,10.6,643.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,643.500
 Lights Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,51.3,3100.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3100.500
 Lights Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,20.6,1248.000,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1248.000
 Lights Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,10.6,643.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,643.500
 Lights Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,LTG_SCH_CLASSROOM,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,33.9,2047.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2047.500
 Lights Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1_LIGHTS,LTG_SCH_COMPUTER_ROOM,COMPUTER_CLASS_ZN_1_FLR_1,162.00,17.4,1053.000,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1053.000
 Lights Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,LTG_SCH_CORRIDOR,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,58.7,3549.000,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,3549.000
 Lights Internal Gains Nominal, LOBBY_ZN_1_FLR_1_LIGHTS,LTG_SCH_LOBBY,LOBBY_ZN_1_FLR_1,171.00,18.4,1111.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1111.500
 Lights Internal Gains Nominal, MECH_ZN_1_FLR_1_LIGHTS,LTG_SCH_MECHANICAL,MECH_ZN_1_FLR_1,252.00,27.1,1638.000,6.500,60.449,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1638.000
 Lights Internal Gains Nominal, BATH_ZN_1_FLR_1_LIGHTS,LTG_SCH_BATH,BATH_ZN_1_FLR_1,190.00,20.4,1235.000,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1235.000
 Lights Internal Gains Nominal, OFFICES_ZN_1_FLR_1_LIGHTS,LTG_SCH_OFFICE,OFFICES_ZN_1_FLR_1,441.00,47.4,2866.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2866.500
 Lights Internal Gains Nominal, GYM_ZN_1_FLR_1_LIGHTS,LTG_SCH_GYM,GYM_ZN_1_FLR_1,357.00,38.4,2320.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2320.500
 Lights Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_LIGHTS,LTG_SCH_KITCHEN,KITCHEN_ZN_1_FLR_1,168.00,18.1,1092.000,6.500,60.448,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,1092.000
 Lights Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1_LIGHTS,LTG_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,315.00,33.9,2047.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2047.500
 Lights Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_LIGHTS,LTG_SCH_LIBRARY,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,42.9,2593.500,6.500,60.450,0.000,0.370,0.200,0.430,1.000,LightsWired,0.000,2593.500
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,10.6,475.200,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,92.627,451.440
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,51.3,2289.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,446.292,2175.120
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,20.6,921.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,179.639,875.520
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,10.6,475.200,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,92.627,451.440
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,51.3,2289.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,446.292,2175.120
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,10.6,475.200,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,92.627,451.440
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,51.3,2289.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,446.292,2175.120
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,20.6,921.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,179.639,875.520
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,10.6,475.200,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,92.627,451.440
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,51.3,2289.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,446.292,2175.120
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,10.6,475.200,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,92.627,451.440
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,51.3,2289.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,446.292,2175.120
 ElectricEquipment Internal Gains Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,20.6,921.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,179.639,875.520
 ElectricEquipment Internal Gains Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,10.6,475.200,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,92.627,451.440
 ElectricEquipment Internal Gains Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,33.9,1512.000,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,294.721,1436.400
 ElectricEquipment Internal Gains Nominal, COMPUTER_CLASS_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,COMPUTER_CLASS_ZN_1_FLR_1,162.00,17.4,777.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,151.571,738.720
 ElectricEquipment Internal Gains Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,58.7,2620.800,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,510.850,2489.760
 ElectricEquipment Internal Gains Nominal, LOBBY_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_1,171.00,18.4,820.800,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,159.991,779.760
 ElectricEquipment Internal Gains Nominal, MECH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_1,252.00,27.1,1209.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,235.777,1149.120
 ElectricEquipment Internal Gains Nominal, BATH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATH_ZN_1_FLR_1,190.00,20.4,912.000,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,177.768,866.400
 ElectricEquipment Internal Gains Nominal, OFFICES_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_1,441.00,47.4,2116.800,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,412.609,2010.960
 ElectricEquipment Internal Gains Nominal, GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,GYM_ZN_1_FLR_1,357.00,38.4,1713.600,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,334.017,1627.920
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,168.00,18.1,806.400,4.800,44.639,0.250,0.300,0.200,0.250,Cooking,80.640,201.600
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_REACH-IN-FREEZER,ALWAYS_ON,KITCHEN_ZN_1_FLR_1,168.00,18.1,806.400,4.800,44.639,0.000,0.000,1.000,0.000,ReachInFreezer,806.400,806.400
 ElectricEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_REACH-IN-REFRIGERATOR,ALWAYS_ON,KITCHEN_ZN_1_FLR_1,168.00,18.1,806.400,4.800,44.639,0.000,0.000,1.000,0.000,ReachInRefrigerator,806.400,806.400
 ElectricEquipment Internal Gains Nominal, CAFETERIA_ZN_1_FLR_1_PLUGMISC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,CAFETERIA_ZN_1_FLR_1,315.00,33.9,1512.000,4.800,44.640,0.000,0.500,0.000,0.500,Cooking,151.200,378.000
 ElectricEquipment Internal Gains Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,42.9,1915.200,4.800,44.640,0.000,0.500,0.000,0.500,MiscPlug,373.313,1819.440
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, KITCHEN_ZN_1_FLR_1_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,168.00,18.1,240424.800,1431.100,13308.874,0.100,0.200,0.700,0.000,Cooking,4808.496,48084.960
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,SWINGING DOOR_CON,   1,   1,   1,   0.167,      2.101    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,OPAQUE DOOR PANEL_CON,  0.0000,         0.000,      0.000,        0.000,  0.4760    
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       2.1009573    ,       2.1009573    ,       2.1009573    
 Construction CTF,INTERIORFURNISHINGS,   2,   1,   9,   0.167,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   9,     -0.27580628E-02,      0.97439125E-12,     -0.27580628E-02,      0.28516790E-03
 CTF,   8,      0.73590997E-01,      0.21837543E-08,      0.73590997E-01,     -0.77836043E-02
 CTF,   7,     -0.82599318    ,      0.23162835E-06,     -0.82599318    ,      0.89703933E-01
 CTF,   6,       5.1113916    ,      0.48671053E-05,       5.1113916    ,     -0.57224845    
 CTF,   5,      -19.214933    ,      0.30163627E-04,      -19.214933    ,       2.2266322    
 CTF,   4,       45.557404    ,      0.63181060E-04,       45.557404    ,      -5.4853312    
 CTF,   3,      -68.275533    ,      0.44785456E-04,      -68.275533    ,       8.5710568    
 CTF,   2,       62.555368    ,      0.93952058E-05,       62.555368    ,      -8.2111738    
 CTF,   1,      -31.904423    ,      0.39200004E-06,      -31.904423    ,       4.3886678    
 CTF,   0,       6.9260389    ,      0.77047546E-09,       6.9260389    
 Construction CTF,INT_WALL,   7,   2,   4,   0.167,      6.299    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   4,      0.68458728E-09,      0.26079551E-09,      0.68458728E-09,     -0.34507121E-18
 CTF,   3,     -0.72180374E-03,      0.24295686E-03,     -0.72180374E-03,      0.69691454E-09
 CTF,   2,      0.83054762    ,      0.27682775    ,      0.83054762    ,     -0.35168967E-03
 CTF,   1,      -12.650482    ,       3.3590720    ,      -12.650482    ,      0.19281313    
 CTF,   0,       16.907513    ,       1.4507143    ,       16.907513    
 Construction CTF,NONRES_ROOF,  17,   3,   3,   0.167,     0.1864    ,   0.900,   0.900,   0.770,   0.700,Rough
 Material CTF Summary,F13 BUILT-UP ROOFING,  0.0095,         0.160,   1120.000,     1460.000,  0.5938E-01
 Material CTF Summary,NONRES_ROOF_INSULATION,  0.0000,         0.000,      0.000,        0.000,   5.307    
 Material CTF Summary,F08 METAL SURFACE,  0.0008,        45.280,   7824.000,      500.000,  0.1767E-04
 CTF,   3,     -0.62854340E-06,      0.84784826E-09,     -0.38512804E-05,      0.91756347E-17
 CTF,   2,      0.78257096    ,      0.11428808E-02,       1.0614277    ,     -0.73836085E-06
 CTF,   1,      -21.991499    ,      0.76199851E-01,      -6.3161914    ,      0.20349372    
 CTF,   0,       21.357363    ,      0.71091016E-01,       5.4032014    
 Construction CTF,NONRES_EXT_WALL_GRD,  20,   4,   7,   0.167,      1.029    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,F07 25MM STUCCO,  0.0254,         0.720,   1856.000,      840.000,  0.3528E-01
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION_GRD,  0.0000,         0.000,      0.000,        0.000,  0.7380    
 Material CTF Summary,G01 16MM GYPSUM BOARD,  0.0159,         0.160,    800.000,     1090.000,  0.9938E-01
 CTF,   7,     -0.27622744E-12,      0.13698722E-14,     -0.80405397E-13,      0.78586149E-16
 CTF,   6,      0.25655012E-07,      0.27948464E-09,      0.59022354E-08,     -0.11907882E-12
 CTF,   5,     -0.17466981E-03,      0.24409688E-05,     -0.90029197E-04,      0.58429161E-08
 CTF,   4,      0.27390153    ,      0.12095166E-02,      0.93130481E-01,     -0.31015485E-04
 CTF,   3,      -6.9045663    ,      0.38068479E-01,      -2.2315968    ,      0.27237372E-01
 CTF,   2,       39.677557    ,      0.13722121    ,       14.823859    ,     -0.32004949    
 CTF,   1,      -79.630621    ,      0.62664316E-01,      -28.745791    ,       1.0591176    
 CTF,   0,       46.824345    ,      0.12754427E-02,       16.300930    
 Construction CTF,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  37,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_1,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  38,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_2,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  39,   2,   7,   0.167,     0.1410E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_3,  0.0000,         0.000,      0.000,        0.000,   70.87    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.30518520E-07,      0.26744872E-15,      0.25358648E-14,     -0.41228664E-16
 CTF,   6,      0.26391459E-05,      0.40001444E-09,      0.32043861E-02,     -0.26881076E-04
 CTF,   5,     -0.81484243E-04,      0.19746692E-06,     -0.22454809    ,      0.19634198E-02
 CTF,   4,      0.11458260E-02,      0.81806622E-05,       4.8432332    ,     -0.45396583E-01
 CTF,   3,     -0.77035826E-02,      0.60371775E-04,      -38.098594    ,      0.39950706    
 CTF,   2,      0.23976913E-01,      0.93527777E-04,       116.63397    ,      -1.4199463    
 CTF,   1,     -0.32395722E-01,      0.26176558E-04,      -143.99554    ,       2.0504903    
 CTF,   0,      0.15244442E-01,      0.54681645E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  40,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_4,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,  41,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_5,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  42,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_6,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  43,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_7,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  44,   2,   7,   0.167,     0.1410E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_8,  0.0000,         0.000,      0.000,        0.000,   70.87    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.30518520E-07,      0.26744872E-15,      0.25358648E-14,     -0.41228664E-16
 CTF,   6,      0.26391459E-05,      0.40001444E-09,      0.32043861E-02,     -0.26881076E-04
 CTF,   5,     -0.81484243E-04,      0.19746692E-06,     -0.22454809    ,      0.19634198E-02
 CTF,   4,      0.11458260E-02,      0.81806622E-05,       4.8432332    ,     -0.45396583E-01
 CTF,   3,     -0.77035826E-02,      0.60371775E-04,      -38.098594    ,      0.39950706    
 CTF,   2,      0.23976913E-01,      0.93527777E-04,       116.63397    ,      -1.4199463    
 CTF,   1,     -0.32395722E-01,      0.26176558E-04,      -143.99554    ,       2.0504903    
 CTF,   0,      0.15244442E-01,      0.54681645E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  45,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_9,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,  46,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_10,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  47,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_11,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  48,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_12,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  49,   2,   7,   0.167,     0.1410E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_13,  0.0000,         0.000,      0.000,        0.000,   70.87    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.30518520E-07,      0.26744872E-15,      0.25358648E-14,     -0.41228664E-16
 CTF,   6,      0.26391459E-05,      0.40001444E-09,      0.32043861E-02,     -0.26881076E-04
 CTF,   5,     -0.81484243E-04,      0.19746692E-06,     -0.22454809    ,      0.19634198E-02
 CTF,   4,      0.11458260E-02,      0.81806622E-05,       4.8432332    ,     -0.45396583E-01
 CTF,   3,     -0.77035826E-02,      0.60371775E-04,      -38.098594    ,      0.39950706    
 CTF,   2,      0.23976913E-01,      0.93527777E-04,       116.63397    ,      -1.4199463    
 CTF,   1,     -0.32395722E-01,      0.26176558E-04,      -143.99554    ,       2.0504903    
 CTF,   0,      0.15244442E-01,      0.54681645E-06,       60.838472    
 Construction CTF,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  50,   2,   7,   0.167,     0.1871    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_14,  0.0000,         0.000,      0.000,        0.000,   5.267    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.22587231E-08,     -0.83586331E-15,      0.51867675E-14,     -0.77423605E-16
 CTF,   6,      0.52788377E-05,      0.35815931E-08,      0.31908358E-02,     -0.26767404E-04
 CTF,   5,     -0.37692541E-03,      0.21197321E-05,     -0.22377948    ,      0.19566349E-02
 CTF,   4,      0.86531402E-02,      0.96468869E-04,       4.8304602    ,     -0.45273772E-01
 CTF,   3,     -0.75935260E-01,      0.76693211E-03,      -38.026583    ,      0.39871086    
 CTF,   2,      0.26956043    ,      0.12756632E-02,       116.49401    ,      -1.4180738    
 CTF,   1,     -0.38902612    ,      0.38847543E-03,      -143.91323    ,       2.0491372    
 CTF,   0,      0.18965856    ,      0.94396941E-05,       60.838472    
 Construction CTF,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,  51,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_15,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR_FFACTOR,  52,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_16,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006987E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR_FFACTOR,  53,   2,   7,   0.167,     0.1487E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_17,  0.0000,         0.000,      0.000,        0.000,   67.17    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.28923220E-07,     -0.17031718E-13,     -0.38393212E-14,      0.61859617E-16
 CTF,   6,      0.25419592E-05,      0.40406282E-09,      0.32043162E-02,     -0.26880489E-04
 CTF,   5,     -0.80201871E-04,      0.20351984E-06,     -0.22454422    ,      0.19633856E-02
 CTF,   4,      0.11547488E-02,      0.85173113E-05,       4.8431706    ,     -0.45395979E-01
 CTF,   3,     -0.79064341E-02,      0.63348347E-04,      -38.098249    ,      0.39950323    
 CTF,   2,      0.24875593E-01,      0.98856795E-04,       116.63331    ,      -1.4199375    
 CTF,   1,     -0.33809717E-01,      0.27902694E-04,      -143.99516    ,       2.0504840    
 CTF,   0,      0.15962919E-01,      0.59174294E-06,       60.838472    
 Construction CTF,LOBBY_ZN_1_FLR_1_FLOOR_FFACTOR,  54,   2,   7,   0.167,     0.1016    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_18,  0.0000,         0.000,      0.000,        0.000,   9.767    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.41968798E-08,     -0.52660215E-14,      0.16141283E-14,     -0.39006986E-16
 CTF,   6,      0.30659390E-05,      0.19453916E-08,      0.31974984E-02,     -0.26823296E-04
 CTF,   5,     -0.20850970E-03,      0.11482552E-05,     -0.22415809    ,      0.19599767E-02
 CTF,   4,      0.47172419E-02,      0.52181358E-04,       4.8367649    ,     -0.45334378E-01
 CTF,   3,     -0.41173604E-01,      0.41432390E-03,      -38.062191    ,      0.39910446    
 CTF,   2,      0.14584615    ,      0.68835865E-03,       116.56330    ,      -1.4190007    
 CTF,   1,     -0.21027885    ,      0.20930953E-03,      -143.95401    ,       2.0498077    
 CTF,   0,      0.10246492    ,      0.50841020E-05,       60.838472    
 Construction CTF,MECH_ZN_1_FLR_1_FLOOR_FFACTOR,  55,   2,   8,   0.167,     0.5650E-02,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_19,  0.0000,         0.000,      0.000,        0.000,   176.9    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   8,      0.57026216E-10,     -0.29656739E-13,      0.26072253E-13,     -0.16907584E-15
 CTF,   7,     -0.80728763E-07,      0.14958947E-11,     -0.10196182E-04,      0.85534123E-07
 CTF,   6,      0.59163330E-05,      0.23390251E-08,      0.39199948E-02,     -0.33137873E-04
 CTF,   5,     -0.14678961E-03,      0.29443049E-06,     -0.24001665    ,      0.21083805E-02
 CTF,   4,      0.15257864E-02,      0.63469284E-05,       4.9653291    ,     -0.46676227E-01
 CTF,   3,     -0.74362311E-02,      0.30151767E-04,      -38.474208    ,      0.40407555    
 CTF,   2,      0.17883035E-01,      0.32406056E-04,       117.10039    ,      -1.4265819    
 CTF,   1,     -0.20235698E-01,      0.62001922E-05,      -144.19380    ,       2.0537490    
 CTF,   0,      0.84795330E-02,      0.69040512E-07,       60.838472    
 Construction CTF,BATH_ZN_1_FLR_1_FLOOR_FFACTOR,  56,   2,   7,   0.167,     0.4773E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_20,  0.0000,         0.000,      0.000,        0.000,   20.88    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.89825069E-08,      0.50766993E-15,     -0.22041707E-14,      0.14947170E-16
 CTF,   6,      0.19536619E-05,      0.93531197E-09,      0.32016769E-02,     -0.26858349E-04
 CTF,   5,     -0.10991216E-03,      0.54568576E-06,     -0.22439533    ,      0.19620709E-02
 CTF,   4,      0.23234571E-02,      0.24645917E-04,       4.8407117    ,     -0.45372322E-01
 CTF,   3,     -0.19743398E-01,      0.19470331E-03,      -38.084464    ,      0.39935068    
 CTF,   2,      0.69163390E-01,      0.32189975E-03,       116.60662    ,      -1.4195802    
 CTF,   1,     -0.99212238E-01,      0.97291489E-04,      -143.97950    ,       2.0502266    
 CTF,   0,      0.48218184E-01,      0.23411375E-05,       60.838472    
 Construction CTF,OFFICES_ZN_1_FLR_1_FLOOR_FFACTOR,  57,   2,   7,   0.167,     0.8688E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_21,  0.0000,         0.000,      0.000,        0.000,   11.43    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.49147197E-08,     -0.84440994E-14,      0.47461807E-15,     -0.32647511E-16
 CTF,   6,      0.27172899E-05,      0.16668016E-08,      0.31986389E-02,     -0.26832863E-04
 CTF,   5,     -0.18045859E-03,      0.98264667E-06,     -0.22422287    ,      0.19605486E-02
 CTF,   4,      0.40518664E-02,      0.44625348E-04,       4.8378432    ,     -0.45344744E-01
 CTF,   3,     -0.35265158E-01,      0.35413460E-03,      -38.068280    ,      0.39917177    
 CTF,   2,      0.12477233    ,      0.58804141E-03,       116.57515    ,      -1.4191592    
 CTF,   1,     -0.17980012    ,      0.17869485E-03,      -143.96099    ,       2.0499222    
 CTF,   0,      0.87589638E-01,      0.43340261E-05,       60.838472    
 Construction CTF,GYM_ZN_1_FLR_1_FLOOR_FFACTOR,  58,   2,   7,   0.167,     0.4315E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_22,  0.0000,         0.000,      0.000,        0.000,   23.10    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.99396394E-08,      0.86184127E-15,     -0.39101907E-14,      0.38854320E-16
 CTF,   6,      0.19005505E-05,      0.85185713E-09,      0.32020337E-02,     -0.26861342E-04
 CTF,   5,     -0.10254799E-03,      0.49532772E-06,     -0.22441556    ,      0.19622495E-02
 CTF,   4,      0.21301301E-02,      0.22332750E-04,       4.8410477    ,     -0.45375553E-01
 CTF,   3,     -0.17967929E-01,      0.17617765E-03,      -38.086357    ,      0.39937162    
 CTF,   2,      0.62747351E-01,      0.29087350E-03,       116.61030    ,      -1.4196294    
 CTF,   1,     -0.89878324E-01,      0.87761762E-04,      -143.98166    ,       2.0502621    
 CTF,   0,      0.43649179E-01,      0.21074297E-05,       60.838472    
 Construction CTF,KITCHEN_ZN_1_FLR_1_FLOOR_FFACTOR,  59,   2,   7,   0.167,     0.4315E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_23,  0.0000,         0.000,      0.000,        0.000,   23.10    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.99396394E-08,      0.86184127E-15,     -0.39101907E-14,      0.38854320E-16
 CTF,   6,      0.19005505E-05,      0.85185713E-09,      0.32020337E-02,     -0.26861342E-04
 CTF,   5,     -0.10254799E-03,      0.49532772E-06,     -0.22441556    ,      0.19622495E-02
 CTF,   4,      0.21301301E-02,      0.22332750E-04,       4.8410477    ,     -0.45375553E-01
 CTF,   3,     -0.17967929E-01,      0.17617765E-03,      -38.086357    ,      0.39937162    
 CTF,   2,      0.62747351E-01,      0.29087350E-03,       116.61030    ,      -1.4196294    
 CTF,   1,     -0.89878324E-01,      0.87761762E-04,      -143.98166    ,       2.0502621    
 CTF,   0,      0.43649179E-01,      0.21074297E-05,       60.838472    
 Construction CTF,CAFETERIA_ZN_1_FLR_1_FLOOR_FFACTOR,  60,   2,   7,   0.167,     0.1045    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_24,  0.0000,         0.000,      0.000,        0.000,   9.489    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.40772399E-08,     -0.48332397E-14,      0.96728401E-15,     -0.38078482E-16
 CTF,   6,      0.31377776E-05,      0.20015344E-08,      0.31972696E-02,     -0.26821376E-04
 CTF,   5,     -0.21418610E-03,      0.11815199E-05,     -0.22414509    ,      0.19598620E-02
 CTF,   4,      0.48512580E-02,      0.53699312E-04,       4.8365484    ,     -0.45332297E-01
 CTF,   3,     -0.42361654E-01,      0.42640914E-03,      -38.060969    ,      0.39909095    
 CTF,   2,      0.15008075    ,      0.70850681E-03,       116.56092    ,      -1.4189689    
 CTF,   1,     -0.21640141    ,      0.21544492E-03,      -143.95262    ,       2.0497846    
 CTF,   0,      0.10545259    ,      0.52390293E-05,       60.838472    
 Construction CTF,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR_FFACTOR,  61,   2,   7,   0.167,     0.9152E-01,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_25,  0.0000,         0.000,      0.000,        0.000,   10.85    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.46634755E-08,     -0.72160894E-14,      0.11047371E-14,     -0.33929752E-16
 CTF,   6,      0.28252687E-05,      0.17544740E-08,      0.31982794E-02,     -0.26829848E-04
 CTF,   5,     -0.18925201E-03,      0.10348059E-05,     -0.22420245    ,      0.19603683E-02
 CTF,   4,      0.42610894E-02,      0.47005446E-04,       4.8375034    ,     -0.45341477E-01
 CTF,   3,     -0.37125066E-01,      0.37309761E-03,      -38.066361    ,      0.39915055    
 CTF,   2,      0.13140902    ,      0.61964909E-03,       116.57141    ,      -1.4191092    
 CTF,   1,     -0.18940056    ,      0.18834547E-03,      -143.95879    ,       2.0498861    
 CTF,   0,      0.92275650E-01,      0.45694080E-05,       60.838472    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,NONRESWINDOW_U_0.369_SHGC_0.375,35,1,VerySmooth,2.231,2.231,1.000,0.421
 WindowMaterial:Glazing,NONRES WINDOW GLAZING LAYER,SpectralAverage,,3.32747E-002,0.33503,0.45893,0.45893,0.41250,0.13634,0.17645,0.00000,0.84000,0.84000,0.12054,1.00000,No
 WindowConstruction,NONRESSKYLIGHT_U_0.5_SHGC_0.4,36,1,VerySmooth,2.231,2.231,1.000,0.421
 WindowMaterial:Glazing,NONRES SKYLIGHT GLAZING LAYER,SpectralAverage,,3.32747E-002,0.33503,0.45893,0.45893,0.40000,0.13759,0.17962,0.00000,0.84000,0.84000,0.12054,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_1_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_2_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_1_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, MULT_CLASS_2_POD_3_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, COMPUTER_CLASS_ZN_1_FLR_1,2,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_ZN_1_FLR_1,2,0
Enclosure/Window Adjacency Daylighting Counts, OFFICES_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, GYM_ZN_1_FLR_1,11,0
Enclosure/Window Adjacency Daylighting Counts, CAFETERIA_ZN_1_FLR_1,3,0
Enclosure/Window Adjacency Daylighting Counts, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,3,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_1_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_2_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_1_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, MULT_CLASS_2_POD_3_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, COMPUTER_CLASS_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICES_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, GYM_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, CAFETERIA_ZN_1_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,0
! <#Refrigeration Compressor Racks>,Number of Refrigeration Compressor Racks
! <Refrigeration Compressor Rack>,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
#Refrigeration Compressor Racks, 2
 Refrigeration Compressor Rack,RACK1,1,0,Zone,Air-Cooled,2.320
   Refrigeration Case,1,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER,KITCHEN_ZN_1_FLR_1,197,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,0.10,-23.0,3.7,19.5,33.0,0.0,547.0
 Refrigeration Compressor Rack,RACK2,1,0,Zone,Air-Cooled,6.980
   Refrigeration Case,2,KITCHEN_ZN_1_FLR_1_CASE:2_SELFCONTAINEDDISPLAYCASE,KITCHEN_ZN_1_FLR_1,197,KITCHEN_ZN_1_FLR_1 AIR NODE,734.0,8.00E-002,2.0,3.7,15.7,33.0,0.0,0.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR2,0,928.00,272.88,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR1,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR2,0,928.00,249.14,4.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,53.00,15.39,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,4,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,0,328.00,216.04,4.00,0,4.00,3.00,5.73,0.35,1,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,3.00,5.73,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR,0,928.00,272.88,4.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,4,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0,328.00,216.04,4.00,0,4.00,20.00,9.90,0.35,1,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,20.00,9.90,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,4,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,1,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR1,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR2,0,928.00,272.88,4.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,35.00,14.32,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,4,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,1,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,1,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_DOOR,0,928.00,272.88,4.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,COMPUTER_CLASS_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,18.00,12.00,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,4,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,1,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_DOOR,0,328.00,216.04,4.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,9.00,19.85,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,4,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,1,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,19.00,12.21,0.35,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_WALL_7,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,MECH_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,0.00,10.50,-999.00,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_2,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_5,0,328.00,216.04,4.00,0,4.00,10.00,13.10,0.35,4,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,0,328.00,216.04,4.00,0,4.00,10.00,13.10,0.35,1,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,BATH_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,10.00,13.10,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_1_DOOR,0,928.00,249.14,4.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,42.00,21.00,0.35,4,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,0,328.00,190.47,4.00,0,4.00,42.00,21.00,0.35,1,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,42.00,21.00,0.35,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,4,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_2_DOOR,0,328.00,190.47,4.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,0,6871.00,354.65,0.00,0,4.00,17.00,18.79,0.55,5,No,No
Surface Convection Parameters,GYM_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,17.00,18.79,0.55,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,8.00,11.59,0.35,4,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,0,328.00,190.47,4.00,0,4.00,8.00,11.59,0.35,1,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_3,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,8.00,11.59,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_2_DOOR,0,328.00,190.47,4.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,36.00,17.50,0.35,4,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0,928.00,272.88,4.00,0,4.00,36.00,17.50,0.35,1,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,36.00,17.50,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_1,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_DOOR,0,328.00,190.47,4.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,0,928.00,272.88,4.00,0,4.00,40.00,19.95,0.35,4,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,0,928.00,272.88,4.00,0,4.00,40.00,19.95,0.35,1,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_4,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_5,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_6,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING,0,6871.00,354.65,0.00,0,4.00,40.00,19.95,0.35,0,No,No
Surface Convection Parameters,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.00,40.00,19.95,0.35,0,No,No
! <FenestrationAssembly>,Construction Name,Frame and Divider Name,NFRC Product Type,Assembly U-Factor {W/m2-K},Assembly SHGC,Assembly Visible Transmittance
FenestrationAssembly,NONRESSKYLIGHT_U_0.5_SHGC_0.4,SKYLIGHT_FRAME_NONRES,CurtainWall,2.191,0.430,0.402
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,10.6,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,51.3,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,20.6,6.835E-003,3.560E-005,3.350E-005,3.204E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,10.6,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,51.3,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,10.6,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,51.3,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,20.6,6.835E-003,3.560E-005,3.350E-005,3.204E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,10.6,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,51.3,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,10.6,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,51.3,0.121,2.531E-004,1.743E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,20.6,6.835E-003,3.560E-005,3.350E-005,3.204E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,10.6,4.557E-002,4.603E-004,2.518E-004,0.414,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MULT_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,33.9,7.974E-002,2.531E-004,1.738E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, COMPUTER_CLASS_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,COMPUTER_CLASS_ZN_1_FLR_1,162.00,17.4,4.101E-002,2.531E-004,1.738E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MAIN_CORRIDOR_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,58.7,2.050E-002,3.755E-005,3.511E-005,3.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,LOBBY_ZN_1_FLR_1,171.00,18.4,4.329E-002,2.531E-004,1.739E-004,0.228,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_ZN_1_FLR_1_DOOR_INFILTRATION,INFIL_DOOR_OPENING_SCH,LOBBY_ZN_1_FLR_1,171.00,18.4,3.031,1.773E-002,1.218E-002,15.954,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECH_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,MECH_ZN_1_FLR_1,252.00,27.1,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BATH_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,BATH_ZN_1_FLR_1,190.00,20.4,2.278E-002,1.199E-004,9.906E-005,0.108,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICES_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,OFFICES_ZN_1_FLR_1,441.00,47.4,9.569E-002,2.170E-004,1.566E-004,0.195,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,GYM_ZN_1_FLR_1,357.00,38.4,3.873E-002,1.085E-004,9.072E-005,9.764E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, KITCHEN_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,KITCHEN_ZN_1_FLR_1,168.00,18.1,1.823E-002,1.085E-004,9.113E-005,9.764E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CAFETERIA_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CAFETERIA_ZN_1_FLR_1,315.00,33.9,8.202E-002,2.604E-004,1.779E-004,0.234,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,42.9,9.113E-002,2.284E-004,1.625E-004,0.206,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,COMPUTER_CLASS_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MAIN_CORRIDOR_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,MECH_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,BATH_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,OFFICES_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,GYM_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,KITCHEN_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,CAFETERIA_ZN_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4263E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.3552E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.3974E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.3103E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6994E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,3.3032E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8613E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.4295E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.4048E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.1667E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2618E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.1972E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.8431E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7456E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT1,3.6204E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,GYM_ZN_1_FLR_1_DAYLREFPT2,1.7946E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,4.8240E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9015E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,4.9948E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,2.8340E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,6.3531E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1964E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT1,4.5984E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1363E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.4188E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,1.2743E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.3874E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0558E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6827E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,1.4046E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8603E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,GYM_ZN_1_FLR_1_DAYLREFPT2,2.0775E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2011E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,1.0317E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.0158E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,8.7822E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.3986E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,1.2443E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT1,3.5752E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,GYM_ZN_1_FLR_1_DAYLREFPT2,1.5723E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,1.9173E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7514E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,1.5607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,2.6654E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,2.1215E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0157E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT1,3.7199E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1232E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.3880E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.4033E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.3607E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1135E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6509E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1579E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT1,2.8392E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,GYM_ZN_1_FLR_1_DAYLREFPT2,3.6163E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.6323E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.2660E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.5452E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0213E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.7793E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.1489E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT1,2.9984E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,GYM_ZN_1_FLR_1_DAYLREFPT2,3.5293E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.6022E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.5055E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2593E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.4533E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2564E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7311E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT1,3.7954E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,GYM_ZN_1_FLR_1_DAYLREFPT2,2.9178E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,1.8207E-003
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,3.4674E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,2.1212E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,3.2748E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,8.0055E-004
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,2.7585E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT1,3.2517E-004
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,GYM_ZN_1_FLR_1_DAYLREFPT2,1.8920E-004
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,5.9960E-002
 Sky Daylight Factors,Clear Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,3.7833E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,5.6444E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,3.5059E-003
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,6.0951E-002
 Sky Daylight Factors,Intermediate Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,3.0088E-003
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT1,4.6134E-002
 Sky Daylight Factors,Overcast Sky,01/21,GYM_ZN_1_FLR_1_DAYLCTRL,GYM_ZN_1_FLR_1,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,GYM_ZN_1_FLR_1_DAYLREFPT2,2.2276E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.6252E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.3992E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.6198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.1324E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.8393E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.0975E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.6188E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.7853E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.0347E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.9730E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.4870E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.1098E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.1735E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.4445E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.6019E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.6087E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.4994E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1126
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.0852E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.5903E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5129E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.5853E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.5957E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.9368E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.0162E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.5901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.6591E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.9758E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.0311E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.4576E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.4860E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1589
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,9.1717E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1828
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,0.1070
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,0.1066
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.4545E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.4881E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5162E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.9397E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.0335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,5.5934E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.6787E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.9784E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.0420E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.4576E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_1_ZN_1_FLR_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.4860E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.1286E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,2.2204E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.1542E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.8947E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.3693E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.9161E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,4.7734E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.2968E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.2268E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0195E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.4518E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.0728E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.2090E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0970E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.1048E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.3026E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.2336E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.9366E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,5.5343E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.3828E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,3.6577E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0295E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,4.9156E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.1758E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.3905E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,6.8416E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.0160E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.4099E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.5436E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.0447E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0543E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.0429E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.2923E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.3613E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,9.8482E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,2.5293E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,7.7463E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,3.8178E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.0538E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,9.3300E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,9.9581E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,7.7882E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.2855E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,8.1358E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,8.4623E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT1,1.1069E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_1_ZN_1_FLR_1,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLREFPT2,1.1322E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.6252E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.3992E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.6198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.1324E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,5.8393E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.0975E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.6188E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.3019E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.5513E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.4107E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.9247E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.2362E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.9873E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.8163E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.9738E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.0896E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.2137E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.1473E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.5952E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.2938E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0525E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.2051E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.1879E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.4461E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.5160E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.7160E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.7768E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.9717E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.0206E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1069E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.1322E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,0.1106
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.4105E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,0.1264
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,6.3541E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.5485E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.9456E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.8199E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0538E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.2619E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.2922E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.5365E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.5643E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.8456E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.8669E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0447E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_2_ZN_1_FLR_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0543E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.1286E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,2.2204E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.1542E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.8947E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,6.3693E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.9161E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,4.7734E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.3188E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.4464E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0383E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.6399E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.2247E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.3610E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1116E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.2502E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.3152E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.3593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0040E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,5.6381E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.4615E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,3.7364E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0369E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,4.9897E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.4170E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,8.6319E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.0828E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.2574E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,7.6511E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.7850E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.0688E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0784E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.0460E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.2939E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.3642E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,9.8660E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,2.5320E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,7.7622E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,3.8205E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0549E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,9.5713E-004
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.0286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.0295E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,8.5952E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,8.3771E-004
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,8.7460E-004
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT1,1.1310E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_2_ZN_1_FLR_1,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLREFPT2,1.1595E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,7.6252E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.3992E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.6198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.1324E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,5.8393E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.0975E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.6188E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3353E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.5847E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4446E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,3.9586E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,9.4566E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.0093E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.9232E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,8.0806E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.1154E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.2395E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,7.1735E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.6214E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.3117E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0705E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.2152E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.2888E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.4704E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.5498E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.7402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.8093E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.9959E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.0512E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1311E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.1595E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,0.1108
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.4130E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,0.1267
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,6.3567E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,8.5551E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.9481E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.8205E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0562E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.2859E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.3161E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.5604E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.5882E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.8696E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.8909E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.0687E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_1_POD_3_ZN_1_FLR_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0783E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,2.2519E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,7.4461E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.7479E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.9219E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3035E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.5376E-004
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.5027E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,5.5431E-004
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,8.1289E-003
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.2205E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,7.1544E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.8947E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,6.3695E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.9161E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.7736E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5181E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.9660E-002
 Sky Daylight Factors,Clear Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.0794E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4831E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,8.1873E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,9.5136E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,4.8104E-003
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3024E-002
 Sky Daylight Factors,Overcast Sky,01/21,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,6.2632E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.7391E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.9689E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5853E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1622E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.2959E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4846E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5864E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.3433E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,2.2959E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.3326E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.7272E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,3.0753E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.1153E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,4.5086E-002
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.4775E-002
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.7377E-003
 Sky Daylight Factors,Clear Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.9779E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.3974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5845E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.1528E-003
 Sky Daylight Factors,Intermediate Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.2697E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT1,1.4845E-003
 Sky Daylight Factors,Overcast Sky,01/21,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL,MULT_CLASS_2_POD_3_ZN_1_FLR_1,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLREFPT2,1.5863E-003
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.7702E-004
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,4.3439E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.0387E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,3.4977E-004
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,2.5215E-004
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,2.8561E-004
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.2054E-004
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,3.4633E-004
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,4.6545E-002
 Sky Daylight Factors,Clear Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,2.6597E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.5835E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,2.0181E-002
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,3.2885E-002
 Sky Daylight Factors,Intermediate Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,1.3496E-002
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT1,4.7822E-002
 Sky Daylight Factors,Overcast Sky,01/21,COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL,COMPUTER_CLASS_ZN_1_FLR_1,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,COMPUTER_CLASS_ZN_1_FLR_1_DAYLREFPT2,1.7680E-002
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,1.0104E-003
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,1.0667E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,1.1399E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,1.1900E-003
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,6.1149E-004
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,6.5265E-004
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT1,3.0075E-004
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,LOBBY_ZN_1_FLR_1_DAYLREFPT2,3.2095E-004
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1701
 Sky Daylight Factors,Clear Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,0.1011
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1955
 Sky Daylight Factors,Clear Turbid Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,0.1176
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,0.1129
 Sky Daylight Factors,Intermediate Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,5.0005E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT1,4.7802E-002
 Sky Daylight Factors,Overcast Sky,01/21,LOBBY_ZN_1_FLR_1_DAYLCTRL,LOBBY_ZN_1_FLR_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,LOBBY_ZN_1_FLR_1_DAYLREFPT2,1.7755E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,5.1705E-003
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,3.0813E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.6624E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.8990E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,3.8509E-003
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.4499E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.7792E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.5588E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.4870E-004
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,4.2281E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.9651E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,4.7468E-004
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,2.7568E-004
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.5540E-004
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.3587E-004
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.2397E-004
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,9.5365E-002
 Sky Daylight Factors,Clear Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.4875E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,0.1114
 Sky Daylight Factors,Clear Turbid Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,1.6976E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,4.5786E-002
 Sky Daylight Factors,Intermediate Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,6.7366E-003
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT1,1.5632E-002
 Sky Daylight Factors,Overcast Sky,01/21,OFFICES_ZN_1_FLR_1_DAYLCTRL,OFFICES_ZN_1_FLR_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,OFFICES_ZN_1_FLR_1_DAYLREFPT2,2.6566E-003
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.2095E-002
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,7.3297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.6729E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,5.5613E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.1410E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,3.1753E-003
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.5188E-002
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,4.1679E-003
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,3.7583E-004
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,1.0188E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,3.7179E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,1.1261E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.7451E-004
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,5.1454E-004
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,1.8375E-004
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.5035E-004
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,5.0224E-003
 Sky Daylight Factors,Clear Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.8643E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,4.6774E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.6340E-002
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,3.7819E-003
 Sky Daylight Factors,Intermediate Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,2.3619E-002
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT1,2.4588E-003
 Sky Daylight Factors,Overcast Sky,01/21,CAFETERIA_ZN_1_FLR_1_DAYLCTRL,CAFETERIA_ZN_1_FLR_1,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,CAFETERIA_ZN_1_FLR_1_DAYLREFPT2,1.5258E-002
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,4.8293E-003
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,2.3584E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,3.6845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,1.7824E-002
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.1457E-003
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,1.1865E-002
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.7495E-003
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,1.5503E-002
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,8.1188E-005
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,8.1188E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,6.9864E-005
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,6.9864E-005
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,7.9005E-005
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,7.9005E-005
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,8.0338E-005
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,8.0338E-005
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.5458E-002
 Sky Daylight Factors,Clear Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,5.2766E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.2935E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,4.8214E-003
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,2.1972E-002
 Sky Daylight Factors,Intermediate Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,4.1754E-003
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT1,1.4834E-002
 Sky Daylight Factors,Overcast Sky,01/21,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLREFPT2,2.8308E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1, Cooling, 5929.09395, 5929.09395, 0.44969, 0.44969, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:50:00, 29.83500, 1.33661E-002, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_1_ZN_1_FLR_1, Heating, 4631.63140, 4631.63140, 0.19684, 0.23760, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1, Cooling, 21032.35937, 21032.35937, 1.59517, 1.59517, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.30000, 1.33670E-002, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_1_ZN_1_FLR_1, Heating, 13826.04039, 13826.04039, 0.58762, 1.14480, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_1, Cooling, 6060.60562, 6060.60562, 0.45964, 0.46080, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 29.61800, 1.33658E-002, 192.00000, 20.64500, 0.46080, 0.00000
 Zone Sizing Information, CORRIDOR_POD_1_ZN_1_FLR_1, Heating, 2857.12464, 2857.12464, 0.12144, 0.46080, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 192.00000, 20.64500, 0.46080, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1, Cooling, 4849.79194, 4849.79194, 0.36783, 0.36783, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 28.84300, 1.33644E-002, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_1_ZN_1_FLR_1, Heating, 4611.71753, 4611.71753, 0.19600, 0.23760, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1, Cooling, 13610.00131, 13610.00131, 1.03224, 1.14480, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 30.30000, 1.33670E-002, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_1_ZN_1_FLR_1, Heating, 13636.30900, 13636.30900, 0.57956, 1.14480, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1, Cooling, 5811.37965, 5811.37965, 0.44076, 0.44076, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:50:00, 29.83500, 1.33661E-002, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_2_ZN_1_FLR_1, Heating, 4611.34505, 4611.34505, 0.19598, 0.23760, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1, Cooling, 20273.30297, 20273.30297, 1.53760, 1.53760, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.30000, 1.33670E-002, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_2_ZN_1_FLR_1, Heating, 13635.19832, 13635.19832, 0.57951, 1.14480, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_1, Cooling, 6014.02793, 6014.02793, 0.45611, 0.46080, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 29.61800, 1.33658E-002, 192.00000, 20.64500, 0.46080, 0.00000
 Zone Sizing Information, CORRIDOR_POD_2_ZN_1_FLR_1, Heating, 2849.08838, 2849.08838, 0.12109, 0.46080, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 192.00000, 20.64500, 0.46080, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1, Cooling, 4856.11843, 4856.11843, 0.36831, 0.36831, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 28.84300, 1.33644E-002, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_2_ZN_1_FLR_1, Heating, 4613.33032, 4613.33032, 0.19607, 0.23760, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1, Cooling, 13641.97237, 13641.97237, 1.03466, 1.14480, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 30.30000, 1.33670E-002, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_2_ZN_1_FLR_1, Heating, 13644.05483, 13644.05483, 0.57989, 1.14480, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1, Cooling, 5820.88363, 5820.88363, 0.44148, 0.44148, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:50:00, 29.83500, 1.33661E-002, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, CORNER_CLASS_1_POD_3_ZN_1_FLR_1, Heating, 4614.30034, 4614.30034, 0.19611, 0.23760, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1, Cooling, 20362.89271, 20362.89271, 1.54440, 1.54440, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.30000, 1.33670E-002, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, MULT_CLASS_1_POD_3_ZN_1_FLR_1, Heating, 13711.33580, 13711.33580, 0.58275, 1.14480, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 477.00000, 51.29032, 1.14480, 0.00000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_1, Cooling, 6069.24250, 6069.24250, 0.46030, 0.46080, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 29.61800, 1.33658E-002, 192.00000, 20.64500, 0.46080, 0.00000
 Zone Sizing Information, CORRIDOR_POD_3_ZN_1_FLR_1, Heating, 2869.28972, 2869.28972, 0.12195, 0.46080, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 192.00000, 20.64500, 0.46080, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1, Cooling, 4961.30823, 4961.30823, 0.37629, 0.37629, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 28.84300, 1.33644E-002, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, CORNER_CLASS_2_POD_3_ZN_1_FLR_1, Heating, 4629.83369, 4629.83369, 0.19677, 0.23760, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 99.00000, 10.64516, 0.23760, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1, Cooling, 9498.22887, 9498.22887, 0.72038, 0.75600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.30000, 1.33670E-002, 315.00000, 33.87097, 0.75600, 0.00000
 Zone Sizing Information, MULT_CLASS_2_POD_3_ZN_1_FLR_1, Heating, 9177.14169, 9177.14169, 0.39004, 0.75600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 315.00000, 33.87097, 0.75600, 0.00000
 Zone Sizing Information, COMPUTER_CLASS_ZN_1_FLR_1, Cooling, 4915.11306, 4915.11306, 0.37278, 0.47101, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 30.30000, 1.33670E-002, 162.00000, 17.41935, 0.47101, 0.00000
 Zone Sizing Information, COMPUTER_CLASS_ZN_1_FLR_1, Heating, 4711.59576, 4711.59576, 0.20025, 0.47101, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 162.00000, 17.41935, 0.47101, 0.00000
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_1, Cooling, 14785.58920, 14785.58920, 1.06995, 1.31040, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 08:10:00, 23.71250, 1.33553E-002, 546.00000, 58.71000, 1.31040, 0.00000
 Zone Sizing Information, MAIN_CORRIDOR_ZN_1_FLR_1, Heating, 5538.02737, 5538.02737, 0.23538, 1.31040, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 546.00000, 58.71000, 1.31040, 0.00000
 Zone Sizing Information, LOBBY_ZN_1_FLR_1, Cooling, 7621.60242, 7621.60242, 0.57805, 0.57805, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.30000, 1.33670E-002, 171.00000, 18.38700, 0.41040, 0.00000
 Zone Sizing Information, LOBBY_ZN_1_FLR_1, Heating, 4944.74124, 4944.74124, 0.21016, 0.41040, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 171.00000, 18.38700, 0.41040, 0.00000
 Zone Sizing Information, MECH_ZN_1_FLR_1, Cooling, 6714.57164, 6714.57164, 0.50924, 0.60480, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:20:00, 30.30000, 1.33670E-002, 252.00000, 27.09700, 0.60480, 0.00000
 Zone Sizing Information, MECH_ZN_1_FLR_1, Heating, 1527.35006, 1527.35006, 6.49169E-002, 0.60480, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:40:00, -16.30000, 9.24091E-004, 252.00000, 27.09700, 0.60480, 0.00000
 Zone Sizing Information, BATH_ZN_1_FLR_1, Cooling, 6480.49972, 6480.49972, 0.49150, 0.49150, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 28.68800, 1.33641E-002, 190.00000, 20.43000, 0.45600, 0.00000
 Zone Sizing Information, BATH_ZN_1_FLR_1, Heating, 3331.57451, 3331.57451, 0.14160, 0.45600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 190.00000, 20.43000, 0.45600, 0.00000
 Zone Sizing Information, OFFICES_ZN_1_FLR_1, Cooling, 17443.18142, 17443.18142, 1.32295, 1.32295, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 13:40:00, 30.14500, 1.33667E-002, 441.00000, 47.41935, 1.05840, 0.00000
 Zone Sizing Information, OFFICES_ZN_1_FLR_1, Heating, 11396.82186, 11396.82186, 0.48438, 1.05840, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 441.00000, 47.41935, 1.05840, 0.00000
 Zone Sizing Information, GYM_ZN_1_FLR_1, Cooling, 13627.16957, 13627.16957, 1.03352, 1.03352, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:20:00, 28.47100, 1.33637E-002, 357.00000, 38.38710, 0.85680, 0.00000
 Zone Sizing Information, GYM_ZN_1_FLR_1, Heating, 6599.07054, 6599.07054, 0.28047, 0.85680, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:40:00, -16.30000, 9.24091E-004, 357.00000, 38.38710, 0.85680, 0.00000
 Zone Sizing Information, KITCHEN_ZN_1_FLR_1, Cooling, 12835.55198, 12835.55198, 0.97429, 0.97429, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 12:30:00, 29.46300, 1.33655E-002, 168.00000, 18.06500, 0.40320, 0.00000
 Zone Sizing Information, KITCHEN_ZN_1_FLR_1, Heating, 1251.66804, 1251.66804, 5.32015E-002, 0.40320, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:30:00, -16.30000, 9.24091E-004, 168.00000, 18.06500, 0.40320, 0.00000
 Zone Sizing Information, CAFETERIA_ZN_1_FLR_1, Cooling, 10168.70308, 10168.70308, 0.77124, 0.77124, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:20:00, 28.47100, 1.33637E-002, 315.00000, 33.87097, 0.75600, 0.00000
 Zone Sizing Information, CAFETERIA_ZN_1_FLR_1, Heating, 9547.91162, 9547.91162, 0.40579, 0.75600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 23:40:00, -16.30000, 9.24091E-004, 315.00000, 33.87097, 0.75600, 0.00000
 Zone Sizing Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1, Cooling, 14030.56517, 14030.56517, 1.06413, 1.06413, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 28.16100, 1.33632E-002, 399.00000, 42.90323, 0.95760, 0.00000
 Zone Sizing Information, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1, Heating, 10753.90213, 10753.90213, 0.45705, 0.95760, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -16.30000, 9.24091E-004, 399.00000, 42.90323, 0.95760, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, VAV_POD_1, Cooling, Sensible, 72854.61, 3.94358, 3.94358, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_POD_1, Heating, Sensible, 97851.58, 3.22560, 3.22560, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, VAV_POD_2, Cooling, Sensible, 71990.44, 3.87701, 3.87701, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_POD_2, Heating, Sensible, 97851.58, 3.22560, 3.22560, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, VAV_POD_3, Cooling, Sensible, 64177.26, 3.50362, 3.50362, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_POD_3, Heating, Sensible, 84011.91, 2.83680, 2.83680, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, VAV_OTHER, Cooling, Sensible, 85463.17, 5.75758, 5.75758, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, VAV_OTHER, Heating, Sensible, 42425.93, 5.26861, 5.26861, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:5, Cooling, Sensible, 19339.86, 1.03352, 1.03352, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:5, Heating, Sensible, 55919.92, 0.85680, 0.85680, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, PSZ-AC_1:6, Cooling, Sensible, 15160.80, 0.97429, 0.97429, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_1:6, Heating, Sensible, 26315.25, 0.40320, 0.40320, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, PSZ-AC_2:7, Cooling, Sensible, 15336.93, 0.77124, 0.77124, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:7, Heating, Sensible, 49341.10, 0.75600, 0.75600, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.44969
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.16776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.22709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.50500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.27116E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.73281E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6552.94930
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.73281E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 165.20144
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,6206.64
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.59517
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.62900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.00336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.62900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.67209E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.95234E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.00336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22316.39900
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.95234E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 517.14448
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,21145.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.46080
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.31750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.81504E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.84667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.39913E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12144
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3885.41370
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.39913E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 102.28832
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,3680.24
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.36783
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.20525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.85773E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.55371E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6348.22626
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.55371E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 164.65144
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,6012.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.14480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.31750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.77700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.88951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.84667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.85145E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.88951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 21163.16994
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.85145E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 499.81801
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,20051.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.44076
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.51300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.22611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.51300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.22607E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.70778E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6524.34362
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.70778E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 164.47777
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,6179.54
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.53760
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23639
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.64400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.99022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.64400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.61174E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.92590E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.99022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22014.21937
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.92590E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 510.08102
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,20859.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.46080
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.31750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.22400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.84667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.38957E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3874.48446
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.38957E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 102.00059
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,3669.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.36831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.20552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.55800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.86016E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.55710E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6352.10478
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.55710E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 164.70281
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,6015.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.14480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.31750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.77600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.88836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.84667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.85128E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.88836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 21161.23218
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.85128E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 499.94869
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,20049.29
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.44148
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.17087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.51200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.22604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.51200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.22971E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.70984E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6526.69332
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.70984E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 164.58029
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,6181.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.54440
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.23535
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.64100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.98996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.64100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.61887E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.93237E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.98996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22088.21626
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.93237E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 512.29461
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,20929.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.46080
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.31750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10092
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.84667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.41360E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 3901.95811
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.41360E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 102.72388
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,3695.91
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.37629
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.20048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.20696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.55000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.90045E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.58221E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6380.80804
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.58221E-005
 Component Sizing Information, Coil:Heating:Water, CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 165.27060
Water Heating Coil Capacity Information,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,6042.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.75600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.31750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.75100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.56776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.84667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.22316E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.56776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 13981.45974
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.22316E-004
 Component Sizing Information, Coil:Heating:Water, MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 333.65784
Water Heating Coil Capacity Information,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,13246.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.47101
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.26208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.69300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.32641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.69889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.45374E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.53828E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 7473.65667
 Component Sizing Information, Coil:Heating:Water, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.53828E-005
 Component Sizing Information, Coil:Heating:Water, COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 174.57377
Water Heating Coil Capacity Information,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,7081.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.31040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.31750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.30800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.40360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.84667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.83439E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.40360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8955.19360
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.83439E-005
 Component Sizing Information, Coil:Heating:Water, MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 207.38714
Water Heating Coil Capacity Information,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,8485.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.57805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.26900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.15549
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.60111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.69020E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.88163E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6723.06849
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.88163E-005
 Component Sizing Information, Coil:Heating:Water, LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 176.98044
Water Heating Coil Capacity Information,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,6367.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.60480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.31750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.04800E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.84667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.20000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.81722E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.49169E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 2077.19608
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.81722E-005
 Component Sizing Information, Coil:Heating:Water, MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 54.68637
Water Heating Coil Capacity Information,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,1967.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.49150
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.29457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.91498E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.78552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.29342E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.96308E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BATH_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4530.03826
 Component Sizing Information, Coil:Heating:Water, BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.96308E-005
 Component Sizing Information, Coil:Heating:Water, BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 119.25272
Water Heating Coil Capacity Information,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,4290.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.32295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.67736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.49995E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.35564E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.48438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15495.77569
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.35564E-004
 Component Sizing Information, Coil:Heating:Water, OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 407.91782
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,14677.30
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, GYM_ZN_1_FLR_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, KITCHEN_ZN_1_FLR_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CAFETERIA_ZN_1_FLR_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.06413
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.28571
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.35900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.38202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.76190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.33350E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.27916E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.45705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 14621.57519
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.27916E-004
 Component Sizing Information, Coil:Heating:Water, LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 384.90469
Water Heating Coil Capacity Information,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,13849.27
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.55562
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.42337
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Sum of Air Terminal Maximum Flow Rates [m3/s], 4.01829
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Adjusted Heating Design Air Flow Rate [m3/s], 3.22560
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Adjusted Cooling Design Air Flow Rate [m3/s], 3.94358
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Adjusted Main Design Air Flow Rate [m3/s], 3.94358
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Calculated Heating Air Flow Ratio [], 0.81794
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.54061
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.41343
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.95228
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Adjusted Heating Design Air Flow Rate [m3/s], 3.22560
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Adjusted Cooling Design Air Flow Rate [m3/s], 3.87701
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Adjusted Main Design Air Flow Rate [m3/s], 3.87701
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Calculated Heating Air Flow Ratio [], 0.83198
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.22111
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.09163
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.57897
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Adjusted Heating Design Air Flow Rate [m3/s], 2.83680
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Adjusted Cooling Design Air Flow Rate [m3/s], 3.50362
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Adjusted Main Design Air Flow Rate [m3/s], 3.50362
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Calculated Heating Air Flow Ratio [], 0.80968
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.01233
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.56822
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.84284
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Adjusted Heating Design Air Flow Rate [m3/s], 5.26861
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Adjusted Cooling Design Air Flow Rate [m3/s], 5.75758
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Adjusted Main Design Air Flow Rate [m3/s], 5.75758
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Calculated Heating Air Flow Ratio [], 0.91507
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Adjusted Heating Design Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Adjusted Cooling Design Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Adjusted Main Design Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Adjusted Heating Design Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Adjusted Cooling Design Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Adjusted Main Design Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.77124
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.77124
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.77124
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Adjusted Heating Design Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Adjusted Cooling Design Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Adjusted Main Design Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_POD_1, Design Supply Air Flow Rate [m3/s], 3.94358
 Component Sizing Information, AirLoopHVAC, VAV_POD_2, Design Supply Air Flow Rate [m3/s], 3.87701
 Component Sizing Information, AirLoopHVAC, VAV_POD_3, Design Supply Air Flow Rate [m3/s], 3.50362
 Component Sizing Information, AirLoopHVAC, VAV_OTHER, Design Supply Air Flow Rate [m3/s], 5.75758
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:5, Design Supply Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:6, Design Supply Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:7, Design Supply Air Flow Rate [m3/s], 0.77124
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,VAV_POD_1_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,5,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_1_POD_1_ZN_1_FLR_1,SZ DSOA MULT_CLASS_1_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,CORRIDOR_POD_1_ZN_1_FLR_1,SZ DSOA CORRIDOR_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_2_POD_1_ZN_1_FLR_1,SZ DSOA MULT_CLASS_2_POD_1_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_POD_2_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,5,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_1_POD_2_ZN_1_FLR_1,SZ DSOA MULT_CLASS_1_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,CORRIDOR_POD_2_ZN_1_FLR_1,SZ DSOA CORRIDOR_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_2_POD_2_ZN_1_FLR_1,SZ DSOA MULT_CLASS_2_POD_2_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_POD_3_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,5,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_1_POD_3_ZN_1_FLR_1,SZ DSOA MULT_CLASS_1_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,CORRIDOR_POD_3_ZN_1_FLR_1,SZ DSOA CORRIDOR_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,SZ DSOA CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING,MULT_CLASS_2_POD_3_ZN_1_FLR_1,SZ DSOA MULT_CLASS_2_POD_3_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_OTHER_DCV,MINOA_MOTORIZEDDAMPER_SCHED,Yes,Standard62.1VentilationRateProcedure,1.00,7,COMPUTER_CLASS_ZN_1_FLR_1,SZ DSOA COMPUTER_CLASS_ZN_1_FLR_1,CM DSZAD BUILDING,MAIN_CORRIDOR_ZN_1_FLR_1,SZ DSOA MAIN_CORRIDOR_ZN_1_FLR_1,CM DSZAD BUILDING,LOBBY_ZN_1_FLR_1,SZ DSOA LOBBY_ZN_1_FLR_1,CM DSZAD BUILDING,MECH_ZN_1_FLR_1,SZ DSOA MECH_ZN_1_FLR_1,CM DSZAD BUILDING,BATH_ZN_1_FLR_1,SZ DSOA BATH_ZN_1_FLR_1,CM DSZAD BUILDING,OFFICES_ZN_1_FLR_1,SZ DSOA OFFICES_ZN_1_FLR_1,CM DSZAD BUILDING,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,GYM_ZN_1_FLR_1_DCV,MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,GYM_ZN_1_FLR_1,SZ DSOA GYM_ZN_1_FLR_1,CM DSZAD BUILDING
 Controller:MechanicalVentilation,CAFETERIA_ZN_1_FLR_1_DCV,MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,CAFETERIA_ZN_1_FLR_1,SZ DSOA CAFETERIA_ZN_1_FLR_1,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.94358
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_POD_1 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.96510
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 3.94358
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 97928.48864
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.31440
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 32639.56526
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_1 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70108
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_POD_1 COOLING COIL,N/A,N/A,95044.76,324306.18,13.17,3.63,3.85,3.84,3.97,12.39,13.15,13.09,13.55,4.3698,3.4559,2.3170,1.0000,
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1 HEATING COIL, Design Size Rated Capacity [W], 39910.17013
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.49152E-004
 Component Sizing Information, Coil:Heating:Water, VAV_POD_1 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 611.90572
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_1 HEATING COIL,26693.52
 Component Sizing Information, Fan:VariableVolume, VAV_POD_1 FAN, Design Size Maximum Flow Rate [m3/s], 3.94358
 Component Sizing Information, Controller:WaterCoil, VAV_POD_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 3.49152E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.87701
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_POD_2 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.96510
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 3.87701
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 96275.38105
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.29221
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 32088.58450
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_2 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70108
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_POD_2 COOLING COIL,N/A,N/A,93440.33,318831.64,13.17,3.63,3.85,3.84,3.97,12.39,13.15,13.09,13.55,4.2961,3.3976,2.2779,0.9831,
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2 HEATING COIL, Design Size Rated Capacity [W], 39236.45601
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.43258E-004
 Component Sizing Information, Coil:Heating:Water, VAV_POD_2 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 601.57628
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_2 HEATING COIL,26242.92
 Component Sizing Information, Fan:VariableVolume, VAV_POD_2 FAN, Design Size Maximum Flow Rate [m3/s], 3.87701
 Component Sizing Information, Controller:WaterCoil, VAV_POD_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 3.43258E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_POD_3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.50362
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_POD_3 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.55910
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 3.50362
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 87003.19308
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.16776
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 28998.16425
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_POD_3 COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.70108
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_POD_3 COOLING COIL,N/A,N/A,84441.18,288125.28,13.17,3.63,3.85,3.84,3.97,12.39,13.15,13.09,13.55,3.8823,3.0704,2.0585,0.8884,
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3 HEATING COIL, Design Size Rated Capacity [W], 35457.63123
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.10199E-004
 Component Sizing Information, Coil:Heating:Water, VAV_POD_3 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 543.63906
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_POD_3 HEATING COIL,23715.49
 Component Sizing Information, Fan:VariableVolume, VAV_POD_3 FAN, Design Size Maximum Flow Rate [m3/s], 3.50362
 Component Sizing Information, Controller:WaterCoil, VAV_POD_3_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 3.10199E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_OTHER_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.75758
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size High Speed Rated Air Flow Rate [m3/s], 5.75758
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 127511.55778
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size High Speed Rated Sensible Heat Ratio, 0.73880
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.91900
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 42499.60221
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, VAV_OTHER COOLING COIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.73880
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,VAV_OTHER COOLING COIL,N/A,N/A,123275.16,420632.32,12.89,3.57,3.77,3.75,3.92,12.17,12.86,12.79,13.37,6.3799,5.0663,3.3987,1.4125,
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_OTHER HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_OTHER HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, VAV_OTHER FAN, Design Size Maximum Flow Rate [m3/s], 5.75758
 Component Sizing Information, Controller:WaterCoil, VAV_OTHER_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.85680
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:5_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Design Maximum Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:5_ADDAQ_UNITARY_PACKAGE_FAN, Design Electric Power Consumption [W], 1105.91599
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.68212
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, Design Size Speed 2 Rated Air Flow Rate [m3/s], 1.03352
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 2 Rated Air Flow Rate [m3/s], 1.42465
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, Design Size Speed 1 Rated Air Flow Rate [m3/s], 0.51676
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 1 Rated Air Flow Rate [m3/s], 0.94977
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, Design Size Speed 2 Gross Rated Total Cooling Capacity [W], 25664.77983
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 2 Gross Rated Total Cooling Capacity [W], 34378.67000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, Design Size Speed 1 Gross Rated Total Cooling Capacity [W], 12832.38991
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 1 Gross Rated Total Cooling Capacity [W], 17189.33500
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 2 Rated Sensible Heat Ratio, 0.71020
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, User-Specified Speed 1 Rated Sensible Heat Ratio, 0.71020
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:5 COOLING COIL, 33255.4,  ,  , 12.95, 12.95,  
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, User-Specified Nominal Cooling Capacity [W], 34378.67000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 60017.27987
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:5_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_2:5 HEATING COIL, Design Size Nominal Capacity [W], 60017.27987
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.40320
 Component Sizing Information, Fan:SystemModel, PSZ-AC_1:6_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Design Maximum Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, Fan:SystemModel, PSZ-AC_1:6_ADDAQ_UNITARY_PACKAGE_FAN, Design Electric Power Consumption [W], 1078.69338
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.64303
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 2 Rated Air Flow Rate [m3/s], 0.97429
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 2 Rated Air Flow Rate [m3/s], 1.33562
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 1 Rated Air Flow Rate [m3/s], 0.48714
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 1 Rated Air Flow Rate [m3/s], 0.89041
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 2 Gross Rated Total Cooling Capacity [W], 23824.06321
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 2 Gross Rated Total Cooling Capacity [W], 30109.76000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, Design Size Speed 1 Gross Rated Total Cooling Capacity [W], 11912.03161
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 1 Gross Rated Total Cooling Capacity [W], 15054.88000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 2 Rated Sensible Heat Ratio, 0.73196
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, User-Specified Speed 1 Rated Sensible Heat Ratio, 0.73196
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_1:6 COOLING COIL, 29058.0,  ,  , 12.80, 12.80,  
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, User-Specified Nominal Cooling Capacity [W], 30109.76000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 40024.01549
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_1:6_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_1:6 HEATING COIL, Design Size Nominal Capacity [W], 40024.01549
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:7_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:7_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.75600
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:7_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Design Maximum Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, Fan:SystemModel, PSZ-AC_2:7_ADDAQ_UNITARY_PACKAGE_FAN, Design Electric Power Consumption [W], 825.26200
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.50902
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 2 Rated Air Flow Rate [m3/s], 0.77124
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 2 Rated Air Flow Rate [m3/s], 2.24728
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 1 Rated Air Flow Rate [m3/s], 0.38562
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 1 Rated Air Flow Rate [m3/s], 1.49819
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 2 Gross Rated Total Cooling Capacity [W], 37200.46350
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 2 Gross Rated Total Cooling Capacity [W], 55805.42000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 1 Gross Rated Total Cooling Capacity [W], 18600.23175
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 1 Gross Rated Total Cooling Capacity [W], 27902.71000
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, Design Size Speed 2 Rated Sensible Heat Ratio, 0.59008
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 2 Rated Sensible Heat Ratio, 0.70108
 Component Sizing Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, User-Specified Speed 1 Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:MultiSpeed, PSZ-AC_2:7 COOLING COIL, 54032.5,  ,  , 13.01, 13.01,  
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, User-Specified Nominal Cooling Capacity [W], 55805.42000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 49694.43098
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PSZ-AC_2:7_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_2:7 HEATING COIL, Design Size Nominal Capacity [W], 49694.43098
Water Heater Information,WaterHeater:Mixed,SWH BOOSTER E WATER HEATER,2.2712E-002,6000.0,1.384,1.2733
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.7570,58614.2,0.748,0.2515
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 3.04054E-003
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 0.36486
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 3.04054E-003
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 906.61112
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Minimum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 347552.43941
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, User-Specified Nominal Capacity [W], 463277.42000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 3.04054E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 1.05414E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 1.26497E-002
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 1.05414E-004
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 13.46550
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 1.05414E-004
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.94,1.94,1.94,180.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,13.46,13.46,13.46,180.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR,Door,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_1_POD_1_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3,Window,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR1,Door,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR2,Door,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_POD_1_ZN_1_FLR_1,10
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,90.00,90.00,3.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,7.80,12.00,7.80,270.00,90.00,3.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,Window,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,4.20,4.20,4.20,270.00,90.00,2.90,1.45,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,1.410E-002,1.405E-002,,192.00,192.00,192.00,270.00,180.00,3.00,64.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,192.00,192.00,192.00,90.00,0.00,3.00,64.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,384.00,384.00,384.00,0.00,90.00,384.00,1.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.94,1.94,1.94,0.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,13.46,13.46,13.46,0.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,Door,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_2_POD_1_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3,Window,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1,Door,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR2,Door,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.94,1.94,1.94,180.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,13.46,13.46,13.46,180.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR,Door,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_1_POD_2_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3,Window,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR1,Door,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR2,Door,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_POD_2_ZN_1_FLR_1,10
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,90.00,90.00,3.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,7.80,12.00,7.80,270.00,90.00,3.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,Window,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,4.20,4.20,4.20,270.00,90.00,2.90,1.45,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,1.410E-002,1.405E-002,,192.00,192.00,192.00,270.00,180.00,3.00,64.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,192.00,192.00,192.00,90.00,0.00,3.00,64.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,384.00,384.00,384.00,0.00,90.00,384.00,1.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.94,1.94,1.94,0.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,13.46,13.46,13.46,0.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR,Door,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_2_POD_2_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,0.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3,Window,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,0.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR1,Door,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR2,Door,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.65,44.00,26.65,180.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.94,1.94,1.94,180.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,13.46,13.46,13.46,180.00,90.00,8.46,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR,Door,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_1_POD_3_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,133.90,212.00,133.90,180.00,90.00,53.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.74,24.74,24.74,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3,Window,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.73,24.73,24.73,180.00,90.00,16.82,1.47,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.66,0.34,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR1,Door,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR2,Door,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,0.00,90.00,53.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,477.00,477.00,477.00,270.00,180.00,9.00,53.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,477.00,477.00,477.00,90.00,0.00,9.00,53.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,954.00,954.00,954.00,0.00,90.00,954.00,1.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_POD_3_ZN_1_FLR_1,11
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,212.00,212.00,212.00,180.00,90.00,53.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,90.00,90.00,3.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,72.00,72.00,72.00,0.00,90.00,18.00,4.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,140.00,140.00,140.00,0.00,90.00,35.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,0.00,90.00,11.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,7.80,12.00,7.80,270.00,90.00,3.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,Window,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,4.20,4.20,4.20,270.00,90.00,2.90,1.45,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,1.410E-002,1.405E-002,,192.00,192.00,192.00,270.00,180.00,3.00,64.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,192.00,192.00,192.00,90.00,0.00,3.00,64.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,384.00,384.00,384.00,0.00,90.00,384.00,1.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,11
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,44.00,44.00,44.00,180.00,90.00,11.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.70,44.00,26.70,0.00,90.00,11.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.94,1.94,1.94,0.00,90.00,1.22,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,13.41,13.41,13.41,0.00,90.00,8.43,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR,Door,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,23.40,36.00,23.40,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,Window,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,12.60,12.60,12.60,270.00,90.00,8.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.187,0.179,,99.00,99.00,99.00,270.00,180.00,9.00,11.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,99.00,99.00,99.00,90.00,0.00,9.00,11.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,198.00,198.00,198.00,0.00,90.00,198.00,1.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MULT_CLASS_2_POD_3_ZN_1_FLR_1,12
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,140.00,140.00,140.00,180.00,90.00,35.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,87.10,140.00,87.10,0.00,90.00,35.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,16.33,16.33,16.33,0.00,90.00,10.82,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,16.33,16.33,16.33,0.00,90.00,10.82,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3,Window,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,16.33,16.33,16.33,0.00,90.00,10.82,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR1,Door,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR2,Door,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,315.00,315.00,315.00,270.00,180.00,9.00,35.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,315.00,315.00,315.00,90.00,0.00,9.00,35.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,630.00,630.00,630.00,0.00,90.00,630.00,1.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,COMPUTER_CLASS_ZN_1_FLR_1,10
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,72.00,72.00,72.00,180.00,90.00,18.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,44.85,72.00,44.85,0.00,90.00,18.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1,Window,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.84,1.84,1.84,0.00,90.00,1.22,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2,Window,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,23.36,23.36,23.36,0.00,90.00,15.46,1.51,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_DOOR,Door,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,162.00,162.00,162.00,270.00,180.00,9.00,18.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,162.00,162.00,162.00,90.00,0.00,9.00,18.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,COMPUTER_CLASS_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,324.00,324.00,324.00,0.00,90.00,324.00,1.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MAIN_CORRIDOR_ZN_1_FLR_1,15
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,180.00,90.00,13.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,168.00,168.00,168.00,90.00,90.00,42.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,0.00,90.00,13.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,270.00,90.00,3.00,4.00,0.00,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,21.45,36.00,21.45,270.00,90.00,9.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1,Window,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,2.00,2.00,2.00,270.00,90.00,1.22,1.64,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.74,0.26,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2,Window,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,10.60,10.60,10.60,270.00,90.00,6.46,1.64,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_DOOR,Door,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.71,0.29,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_8,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_9,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,270.00,90.00,3.00,4.00,0.00,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR_FFACTOR,1.487E-002,1.482E-002,,546.00,546.00,546.00,270.00,180.00,42.00,13.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,546.00,546.00,546.00,90.00,0.00,42.00,13.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1092.00,1092.00,1092.00,0.00,90.00,1092.00,1.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LOBBY_ZN_1_FLR_1,11
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,47.45,76.00,47.45,180.00,90.00,19.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1,Window,LOBBY_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.83,1.83,1.83,180.00,90.00,1.22,1.50,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2,Window,LOBBY_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,24.77,24.77,24.77,180.00,90.00,16.46,1.50,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_1_DOOR,Door,LOBBY_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,90.00,90.00,9.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,0.00,90.00,6.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,0.00,90.00,13.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,LOBBY_ZN_1_FLR_1_FLOOR_FFACTOR,0.102,9.914E-002,,171.00,171.00,171.00,270.00,180.00,9.00,19.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,171.00,171.00,171.00,90.00,0.00,9.00,19.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,342.00,342.00,342.00,0.00,90.00,342.00,1.00,0.00,LOBBY_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MECH_ZN_1_FLR_1,10
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,180.00,90.00,6.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.00,48.00,48.00,90.00,90.00,12.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,68.00,68.00,68.00,90.00,90.00,17.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.00,32.00,32.00,90.00,90.00,8.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.00,20.00,20.00,90.00,90.00,5.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,0.00,90.00,6.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_WALL_7,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,168.00,168.00,168.00,270.00,90.00,42.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,MECH_ZN_1_FLR_1_FLOOR_FFACTOR,5.650E-003,5.642E-003,,252.00,252.00,252.00,270.00,180.00,42.00,6.00,0.00,MECH_ZN_1_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,252.00,252.00,252.00,90.00,0.00,42.00,6.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MECH_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,504.00,504.00,504.00,0.00,90.00,504.00,1.00,0.00,MECH_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,BATH_ZN_1_FLR_1,9
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,52.00,52.00,52.00,180.00,90.00,13.00,4.00,0.00,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,24.00,24.00,24.00,180.00,90.00,6.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,40.00,40.00,40.00,90.00,90.00,10.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,76.00,76.00,76.00,0.00,90.00,19.00,4.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,26.00,40.00,26.00,270.00,90.00,10.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,Window,BATH_ZN_1_FLR_1_WALL_5,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,14.00,14.00,14.00,270.00,90.00,9.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,BATH_ZN_1_FLR_1_FLOOR_FFACTOR,4.773E-002,4.718E-002,,190.00,190.00,190.00,270.00,180.00,10.00,19.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,190.00,190.00,190.00,90.00,0.00,10.00,19.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BATH_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,380.00,380.00,380.00,0.00,90.00,380.00,1.00,0.00,BATH_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICES_ZN_1_FLR_1,12
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,52.65,84.00,52.65,180.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1,Window,OFFICES_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.82,1.82,1.82,180.00,90.00,1.22,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2,Window,OFFICES_ZN_1_FLR_1_WALL_1,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,27.58,27.58,27.58,180.00,90.00,18.46,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_1_DOOR,Door,OFFICES_ZN_1_FLR_1_WALL_1,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,54.60,84.00,54.60,90.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,OFFICES_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,29.40,29.40,29.40,90.00,90.00,20.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,0.00,90.00,21.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,48.00,48.00,48.00,270.00,90.00,12.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,LOBBY_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,OFFICES_ZN_1_FLR_1_FLOOR_FFACTOR,8.688E-002,8.508E-002,,441.00,441.00,441.00,270.00,180.00,21.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,441.00,441.00,441.00,90.00,0.00,21.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,882.00,882.00,882.00,0.00,90.00,882.00,1.00,0.00,OFFICES_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GYM_ZN_1_FLR_1,19
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,180.00,90.00,21.00,4.00,0.00,OFFICES_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,42.25,68.00,42.25,90.00,90.00,17.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2_WINDOW1,Window,GYM_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.85,1.85,1.85,90.00,90.00,1.22,1.52,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2_WINDOW2,Window,GYM_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,21.95,21.95,21.95,90.00,90.00,14.46,1.52,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_2_DOOR,Door,GYM_ZN_1_FLR_1_WALL_2,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,0.00,90.00,21.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,68.00,68.00,68.00,270.00,90.00,17.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,GYM_ZN_1_FLR_1_FLOOR_FFACTOR,4.315E-002,4.270E-002,,357.00,357.00,357.00,270.00,180.00,17.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,343.62,357.00,343.62,90.00,0.00,17.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.231,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.231,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.231,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.231,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.231,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.231,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.231,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.231,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,Window,GYM_ZN_1_FLR_1_CEILING,Window5 Detailed Fenestration,NONRESSKYLIGHT_U_0.5_SHGC_0.4,N/A,2.231,No,1.49,1.49,1.49,90.00,0.00,1.22,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.44E-016,1.00,4
HeatTransfer Surface,GYM_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,714.00,714.00,714.00,0.00,90.00,714.00,1.00,0.00,GYM_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,KITCHEN_ZN_1_FLR_1,8
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,180.00,90.00,21.00,4.00,0.00,GYM_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,20.80,32.00,20.80,90.00,90.00,8.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,Window,KITCHEN_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,11.20,11.20,11.20,90.00,90.00,7.90,1.42,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,0.00,90.00,21.00,4.00,0.00,CAFETERIA_ZN_1_FLR_1_WALL_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.00,32.00,32.00,270.00,90.00,8.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,KITCHEN_ZN_1_FLR_1_FLOOR_FFACTOR,4.315E-002,4.270E-002,,168.00,168.00,168.00,270.00,180.00,8.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,168.00,168.00,168.00,90.00,0.00,8.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,336.00,336.00,336.00,0.00,90.00,336.00,1.00,0.00,KITCHEN_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CAFETERIA_ZN_1_FLR_1,12
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.00,84.00,84.00,180.00,90.00,21.00,4.00,0.00,KITCHEN_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,37.05,60.00,37.05,90.00,90.00,15.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1,Window,CAFETERIA_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.87,1.87,1.87,90.00,90.00,1.22,1.53,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2,Window,CAFETERIA_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,19.13,19.13,19.13,90.00,90.00,12.46,1.53,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_2_DOOR,Door,CAFETERIA_ZN_1_FLR_1_WALL_2,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,54.60,84.00,54.60,0.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,CAFETERIA_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,29.40,29.40,29.40,0.00,90.00,20.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,40.00,40.00,40.00,270.00,90.00,10.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,20.00,20.00,20.00,270.00,90.00,5.00,4.00,0.00,MECH_ZN_1_FLR_1_WALL_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,CAFETERIA_ZN_1_FLR_1_FLOOR_FFACTOR,0.105,0.102,,315.00,315.00,315.00,270.00,180.00,15.00,21.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,315.00,315.00,315.00,90.00,0.00,15.00,21.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,630.00,630.00,630.00,0.00,90.00,630.00,1.00,0.00,CAFETERIA_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,13
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_1,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,76.00,76.00,76.00,180.00,90.00,19.00,4.00,0.00,BATH_ZN_1_FLR_1_WALL_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,52.65,84.00,52.65,90.00,90.00,21.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1,Window,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,1.82,1.82,1.82,90.00,90.00,1.22,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.69,0.31,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2,Window,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,27.57,27.57,27.57,90.00,90.00,18.46,1.49,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_DOOR,Door,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,1.029,0.891,,49.40,76.00,49.40,0.00,90.00,19.00,4.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,Window,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,Window5 Detailed Fenestration,NONRESWINDOW_U_0.369_SHGC_0.375,N/A,2.231,No,26.60,26.60,26.60,0.00,90.00,18.90,1.41,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_4,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,COMPUTER_CLASS_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_5,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,12.00,12.00,12.00,270.00,90.00,3.00,4.00,0.00,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_6,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,36.00,36.00,36.00,270.00,90.00,9.00,4.00,0.00,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR_FFACTOR,9.152E-002,8.953E-002,,399.00,399.00,399.00,270.00,180.00,21.00,19.00,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,399.00,399.00,399.00,90.00,0.00,21.00,19.00,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,798.00,798.00,798.00,0.00,90.00,798.00,1.00,0.00,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1Environment:WarmupDays,  9
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.8018980387,0.7344243809,Pass,Pass,0.5377937462,0.5328720272,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.4432441508,0.4691057403,Pass,Pass,0.6101102789,0.6721198073,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3701370805,0.3303308081,Pass,Pass,0.6159357734,0.6832247035,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.0328878383,0.8409565585,Pass,Pass,0.4947321742,0.4990147357,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.7331899491,0.6105454416,Pass,Pass,0.4884971260,0.4947367024,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.8498917098,0.7526598616,Pass,Pass,0.5342929039,0.5291216364,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5167957475,0.4988371045,Pass,Pass,0.6239872546,0.7153203707,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3867573398,0.3396012551,Pass,Pass,0.5909292685,0.6433213097,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.0345881375,0.8421712909,Pass,Pass,0.4943260808,0.4986453197,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.7343074882,0.6118074988,Pass,Pass,0.4885102653,0.4947510263,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.8361190155,0.7490765521,Pass,Pass,0.5309248143,0.5197775219,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5070893525,0.4961449641,Pass,Pass,0.6227607191,0.7191069785,Pass,Pass
 Warmup Convergence Information,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.4009044378,0.3474322869,Pass,Pass,0.5791675008,0.6449609127,Pass,Pass
 Warmup Convergence Information,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.0399022447,0.8469199765,Pass,Pass,0.4973803880,0.5041379356,Pass,Pass
 Warmup Convergence Information,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.7418994957,0.6230772905,Pass,Pass,0.4887821796,0.4946206762,Pass,Pass
 Warmup Convergence Information,COMPUTER_CLASS_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6495274747,0.5308676757,Pass,Pass,0.4917389481,0.4910109596,Pass,Pass
 Warmup Convergence Information,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2377175710,0.1767562516,Pass,Pass,0.4919666430,0.4905301325,Pass,Pass
 Warmup Convergence Information,LOBBY_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.4553956240,0.4376649800,Pass,Pass,0.5428340059,0.5487896373,Pass,Pass
 Warmup Convergence Information,MECH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1101246220,8.3239300774E-002,Pass,Pass,0.5025551994,0.4847546124,Pass,Pass
 Warmup Convergence Information,BATH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.4454754793,0.3560753413,Pass,Pass,0.4902764919,0.4928755607,Pass,Pass
 Warmup Convergence Information,OFFICES_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5138318008,0.4307224153,Pass,Pass,0.5395796627,0.5652533703,Pass,Pass
 Warmup Convergence Information,GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5867700072,0.5236820272,Pass,Pass,0.7034155281,0.7770738188,Pass,Pass
 Warmup Convergence Information,KITCHEN_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2672493331,0.2584456125,Pass,Pass,0.7544387957,1.8441015203,Pass,Pass
 Warmup Convergence Information,CAFETERIA_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.8088221538,0.6583716192,Pass,Pass,0.5895567585,0.6619065335,Pass,Pass
 Warmup Convergence Information,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6349127053,0.5052658657,Pass,Pass,0.4888667877,0.4941829152,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
