Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.880412E+00,5.498586E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.804214E+00,2.756127E+04,6.260272E+04,1.870091E+00,5.468406E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.792553E+00,2.744667E+04,6.234241E+04,1.665705E+00,4.870752E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.496212E+00,2.453408E+04,5.572674E+04,2.193851E+00,4.542583E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.521323E+00,4.874973E+04,7.472349E+04,2.911486E-01,1.495969E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.390231E+03,7.956164E-01,8.650681E+03,1.262621E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.993094E+03,5.353416E-01,5.693267E+03,9.206598E+03,4.841118E-01,1.753802E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.873733E+03,3.881976E-01,4.069920E+03,7.329904E+03
00:20:00,1.880266E+00,5.498157E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.787076E+00,2.713238E+04,6.195208E+04,1.869942E+00,5.467970E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.775738E+00,2.702201E+04,6.170008E+04,1.665583E+00,4.870396E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.480692E+00,2.414971E+04,5.514169E+04,2.193633E+00,4.542763E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.502002E+00,4.837203E+04,7.432745E+04,2.910823E-01,1.495843E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.413671E+03,7.920470E-01,8.586715E+03,1.255951E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.014413E+03,5.442292E-01,5.772670E+03,9.297269E+03,4.840728E-01,1.753727E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.894415E+03,3.846767E-01,4.009264E+03,7.262220E+03
00:30:00,1.880120E+00,5.497732E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.770389E+00,2.671104E+04,6.131473E+04,1.869794E+00,5.467537E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.759362E+00,2.660471E+04,6.107067E+04,1.665463E+00,4.870044E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.465579E+00,2.377217E+04,5.456862E+04,2.193416E+00,4.542941E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.483114E+00,4.799925E+04,7.393649E+04,2.910164E-01,1.495717E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.437110E+03,7.885408E-01,8.523466E+03,1.249354E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.035732E+03,5.531454E-01,5.852460E+03,9.391928E+03,4.840341E-01,1.753654E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.915097E+03,3.812278E-01,3.949424E+03,7.195368E+03
00:40:00,1.879860E+00,5.496972E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.754133E+00,2.629692E+04,6.069007E+04,1.869532E+00,5.466771E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.743402E+00,2.619446E+04,6.045361E+04,1.665242E+00,4.869398E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.450846E+00,2.340109E+04,5.400684E+04,2.193100E+00,4.543204E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.464638E+00,4.763114E+04,7.355037E+04,2.909377E-01,1.495567E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.460549E+03,7.850957E-01,8.460911E+03,1.242829E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.057051E+03,5.043334E-01,5.280159E+03,8.714607E+03,4.839670E-01,1.753527E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.935779E+03,3.778487E-01,3.890378E+03,7.129330E+03
00:50:00,1.879678E+00,5.496440E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.738288E+00,2.588973E+04,6.007759E+04,1.869348E+00,5.466232E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.727839E+00,2.579094E+04,5.984835E+04,1.665089E+00,4.868951E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.436469E+00,2.303612E+04,5.345574E+04,2.192854E+00,4.543409E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.446558E+00,4.726754E+04,7.316898E+04,2.908809E-01,1.495458E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.483989E+03,7.817103E-01,8.399035E+03,1.236374E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.078370E+03,4.577788E-01,4.734124E+03,8.069591E+03,4.839332E-01,1.753465E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.956461E+03,3.745377E-01,3.832104E+03,7.064091E+03
01:00:00,1.879489E+00,5.495887E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.722844E+00,2.548926E+04,5.947690E+04,1.869157E+00,5.465673E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.712659E+00,2.539391E+04,5.925442E+04,1.664930E+00,4.868486E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.422421E+00,2.267692E+04,5.291456E+04,2.192602E+00,4.543619E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.428859E+00,4.690825E+04,7.279206E+04,2.908666E-01,1.495431E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.507428E+03,7.783836E-01,8.337825E+03,1.229988E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.099690E+03,4.559682E-01,4.692409E+03,8.024158E+03,4.839465E-01,1.753492E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.977143E+03,3.712926E-01,3.774579E+03,6.999626E+03
01:10:00,1.879500E+00,5.495918E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.707922E+00,2.518086E+04,5.897730E+04,1.869167E+00,5.465703E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.697988E+00,2.508849E+04,5.876094E+04,1.664939E+00,4.868511E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.408819E+00,2.239951E+04,5.246296E+04,2.192617E+00,4.543607E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.411743E+00,4.660836E+04,7.247639E+04,2.908720E-01,1.495442E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.523055E+03,7.751448E-01,8.285425E+03,1.224508E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.113902E+03,4.541225E-01,4.657367E+03,7.985781E+03,4.839501E-01,1.753499E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.990930E+03,3.681471E-01,3.725077E+03,6.943504E+03
01:20:00,1.879510E+00,5.495948E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.693409E+00,2.487811E+04,5.848854E+04,1.869178E+00,5.465734E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.683718E+00,2.478859E+04,5.827808E+04,1.664947E+00,4.868536E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.395573E+00,2.212709E+04,5.202089E+04,2.192633E+00,4.543594E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.395026E+00,4.631301E+04,7.216550E+04,2.908774E-01,1.495452E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.538681E+03,7.719726E-01,8.233781E+03,1.219107E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.128115E+03,4.523171E-01,4.622781E+03,7.948130E+03,4.839538E-01,1.753506E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.004718E+03,3.650788E-01,3.676454E+03,6.888331E+03
01:30:00,1.879520E+00,5.495978E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.679289E+00,2.458075E+04,5.801013E+04,1.869188E+00,5.465764E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.669835E+00,2.449402E+04,5.780545E+04,1.664956E+00,4.868561E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.382676E+00,2.185952E+04,5.158807E+04,2.192648E+00,4.543582E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.378703E+00,4.602213E+04,7.185928E+04,2.908827E-01,1.495462E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.554307E+03,7.688656E-01,8.182878E+03,1.213783E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.142328E+03,4.505508E-01,4.588634E+03,7.911120E+03,4.839574E-01,1.753513E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.018506E+03,3.620874E-01,3.628702E+03,6.834098E+03
01:40:00,1.879530E+00,5.496007E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.665542E+00,2.428857E+04,5.754160E+04,1.869198E+00,5.465794E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.656327E+00,2.420461E+04,5.734269E+04,1.664964E+00,4.868586E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.370122E+00,2.159669E+04,5.116431E+04,2.192662E+00,4.543570E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.362763E+00,4.573559E+04,7.155760E+04,2.908879E-01,1.495472E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.569933E+03,7.658224E-01,8.132700E+03,1.208534E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.156541E+03,4.488211E-01,4.554902E+03,7.874676E+03,4.839610E-01,1.753520E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.032294E+03,3.591725E-01,3.581820E+03,6.780807E+03
01:50:00,1.879540E+00,5.496037E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.652155E+00,2.400135E+04,5.708258E+04,1.869208E+00,5.465824E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.643187E+00,2.392020E+04,5.688957E+04,1.664972E+00,4.868610E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.357909E+00,2.133850E+04,5.074950E+04,2.192677E+00,4.543557E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.347192E+00,4.545326E+04,7.126034E+04,2.908932E-01,1.495482E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.585560E+03,7.628420E-01,8.083235E+03,1.203359E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.170753E+03,4.471268E-01,4.521569E+03,7.838747E+03,4.839646E-01,1.753527E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.046082E+03,3.563338E-01,3.535802E+03,6.728462E+03
02:00:00,1.879550E+00,5.496066E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.639106E+00,2.371885E+04,5.663251E+04,1.869218E+00,5.465854E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.630402E+00,2.364062E+04,5.644571E+04,1.664981E+00,4.868634E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.346035E+00,2.108488E+04,5.034350E+04,2.192692E+00,4.543545E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.331990E+00,4.517509E+04,7.096748E+04,2.908984E-01,1.495492E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.601186E+03,7.599234E-01,8.034471E+03,1.198258E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.184966E+03,4.454667E-01,4.488623E+03,7.803292E+03,4.839681E-01,1.753533E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.059870E+03,3.535712E-01,3.490649E+03,6.677072E+03
02:10:00,1.879560E+00,5.496095E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.626346E+00,2.348145E+04,5.623241E+04,1.869228E+00,5.465883E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.617917E+00,2.340609E+04,5.605194E+04,1.664989E+00,4.868658E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.334448E+00,2.087167E+04,4.998261E+04,2.192706E+00,4.543533E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.317104E+00,4.492692E+04,7.070549E+04,2.909035E-01,1.495502E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.612906E+03,7.570576E-01,7.990212E+03,1.193619E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.195626E+03,4.438374E-01,4.459578E+03,7.771899E+03,4.839716E-01,1.753540E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.070211E+03,3.508709E-01,3.449650E+03,6.629987E+03
02:20:00,1.879570E+00,5.496123E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.613868E+00,2.324775E+04,5.583954E+04,1.869238E+00,5.465912E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.605728E+00,2.317535E+04,5.566564E+04,1.664997E+00,4.868682E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.323139E+00,2.066201E+04,4.962876E+04,2.192721E+00,4.543522E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.302532E+00,4.468230E+04,7.044718E+04,2.909087E-01,1.495512E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.624625E+03,7.542417E-01,7.946522E+03,1.189039E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.206285E+03,4.422376E-01,4.430868E+03,7.740889E+03,4.839751E-01,1.753547E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.080552E+03,3.482320E-01,3.409348E+03,6.583649E+03
02:30:00,1.879580E+00,5.496152E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.601670E+00,2.301769E+04,5.545386E+04,1.869248E+00,5.465941E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.593825E+00,2.294829E+04,5.528664E+04,1.665005E+00,4.868706E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.312099E+00,2.045578E+04,4.928175E+04,2.192735E+00,4.543510E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.288263E+00,4.444114E+04,7.019251E+04,2.909138E-01,1.495521E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.636345E+03,7.514757E-01,7.903397E+03,1.184517E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.216945E+03,4.406659E-01,4.402474E+03,7.710237E+03,4.839785E-01,1.753553E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.090893E+03,3.456530E-01,3.369726E+03,6.538048E+03
02:40:00,1.879590E+00,5.496180E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.589748E+00,2.279121E+04,5.507524E+04,1.869258E+00,5.465970E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.582201E+00,2.272479E+04,5.491473E+04,1.665013E+00,4.868729E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.301320E+00,2.025288E+04,4.894134E+04,2.192749E+00,4.543498E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.274294E+00,4.420337E+04,6.994141E+04,2.909188E-01,1.495531E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.648065E+03,7.487593E-01,7.860836E+03,1.180054E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.227604E+03,4.391221E-01,4.374397E+03,7.679937E+03,4.839820E-01,1.753560E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.101234E+03,3.431327E-01,3.330771E+03,6.493170E+03
02:50:00,1.879599E+00,5.496208E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.578097E+00,2.256821E+04,5.470348E+04,1.869268E+00,5.465998E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.570846E+00,2.250474E+04,5.454962E+04,1.665021E+00,4.868752E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.290790E+00,2.005317E+04,4.860723E+04,2.192763E+00,4.543486E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.260619E+00,4.396894E+04,6.969379E+04,2.909238E-01,1.495540E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.659785E+03,7.460922E-01,7.818834E+03,1.175648E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.238264E+03,4.376060E-01,4.346633E+03,7.649978E+03,4.839854E-01,1.753566E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.111575E+03,3.406700E-01,3.292469E+03,6.449001E+03
03:00:00,1.879609E+00,5.496236E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.566713E+00,2.234863E+04,5.433852E+04,1.869277E+00,5.466026E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.559752E+00,2.228802E+04,5.419115E+04,1.665029E+00,4.868776E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.280499E+00,1.985653E+04,4.827923E+04,2.192777E+00,4.543475E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.247232E+00,4.373778E+04,6.944965E+04,2.909288E-01,1.495550E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.671504E+03,7.434736E-01,7.777383E+03,1.171300E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.248923E+03,4.361172E-01,4.319177E+03,7.620361E+03,4.839887E-01,1.753573E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.121916E+03,3.382637E-01,3.254808E+03,6.405536E+03
03:10:00,1.879618E+00,5.496263E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.555535E+00,2.213189E+04,5.397897E+04,1.869287E+00,5.466054E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.548856E+00,2.207405E+04,5.383789E+04,1.665037E+00,4.868799E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.270391E+00,1.966244E+04,4.795605E+04,2.192791E+00,4.543464E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.234075E+00,4.350923E+04,6.920821E+04,2.909337E-01,1.495559E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.683224E+03,7.408942E-01,7.736377E+03,1.166998E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.259583E+03,4.346523E-01,4.291991E+03,7.591034E+03,4.839921E-01,1.753579E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.132256E+03,3.358984E-01,3.217613E+03,6.362552E+03
03:20:00,1.879627E+00,5.496291E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.544554E+00,2.191789E+04,5.362467E+04,1.869297E+00,5.466082E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.538145E+00,2.186268E+04,5.348961E+04,1.665045E+00,4.868821E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.260457E+00,1.947078E+04,4.763753E+04,2.192805E+00,4.543452E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.221135E+00,4.328315E+04,6.896937E+04,2.909386E-01,1.495569E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.694944E+03,7.383523E-01,7.695798E+03,1.162740E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.270243E+03,4.332103E-01,4.265065E+03,7.561991E+03,4.839954E-01,1.753585E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.142597E+03,3.335725E-01,3.180864E+03,6.320035E+03
03:30:00,1.879637E+00,5.496318E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.533757E+00,2.170650E+04,5.327529E+04,1.869306E+00,5.466110E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.527609E+00,2.165383E+04,5.314603E+04,1.665052E+00,4.868844E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.250687E+00,1.928146E+04,4.732340E+04,2.192819E+00,4.543441E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.208401E+00,4.305940E+04,6.873293E+04,2.909435E-01,1.495578E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.706663E+03,7.358463E-01,7.655625E+03,1.158524E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.280902E+03,4.317902E-01,4.238387E+03,7.533212E+03,4.839987E-01,1.753592E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.152938E+03,3.312840E-01,3.144541E+03,6.277955E+03
03:40:00,1.879646E+00,5.496345E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.523136E+00,2.149762E+04,5.293066E+04,1.869315E+00,5.466137E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.517241E+00,2.144738E+04,5.280698E+04,1.665060E+00,4.868866E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.241073E+00,1.909438E+04,4.701351E+04,2.192832E+00,4.543430E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.195859E+00,4.283784E+04,6.849878E+04,2.909483E-01,1.495587E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.718383E+03,7.333744E-01,7.615839E+03,1.154348E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.291562E+03,4.303912E-01,4.211946E+03,7.504691E+03,4.840019E-01,1.753598E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.163279E+03,3.290310E-01,3.108620E+03,6.236294E+03
03:50:00,1.879655E+00,5.496371E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.512682E+00,2.129113E+04,5.259054E+04,1.869325E+00,5.466164E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.507031E+00,2.124325E+04,5.247226E+04,1.665068E+00,4.868888E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.231608E+00,1.890946E+04,4.670766E+04,2.192846E+00,4.543419E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.183499E+00,4.261834E+04,6.826680E+04,2.909531E-01,1.495596E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.730103E+03,7.309350E-01,7.576423E+03,1.150210E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.302221E+03,4.290122E-01,4.185733E+03,7.476415E+03,4.840052E-01,1.753604E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.173620E+03,3.268117E-01,3.073082E+03,6.195027E+03
04:00:00,1.879664E+00,5.496398E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.502403E+00,2.108711E+04,5.225505E+04,1.869334E+00,5.466191E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.496990E+00,2.104150E+04,5.214202E+04,1.665075E+00,4.868910E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.222302E+00,1.872677E+04,4.640599E+04,2.192859E+00,4.543408E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.171335E+00,4.240107E+04,6.803713E+04,2.909579E-01,1.495606E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.741823E+03,7.285312E-01,7.537411E+03,1.146114E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.312881E+03,4.276551E-01,4.159767E+03,7.448403E+03,4.840084E-01,1.753610E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.183961E+03,3.246284E-01,3.037953E+03,6.154188E+03
04:10:00,1.879673E+00,5.496424E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.492346E+00,2.092472E+04,5.196516E+04,1.869343E+00,5.466217E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.487163E+00,2.088121E+04,5.185712E+04,1.665083E+00,4.868932E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.213194E+00,1.858107E+04,4.614487E+04,2.192872E+00,4.543397E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.159404E+00,4.221283E+04,6.783737E+04,2.909626E-01,1.495615E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.749636E+03,7.261696E-01,7.502784E+03,1.142469E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.319987E+03,4.355631E-01,4.241811E+03,7.549257E+03,4.840116E-01,1.753616E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.190855E+03,3.224930E-01,3.006814E+03,6.117503E+03
04:20:00,1.879682E+00,5.496450E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.482500E+00,2.076473E+04,5.168029E+04,1.869352E+00,5.466244E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.477543E+00,2.072326E+04,5.157709E+04,1.665090E+00,4.868954E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.204275E+00,1.843754E+04,4.588826E+04,2.192885E+00,4.543386E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.147697E+00,4.202713E+04,6.764026E+04,2.909673E-01,1.495624E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.757449E+03,7.238474E-01,7.468606E+03,1.138870E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.327094E+03,4.434762E-01,4.323943E+03,7.641572E+03,4.840147E-01,1.753622E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.197749E+03,3.204031E-01,2.976193E+03,6.081389E+03
04:30:00,1.879691E+00,5.496476E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.472863E+00,2.060709E+04,5.140038E+04,1.869361E+00,5.466270E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.468125E+00,2.056761E+04,5.130191E+04,1.665097E+00,4.868975E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.195544E+00,1.829611E+04,4.563610E+04,2.192898E+00,4.543375E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.136211E+00,4.184395E+04,6.744580E+04,2.909720E-01,1.495632E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.765262E+03,7.215647E-01,7.434875E+03,1.135318E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.334200E+03,4.514080E-01,4.406326E+03,7.730420E+03,4.840179E-01,1.753628E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.204643E+03,3.183583E-01,2.946083E+03,6.045843E+03
04:40:00,1.879700E+00,5.496502E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.464288E+00,2.045886E+04,5.114316E+04,1.869370E+00,5.466296E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.459688E+00,2.042068E+04,5.104771E+04,1.665105E+00,4.868997E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.188041E+00,1.816542E+04,4.541001E+04,2.192911E+00,4.543364E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.126481E+00,4.168070E+04,6.727447E+04,2.909766E-01,1.495641E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.773075E+03,7.197550E-01,7.406515E+03,1.132379E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.341306E+03,4.594857E-01,4.490396E+03,7.822324E+03,4.840210E-01,1.753634E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.211537E+03,3.168640E-01,2.922223E+03,6.018411E+03
04:50:00,1.879708E+00,5.496527E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.457030E+00,2.032207E+04,5.091376E+04,1.869379E+00,5.466322E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.452445E+00,2.028415E+04,5.081875E+04,1.665112E+00,4.869018E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.182683E+00,1.805295E+04,4.522883E+04,2.192924E+00,4.543354E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.120604E+00,4.156119E+04,6.715301E+04,2.909813E-01,1.495650E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.780888E+03,7.189949E-01,7.390071E+03,1.130772E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.348413E+03,4.679736E-01,4.579141E+03,7.922402E+03,4.840242E-01,1.753640E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.218431E+03,3.166854E-01,2.913301E+03,6.010341E+03
05:00:00,1.879717E+00,5.496553E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.451397E+00,2.019912E+04,5.071848E+04,1.869387E+00,5.466348E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.446693E+00,2.016036E+04,5.062114E+04,1.665119E+00,4.869039E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.180339E+00,1.796565E+04,4.511039E+04,2.192937E+00,4.543343E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.120983E+00,4.151272E+04,6.711143E+04,2.909859E-01,1.495659E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.788701E+03,7.199951E-01,7.393613E+03,1.131371E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.355519E+03,4.772105E-01,4.676389E+03,8.034578E+03,4.840273E-01,1.753646E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.225325E+03,3.184419E-01,2.926348E+03,6.030539E+03
05:10:00,1.879725E+00,5.496578E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.448190E+00,2.024896E+04,5.073059E+04,1.869396E+00,5.466373E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.443513E+00,2.021027E+04,5.063366E+04,1.665126E+00,4.869060E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.182585E+00,1.805214E+04,4.522680E+04,2.192950E+00,4.543333E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.131494E+00,4.168482E+04,6.730699E+04,2.909905E-01,1.495668E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.780888E+03,7.238502E-01,7.445193E+03,1.137135E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.348413E+03,4.779099E-01,4.691389E+03,8.047986E+03,4.840304E-01,1.753652E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.218431E+03,3.235276E-01,2.990982E+03,6.113566E+03
05:20:00,1.879734E+00,5.496603E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.449778E+00,2.033841E+04,5.084204E+04,1.869405E+00,5.466398E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.445561E+00,2.030339E+04,5.075451E+04,1.665133E+00,4.869080E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.189312E+00,1.817598E+04,4.543640E+04,2.192962E+00,4.543323E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.151867E+00,4.196889E+04,6.762439E+04,2.909951E-01,1.495677E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.773075E+03,7.304787E-01,7.528260E+03,1.146261E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.341306E+03,4.799657E-01,4.721717E+03,8.079726E+03,4.840336E-01,1.753658E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.211537E+03,3.316989E-01,3.090645E+03,6.240674E+03
05:30:00,1.879742E+00,5.496627E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.459083E+00,2.049226E+04,5.111395E+04,1.869413E+00,5.466423E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.454462E+00,2.045375E+04,5.101790E+04,1.665140E+00,4.869101E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.201056E+00,1.834204E+04,4.575066E+04,2.192975E+00,4.543312E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.183923E+00,4.238559E+04,6.808723E+04,2.909996E-01,1.495685E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.765262E+03,7.404917E-01,7.649753E+03,1.159530E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.334200E+03,4.836393E-01,4.770313E+03,8.132355E+03,4.840367E-01,1.753664E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.204643E+03,3.435013E-01,3.231534E+03,6.419268E+03
05:40:00,1.879751E+00,5.496652E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.473489E+00,2.068935E+04,5.149269E+04,1.869422E+00,5.466448E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.468089E+00,2.064419E+04,5.138028E+04,1.665147E+00,4.869121E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.216344E+00,1.853848E+04,4.613949E+04,2.192987E+00,4.543302E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.225250E+00,4.290755E+04,6.866302E+04,2.910042E-01,1.495694E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.757449E+03,7.532274E-01,7.802157E+03,1.176064E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.327094E+03,4.886670E-01,4.834206E+03,8.201792E+03,4.840397E-01,1.753670E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.197749E+03,3.579301E-01,3.402239E+03,6.633428E+03
05:50:00,1.879759E+00,5.496676E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.492303E+00,2.092436E+04,5.196428E+04,1.869430E+00,5.466473E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.485918E+00,2.087076E+04,5.183116E+04,1.665154E+00,4.869141E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.234137E+00,1.875690E+04,4.658154E+04,2.192999E+00,4.543292E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.273792E+00,4.351144E+04,6.932577E+04,2.910086E-01,1.495702E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.749636E+03,7.681445E-01,7.979328E+03,1.195187E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.319987E+03,4.947644E-01,4.910188E+03,8.284367E+03,4.840428E-01,1.753676E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.190855E+03,3.740821E-01,3.592505E+03,6.869255E+03
06:00:00,1.879767E+00,5.496700E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.515047E+00,2.119366E+04,5.251909E+04,1.869439E+00,5.466497E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.507505E+00,2.113010E+04,5.236160E+04,1.665161E+00,4.869161E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.253484E+00,1.898954E+04,4.705715E+04,2.193012E+00,4.543282E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.327357E+00,4.417234E+04,7.004792E+04,2.910131E-01,1.495711E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.741823E+03,7.846662E-01,8.174716E+03,1.216189E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.312881E+03,5.015996E-01,4.994513E+03,8.375974E+03,4.840458E-01,1.753682E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.183961E+03,3.912761E-01,3.794601E+03,7.116528E+03
06:10:00,1.879775E+00,5.496724E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.106949E+00,1.798443E+04,4.423361E+04,1.869447E+00,5.466522E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.100151E+00,1.792640E+04,4.409089E+04,1.665168E+00,4.869181E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.886074E+00,1.609909E+04,3.959652E+04,2.193024E+00,4.543272E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.780637E+00,3.835750E+04,6.342033E+04,2.910175E-01,1.495719E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.714477E+03,8.017768E-01,8.396390E+03,1.239310E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.288008E+03,5.100993E-01,5.115478E+03,8.504485E+03,4.840488E-01,1.753687E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.159832E+03,4.080494E-01,4.009185E+03,7.366780E+03
06:20:00,1.879784E+00,5.496748E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.730633E+00,1.496097E+04,3.652736E+04,1.869455E+00,5.466546E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.722342E+00,1.488930E+04,3.635238E+04,1.665174E+00,4.869201E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.546446E+00,1.336871E+04,3.263983E+04,2.193036E+00,4.543262E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.333614E+00,3.385297E+04,5.853227E+04,2.910219E-01,1.495728E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.687131E+03,8.198429E-01,8.628936E+03,1.263896E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.263136E+03,5.188047E-01,5.238802E+03,8.636445E+03,4.840517E-01,1.753693E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.135703E+03,4.247366E-01,4.222807E+03,7.616920E+03
06:30:00,1.879792E+00,5.496771E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.351493E+00,1.183074E+04,2.867672E+04,1.869463E+00,5.466570E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.341423E+00,1.174258E+04,2.846304E+04,1.665181E+00,4.869220E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.207257E+00,1.056812E+04,2.561625E+04,2.193048E+00,4.543252E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.909339E+00,2.938890E+04,5.323021E+04,2.910262E-01,1.495736E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.659785E+03,8.384461E-01,8.867568E+03,1.290073E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.238264E+03,5.274530E-01,5.361485E+03,8.772949E+03,4.840546E-01,1.753698E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.111575E+03,4.407151E-01,4.428381E+03,7.865955E+03
06:40:00,1.879800E+00,5.496794E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.682959E-01,8.581864E+03,2.065448E+04,1.869471E+00,5.466593E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.594407E-01,8.503382E+03,2.046559E+04,1.665188E+00,4.869240E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,8.659464E-01,7.674756E+03,1.847129E+04,2.193060E+00,4.543242E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.495347E+00,2.479428E+04,4.777988E+04,2.910305E-01,1.495744E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.632439E+03,8.579327E-01,9.116214E+03,1.316714E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.213392E+03,5.361890E-01,5.485161E+03,8.907471E+03,4.840575E-01,1.753704E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.087446E+03,4.564230E-01,4.630877E+03,8.103205E+03
06:50:00,1.879808E+00,5.496818E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.471761E+03,2.024765E+04,1.869479E+00,5.466617E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.471761E+03,2.024765E+04,1.665194E+00,4.869259E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,8.304404E-01,7.450612E+03,1.780708E+04,2.193071E+00,4.543233E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.264355E+00,2.227355E+04,4.474446E+04,2.910347E-01,1.495752E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.605093E+03,8.782094E-01,9.373786E+03,1.344652E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.188519E+03,5.449762E-01,5.609398E+03,9.044590E+03,4.840604E-01,1.753709E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.063317E+03,4.718367E-01,4.830009E+03,8.339783E+03
07:00:00,1.879815E+00,5.496841E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.574711E+03,2.035360E+04,1.869487E+00,5.466640E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.574711E+03,2.035360E+04,1.665201E+00,4.869278E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,8.304404E-01,7.541152E+03,1.790026E+04,2.193083E+00,4.543223E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.190629E+00,2.165096E+04,4.400857E+04,2.910389E-01,1.495760E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.577747E+03,8.994493E-01,9.642289E+03,1.372526E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.163647E+03,5.539587E-01,5.735853E+03,9.178403E+03,4.840632E-01,1.753715E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.039188E+03,4.874098E-01,5.030950E+03,8.562665E+03
07:10:00,1.879823E+00,5.496863E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.824732E+03,2.061090E+04,1.869495E+00,5.466663E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.824732E+03,2.061090E+04,1.665207E+00,4.869297E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,8.304404E-01,7.761036E+03,1.812655E+04,2.193095E+00,4.543214E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.229650E+00,2.268996E+04,4.522648E+04,2.910431E-01,1.495768E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.511335E+03,9.213955E-01,9.957797E+03,1.404950E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.103243E+03,5.579731E-01,5.841604E+03,9.282419E+03,4.840660E-01,1.753720E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.980590E+03,5.030237E-01,5.266778E+03,8.815881E+03
07:20:00,1.879831E+00,5.496886E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.249951E+00,1.201261E+04,2.762406E+04,1.869503E+00,5.466686E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.239620E+00,1.191333E+04,2.739576E+04,1.665214E+00,4.869315E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.102737E+00,1.059782E+04,2.437063E+04,2.193106E+00,4.543204E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.899911E+00,3.172772E+04,5.579745E+04,2.910473E-01,1.495776E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.444923E+03,9.435854E-01,1.027615E+04,1.436701E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.042839E+03,5.619051E-01,5.946486E+03,9.385950E+03,4.840688E-01,1.753726E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.921991E+03,5.183993E-01,5.499944E+03,9.053190E+03
07:30:00,1.879839E+00,5.496908E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.229096E+00,1.213763E+04,2.749808E+04,1.869511E+00,5.466709E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.220687E+00,1.205458E+04,2.730993E+04,1.665220E+00,4.869334E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.085648E+00,1.072104E+04,2.428877E+04,2.193117E+00,4.543195E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.873317E+00,3.149292E+04,5.540268E+04,2.910514E-01,1.495784E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.378511E+03,9.659875E-01,1.059695E+04,1.470623E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.982434E+03,5.659186E-01,6.052316E+03,9.496836E+03,4.840716E-01,1.753731E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.863392E+03,5.339435E-01,5.735050E+03,9.314308E+03
07:40:00,1.879846E+00,5.496931E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.901660E+00,1.928288E+04,4.306326E+04,1.869519E+00,5.466732E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.885586E+00,1.911990E+04,4.269928E+04,1.665226E+00,4.869353E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.686730E+00,1.710349E+04,3.819615E+04,2.193129E+00,4.543185E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.735623E+00,4.234160E+04,6.794437E+04,2.910555E-01,1.495792E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.312100E+03,9.878900E-01,1.091200E+04,1.504563E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.922030E+03,5.697234E-01,6.155729E+03,9.606262E+03,4.840743E-01,1.753736E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.804794E+03,5.493479E-01,5.968517E+03,9.581776E+03
07:50:00,1.879854E+00,5.496953E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.297571E+00,2.390579E+04,5.265479E+04,1.869526E+00,5.466754E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.278822E+00,2.371070E+04,5.222510E+04,1.665233E+00,4.869371E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.038673E+00,2.121200E+04,4.672146E+04,2.193140E+00,4.543176E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.286311E+00,4.881458E+04,7.504969E+04,2.910595E-01,1.495800E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.245688E+03,1.009405E+00,1.122269E+04,1.536328E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.861626E+03,5.734884E-01,6.258719E+03,9.710376E+03,4.840770E-01,1.753741E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.746195E+03,5.650909E-01,6.205855E+03,9.832211E+03
08:00:00,1.879861E+00,5.496975E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.707257E+00,2.888532E+04,6.278152E+04,1.869534E+00,5.466776E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.683854E+00,2.863562E+04,6.223880E+04,1.665239E+00,4.869389E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.404643E+00,2.565655E+04,5.576388E+04,2.193151E+00,4.543167E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.842635E+00,5.493553E+04,8.174208E+04,2.910635E-01,1.495807E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.179276E+03,1.030085E+00,1.152391E+04,1.566886E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.801222E+03,5.769875E-01,6.358703E+03,9.810200E+03,4.840796E-01,1.753746E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.687597E+03,5.806445E-01,6.441049E+03,1.007585E+04
08:10:00,1.879869E+00,5.496996E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.106929E+00,3.406909E+04,7.299614E+04,1.869542E+00,5.466798E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.078869E+00,3.376140E+04,7.233688E+04,1.665245E+00,4.869407E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.761067E+00,3.027654E+04,6.487025E+04,2.193162E+00,4.543158E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.389467E+00,6.056069E+04,8.793659E+04,2.910675E-01,1.495815E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.105051E+03,1.050139E+00,1.182584E+04,1.597564E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.733711E+03,5.961345E-01,6.642744E+03,1.012069E+04,4.840823E-01,1.753751E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.622104E+03,5.979019E-01,6.702481E+03,1.034901E+04
08:20:00,1.879876E+00,5.497018E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.869312E+00,3.231262E+04,6.828727E+04,1.869549E+00,5.466820E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.833056E+00,3.190432E+04,6.742441E+04,1.665251E+00,4.869425E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.556932E+00,2.879476E+04,6.085287E+04,2.193173E+00,4.543149E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.140086E+00,5.818395E+04,8.489206E+04,2.910714E-01,1.495822E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.030826E+03,1.069866E+00,1.212392E+04,1.627982E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.666201E+03,6.235001E-01,7.019669E+03,1.093630E+04,4.840849E-01,1.753756E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.556612E+03,6.155709E-01,6.968504E+03,1.062620E+04
08:30:00,1.879883E+00,5.497039E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.396742E+00,3.925744E+04,8.187418E+04,1.869556E+00,5.466842E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.353864E+00,3.876188E+04,8.084066E+04,1.665257E+00,4.869443E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.023730E+00,3.493115E+04,7.210511E+04,2.193184E+00,4.543140E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.831571E+00,6.653065E+04,9.415652E+04,2.910753E-01,1.495830E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.956602E+03,1.089094E+00,1.241632E+04,1.657884E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.598690E+03,6.546607E-01,7.439551E+03,1.194960E+04,4.840874E-01,1.753761E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.491119E+03,6.332393E-01,7.234503E+03,1.090263E+04
08:40:00,1.879891E+00,5.497060E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.239335E+00,3.839685E+04,7.906664E+04,1.869564E+00,5.466863E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.198423E+00,3.791190E+04,7.806803E+04,1.665263E+00,4.869460E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.880638E+00,3.414510E+04,7.031145E+04,2.193195E+00,4.543131E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.641620E+00,6.489545E+04,9.207875E+04,2.910791E-01,1.495837E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.882377E+03,1.108251E+00,1.270803E+04,1.687767E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.531180E+03,6.886458E-01,7.891533E+03,1.291014E+04,4.840900E-01,1.753766E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.425627E+03,6.510970E-01,7.502736E+03,1.118165E+04
