Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
08:50:00,1.879898E+00,5.497081E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.264094E+00,3.965627E+04,8.066505E+04,1.869571E+00,5.466885E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.219262E+00,3.911160E+04,7.955712E+04,1.665269E+00,4.869478E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.903906E+00,3.528026E+04,7.176377E+04,2.193206E+00,4.543122E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.687154E+00,6.591671E+04,9.305359E+04,2.910830E-01,1.495844E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.808152E+03,1.127091E+00,1.299618E+04,1.717294E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.463669E+03,7.245132E-01,8.364920E+03,1.373443E+04,4.840925E-01,1.753771E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.360134E+03,6.686364E-01,7.767366E+03,1.145682E+04
09:00:00,1.879905E+00,5.497102E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.297870E+00,4.104256E+04,8.250417E+04,1.869578E+00,5.466906E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.251214E+00,4.046193E+04,8.133697E+04,1.665275E+00,4.869495E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.933411E+00,3.650680E+04,7.338634E+04,2.193216E+00,4.543113E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.735872E+00,6.697176E+04,9.408624E+04,2.910868E-01,1.495852E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.733927E+03,1.145539E+00,1.327986E+04,1.746375E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.396159E+03,7.617802E-01,8.854293E+03,1.445562E+04,4.840950E-01,1.753776E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.294641E+03,6.857867E-01,8.027579E+03,1.172749E+04
09:10:00,1.879912E+00,5.497123E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.337468E+00,4.241907E+04,8.440424E+04,1.869586E+00,5.466927E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.288738E+00,4.179971E+04,8.317186E+04,1.665281E+00,4.869512E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.968814E+00,3.771109E+04,7.487873E+04,2.193227E+00,4.543105E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.788440E+00,6.801741E+04,9.512778E+04,2.910906E-01,1.495859E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.667515E+03,1.163300E+00,1.354794E+04,1.773862E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.335754E+03,7.889860E-01,9.222415E+03,1.494187E+04,4.840975E-01,1.753780E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.236043E+03,7.006019E-01,8.254389E+03,1.196100E+04
09:20:00,1.879919E+00,5.497144E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.382457E+00,4.388648E+04,8.646373E+04,1.869593E+00,5.466948E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.331627E+00,4.322697E+04,8.516439E+04,1.665287E+00,4.869529E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.009395E+00,3.895354E+04,7.621051E+04,2.193237E+00,4.543096E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.843750E+00,6.909411E+04,9.621444E+04,2.910943E-01,1.495866E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.601104E+03,1.179952E+00,1.380342E+04,1.800044E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.275350E+03,8.085947E-01,9.504402E+03,1.528264E+04,4.841000E-01,1.753785E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.177444E+03,7.143720E-01,8.469335E+03,1.218194E+04
09:30:00,1.879926E+00,5.497164E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.431848E+00,4.541495E+04,8.851814E+04,1.869600E+00,5.466969E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.378955E+00,4.473572E+04,8.729501E+04,1.665293E+00,4.869546E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.054212E+00,4.024407E+04,7.759482E+04,2.193248E+00,4.543087E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.900553E+00,7.018773E+04,9.732738E+04,2.910981E-01,1.495873E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.534692E+03,1.195212E+00,1.404309E+04,1.824589E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.214946E+03,8.245943E-01,9.745605E+03,1.556405E+04,4.841025E-01,1.753790E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.118846E+03,7.269910E-01,8.671212E+03,1.238907E+04
09:40:00,1.879933E+00,5.497184E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.484689E+00,4.692060E+04,9.013493E+04,1.869607E+00,5.466989E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.429807E+00,4.629750E+04,8.942372E+04,1.665298E+00,4.869563E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.102379E+00,4.157265E+04,7.901999E+04,2.193258E+00,4.543079E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.957766E+00,7.128597E+04,9.845070E+04,2.911018E-01,1.495880E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.468280E+03,1.208978E+00,1.426581E+04,1.847386E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.154542E+03,8.380111E-01,9.957720E+03,1.580797E+04,4.841049E-01,1.753794E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.060247E+03,7.384533E-01,8.859958E+03,1.258244E+04
09:50:00,1.879940E+00,5.497204E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.540644E+00,4.846162E+04,9.178903E+04,1.869614E+00,5.467010E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.483865E+00,4.781698E+04,9.105607E+04,1.665304E+00,4.869579E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.153500E+00,4.293476E+04,8.048068E+04,2.193268E+00,4.543070E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.014463E+00,7.237834E+04,9.957131E+04,2.911055E-01,1.495887E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.401868E+03,1.221023E+00,1.446899E+04,1.868158E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.094138E+03,8.493983E-01,1.014700E+04,1.602286E+04,4.841074E-01,1.753799E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.001649E+03,7.487673E-01,9.035665E+03,1.276219E+04
10:00:00,1.879947E+00,5.497224E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.598711E+00,5.002661E+04,9.346745E+04,1.869621E+00,5.467030E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.540156E+00,4.936180E+04,9.271440E+04,1.665310E+00,4.869596E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.206704E+00,4.432053E+04,8.196561E+04,2.193278E+00,4.543062E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.070039E+00,7.345797E+04,1.006809E+05,2.911092E-01,1.495894E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.335457E+03,1.231486E+00,1.465419E+04,1.887094E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.033734E+03,8.591885E-01,1.031827E+04,1.621521E+04,4.841098E-01,1.753804E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.943050E+03,7.579771E-01,9.198836E+03,1.292894E+04
10:10:00,1.879953E+00,5.497244E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.658234E+00,5.150158E+04,9.505203E+04,1.869628E+00,5.467050E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.598039E+00,5.081816E+04,9.428072E+04,1.665315E+00,4.869612E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.261362E+00,4.563084E+04,8.337195E+04,2.193288E+00,4.543054E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.123955E+00,7.446598E+04,1.017182E+05,2.911128E-01,1.495901E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.276858E+03,1.240504E+00,1.481519E+04,1.903556E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.980436E+03,8.723426E-01,1.052058E+04,1.645711E+04,4.841122E-01,1.753808E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.891345E+03,7.695221E-01,9.381625E+03,1.312058E+04
10:20:00,1.879960E+00,5.497263E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.718613E+00,5.298626E+04,9.664476E+04,1.869634E+00,5.467070E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.656929E+00,5.228593E+04,9.585715E+04,1.665321E+00,4.869628E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.316929E+00,4.695146E+04,8.478737E+04,2.193298E+00,4.543046E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.175747E+00,7.544985E+04,1.027311E+05,2.911164E-01,1.495908E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.218259E+03,1.248296E+00,1.496226E+04,1.918592E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.927138E+03,8.877025E-01,1.074786E+04,1.696220E+04,4.841146E-01,1.753813E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.839641E+03,7.803339E-01,9.556087E+03,1.330054E+04
10:30:00,1.879967E+00,5.497283E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.779361E+00,5.447514E+04,9.823951E+04,1.869641E+00,5.467089E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.716353E+00,5.375977E+04,9.743769E+04,1.665326E+00,4.869645E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.372950E+00,4.827724E+04,8.620613E+04,2.193308E+00,4.543037E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.225036E+00,7.640531E+04,1.037148E+05,2.911200E-01,1.495915E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.159661E+03,1.254992E+00,1.509689E+04,1.932342E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.873840E+03,9.036465E-01,1.098171E+04,1.750682E+04,4.841170E-01,1.753818E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.787936E+03,7.903205E-01,9.721178E+03,1.346930E+04
10:40:00,1.879973E+00,5.497302E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.840066E+00,5.596353E+04,9.983122E+04,1.869648E+00,5.467109E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.775895E+00,5.523496E+04,9.901721E+04,1.665332E+00,4.869661E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.429030E+00,4.960369E+04,8.762339E+04,2.193318E+00,4.543029E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.271492E+00,7.732861E+04,1.046652E+05,2.911236E-01,1.495922E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.101062E+03,1.260637E+00,1.521958E+04,1.944855E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.820542E+03,9.197642E-01,1.121746E+04,1.796019E+04,4.841193E-01,1.753822E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.736231E+03,7.994294E-01,9.876306E+03,1.362801E+04
10:50:00,1.879980E+00,5.497321E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.899901E+00,5.744204E+04,1.014094E+05,1.869654E+00,5.467129E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.834734E+00,5.670217E+04,1.005852E+05,1.665337E+00,4.869676E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.484480E+00,5.092299E+04,8.903037E+04,2.193328E+00,4.543021E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.314947E+00,7.821783E+04,1.055802E+05,2.911272E-01,1.495929E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.042464E+03,1.265411E+00,1.533239E+04,1.956356E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.767245E+03,9.358979E-01,1.145335E+04,1.831860E+04,4.841217E-01,1.753827E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.684527E+03,8.076122E-01,1.002092E+04,1.377682E+04
11:00:00,1.879986E+00,5.497340E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.958836E+00,5.891034E+04,1.029739E+05,1.869661E+00,5.467148E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.892832E+00,5.816096E+04,1.021415E+05,1.665342E+00,4.869692E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.539199E+00,5.223399E+04,9.042610E+04,2.193338E+00,4.543013E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.355040E+00,7.906888E+04,1.064555E+05,2.911307E-01,1.495935E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.983865E+03,1.269153E+00,1.543348E+04,1.966657E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.713947E+03,9.518568E-01,1.168724E+04,1.862545E+04,4.841240E-01,1.753831E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.632822E+03,8.148098E-01,1.015435E+04,1.391501E+04
11:10:00,1.879993E+00,5.497359E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.016418E+00,6.009687E+04,1.042454E+05,1.869668E+00,5.467167E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.949731E+00,5.933975E+04,1.034066E+05,1.665348E+00,4.869708E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.592787E+00,5.330224E+04,9.156936E+04,2.193347E+00,4.543005E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.391341E+00,7.974493E+04,1.071507E+05,2.911342E-01,1.495942E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.944799E+03,1.271708E+00,1.550156E+04,1.973576E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.678415E+03,9.465355E-01,1.166219E+04,1.854389E+04,4.841263E-01,1.753835E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.598352E+03,8.175281E-01,1.021968E+04,1.397942E+04
11:20:00,1.879999E+00,5.497378E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.072418E+00,6.126546E+04,1.054951E+05,1.869674E+00,5.467186E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.005199E+00,6.050228E+04,1.046517E+05,1.665353E+00,4.869723E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.645006E+00,5.435494E+04,9.269381E+04,2.193357E+00,4.542997E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.423698E+00,8.037621E+04,1.077994E+05,2.911377E-01,1.495949E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.905734E+03,1.272954E+00,1.555478E+04,1.978968E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.642883E+03,9.375781E-01,1.159606E+04,1.852842E+04,4.841286E-01,1.753840E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.563883E+03,8.188501E-01,1.026917E+04,1.402758E+04
11:30:00,1.880005E+00,5.497396E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.126579E+00,6.241316E+04,1.067202E+05,1.869681E+00,5.467205E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.058970E+00,6.164555E+04,1.058739E+05,1.665358E+00,4.869739E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.695605E+00,5.538925E+04,9.379654E+04,2.193367E+00,4.542989E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.452050E+00,8.096201E+04,1.084009E+05,2.911411E-01,1.495955E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.866668E+03,1.272889E+00,1.559312E+04,1.982830E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.607351E+03,9.266679E-01,1.150790E+04,1.850514E+04,4.841309E-01,1.753844E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.529413E+03,8.189118E-01,1.030435E+04,1.406107E+04
11:40:00,1.880127E+00,5.497752E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.178659E+00,6.353723E+04,1.079178E+05,1.869802E+00,5.467560E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.110794E+00,6.276673E+04,1.070701E+05,1.665465E+00,4.870050E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.744348E+00,5.640248E+04,9.487483E+04,2.193477E+00,4.542896E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.476497E+00,8.150347E+04,1.089565E+05,2.911578E-01,1.495987E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.827602E+03,1.271614E+00,1.561770E+04,1.985281E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.571819E+03,9.721333E-01,1.205798E+04,1.941474E+04,4.841618E-01,1.753901E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.494943E+03,8.178517E-01,1.032679E+04,1.408150E+04
11:50:00,1.880208E+00,5.497988E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.228435E+00,6.463515E+04,1.090854E+05,1.869883E+00,5.467796E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.160441E+00,6.386318E+04,1.082376E+05,1.665536E+00,4.870257E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.791019E+00,5.739220E+04,9.592616E+04,2.193549E+00,4.542834E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.497319E+00,8.200378E+04,1.094695E+05,2.911567E-01,1.495985E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.788536E+03,1.269311E+00,1.563063E+04,1.986535E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.536288E+03,1.016345E+00,1.259369E+04,1.980048E+04,4.841681E-01,1.753911E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.460473E+03,8.158600E-01,1.033865E+04,1.409110E+04
12:00:00,1.880257E+00,5.498132E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.275710E+00,6.570468E+04,1.102206E+05,1.869932E+00,5.467940E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.207700E+00,6.493253E+04,1.093741E+05,1.665579E+00,4.870383E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.835423E+00,5.835618E+04,9.694827E+04,2.193595E+00,4.542793E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.514988E+00,8.246829E+04,1.099453E+05,2.910993E-01,1.495875E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.749471E+03,1.266240E+00,1.563483E+04,1.986897E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.500756E+03,1.032744E+00,1.281469E+04,1.962465E+04,4.841069E-01,1.753792E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.426004E+03,8.131807E-01,1.034271E+04,1.409277E+04
12:10:00,1.880336E+00,5.498362E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.320488E+00,6.663930E+04,1.112143E+05,1.870011E+00,5.468171E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.252565E+00,6.586813E+04,1.103703E+05,1.665648E+00,4.870584E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.877542E+00,5.920225E+04,9.784670E+04,2.193665E+00,4.542732E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.530375E+00,8.285411E+04,1.103404E+05,2.909735E-01,1.495635E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.718218E+03,1.262769E+00,1.562667E+04,1.986001E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.472330E+03,1.048187E+00,1.301824E+04,1.978703E+04,4.839724E-01,1.753533E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.398428E+03,8.101780E-01,1.033620E+04,1.408388E+04
12:20:00,1.880235E+00,5.498068E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.362651E+00,6.754423E+04,1.121746E+05,1.869910E+00,5.467877E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.294869E+00,6.677466E+04,1.113336E+05,1.665560E+00,4.870327E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.917221E+00,6.002062E+04,9.871417E+04,2.193573E+00,4.542805E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.544497E+00,8.322557E+04,1.107211E+05,2.907873E-01,1.495279E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.686966E+03,1.259360E+00,1.561922E+04,1.985196E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.443905E+03,1.063442E+00,1.321977E+04,2.027018E+04,4.837508E-01,1.753107E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.370852E+03,8.072580E-01,1.033062E+04,1.407642E+04
12:30:00,1.880281E+00,5.498201E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.402471E+00,6.842256E+04,1.131054E+05,1.869956E+00,5.468011E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.334830E+00,6.765460E+04,1.122672E+05,1.665599E+00,4.870442E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.954690E+00,6.081389E+04,9.955384E+04,2.193620E+00,4.542766E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.558743E+00,8.359844E+04,1.111042E+05,2.906170E-01,1.494954E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.655713E+03,1.256504E+00,1.561805E+04,1.985058E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.415479E+03,1.078838E+00,1.342293E+04,2.079704E+04,4.835629E-01,1.752748E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.343276E+03,8.048589E-01,1.033097E+04,1.407568E+04
12:40:00,1.880151E+00,5.497822E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.440293E+00,6.927820E+04,1.140108E+05,1.869827E+00,5.467632E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.372766E+00,6.851153E+04,1.131751E+05,1.665485E+00,4.870108E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.990276E+00,6.158578E+04,1.003698E+05,2.193506E+00,4.542862E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.573743E+00,8.397985E+04,1.114963E+05,2.904363E-01,1.494609E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.624460E+03,1.254349E+00,1.562483E+04,1.985730E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.387054E+03,1.036693E+00,1.297396E+04,2.026142E+04,4.833448E-01,1.752333E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.315700E+03,8.031178E-01,1.033877E+04,1.408298E+04
12:50:00,1.880076E+00,5.497602E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.476430E+00,7.011472E+04,1.148950E+05,1.869752E+00,5.467414E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.408965E+00,6.934875E+04,1.140610E+05,1.665418E+00,4.869912E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.024277E+00,6.233969E+04,1.011658E+05,2.193443E+00,4.542917E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.589837E+00,8.437370E+04,1.119013E+05,2.902938E-01,1.494337E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.593208E+03,1.252928E+00,1.563995E+04,1.987250E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.358628E+03,9.950457E-01,1.253117E+04,1.963335E+04,4.831765E-01,1.752014E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.288125E+03,8.020748E-01,1.035451E+04,1.409871E+04
13:00:00,1.880034E+00,5.497481E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.511134E+00,7.093496E+04,1.157608E+05,1.869711E+00,5.467293E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.443661E+00,7.016890E+04,1.149276E+05,1.665381E+00,4.869804E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.056934E+00,6.307832E+04,1.019448E+05,2.193408E+00,4.542949E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.607105E+00,8.478087E+04,1.123202E+05,2.902278E-01,1.494211E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.561955E+03,1.252192E+00,1.566285E+04,1.989575E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.330203E+03,9.807503E-01,1.239801E+04,1.942086E+04,4.830992E-01,1.751869E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.260549E+03,8.016975E-01,1.037780E+04,1.412253E+04
13:10:00,1.879964E+00,5.497276E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.544513E+00,7.158033E+04,1.164456E+05,1.869641E+00,5.467088E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.476945E+00,7.081319E+04,1.156120E+05,1.665319E+00,4.869622E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.088350E+00,6.366493E+04,1.025663E+05,2.193349E+00,4.543001E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.625257E+00,8.511890E+04,1.126690E+05,2.902488E-01,1.494251E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.542422E+03,1.251919E+00,1.567928E+04,1.991251E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.312437E+03,9.734161E-01,1.233269E+04,1.930464E+04,4.831163E-01,1.751904E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.243314E+03,7.983754E-01,1.035732E+04,1.409721E+04
13:20:00,1.880074E+00,5.497597E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.576682E+00,7.221195E+04,1.171151E+05,1.869751E+00,5.467410E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.508955E+00,7.144301E+04,1.162804E+05,1.665414E+00,4.869901E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.118667E+00,6.423906E+04,1.031740E+05,2.193453E+00,4.542918E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.643622E+00,8.545936E+04,1.130206E+05,2.903450E-01,1.494435E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.522890E+03,1.251641E+00,1.569566E+04,1.992919E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.294671E+03,9.597103E-01,1.219503E+04,1.860064E+04,4.832374E-01,1.752138E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.226079E+03,7.948578E-01,1.033462E+04,1.407246E+04
13:30:00,1.880038E+00,5.497491E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.607313E+00,7.282612E+04,1.177654E+05,1.869714E+00,5.467304E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.539395E+00,7.205500E+04,1.169290E+05,1.665382E+00,4.869809E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.147592E+00,6.479737E+04,1.037644E+05,2.193418E+00,4.542947E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.661092E+00,8.578966E+04,1.133616E+05,2.904379E-01,1.494613E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.503357E+03,1.250926E+00,1.570707E+04,1.994070E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.276905E+03,9.427699E-01,1.202090E+04,1.782361E+04,4.833389E-01,1.752332E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.208844E+03,7.908965E-01,1.030688E+04,1.404356E+04
13:40:00,1.880062E+00,5.497562E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.636010E+00,7.341832E+04,1.183916E+05,1.869739E+00,5.467376E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.567878E+00,7.264478E+04,1.175532E+05,1.665404E+00,4.869871E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.174735E+00,6.533547E+04,1.043327E+05,2.193443E+00,4.542926E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.677204E+00,8.610453E+04,1.136865E+05,2.905388E-01,1.494805E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.483824E+03,1.249727E+00,1.571300E+04,1.994660E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.259139E+03,9.235285E-01,1.182093E+04,1.723496E+04,4.834540E-01,1.752552E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.191609E+03,7.864929E-01,1.027412E+04,1.400885E+04
13:50:00,1.880073E+00,5.497594E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.662378E+00,7.398409E+04,1.189889E+05,1.869750E+00,5.467407E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.594016E+00,7.320793E+04,1.181483E+05,1.665413E+00,4.869898E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.199708E+00,6.584892E+04,1.048741E+05,2.193456E+00,4.542916E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.691624E+00,8.640019E+04,1.139911E+05,2.906281E-01,1.494976E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.464291E+03,1.248064E+00,1.571365E+04,1.994709E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.241373E+03,9.025678E-01,1.160167E+04,1.682380E+04,4.835540E-01,1.752743E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.174374E+03,7.816900E-01,1.023683E+04,1.396822E+04
14:00:00,1.880082E+00,5.497619E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.686081E+00,7.451960E+04,1.195532E+05,1.869758E+00,5.467433E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.617477E+00,7.374070E+04,1.187101E+05,1.665420E+00,4.869919E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.222178E+00,6.633395E+04,1.053847E+05,2.193467E+00,4.542907E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.704079E+00,8.667356E+04,1.142723E+05,2.907047E-01,1.495122E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.245957E+00,1.570926E+04,1.994231E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.802456E-01,1.136708E+04,1.649482E+04,4.836386E-01,1.752904E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.765239E-01,1.019541E+04,1.392208E+04
14:10:00,1.880089E+00,5.497642E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.706696E+00,7.475366E+04,1.198057E+05,1.869766E+00,5.467456E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.637847E+00,7.397197E+04,1.189600E+05,1.665427E+00,4.869939E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.241743E+00,6.655609E+04,1.056234E+05,2.193478E+00,4.542898E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.714229E+00,8.678881E+04,1.143908E+05,2.907691E-01,1.495245E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.243465E+00,1.568096E+04,1.991293E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.668535E-01,1.121587E+04,1.630883E+04,4.837090E-01,1.753038E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.744593E-01,1.017197E+04,1.389804E+04
14:20:00,1.880097E+00,5.497663E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.723992E+00,7.495003E+04,1.200173E+05,1.869774E+00,5.467477E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.654900E+00,7.416559E+04,1.191691E+05,1.665433E+00,4.869957E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.258181E+00,6.674272E+04,1.058237E+05,2.193489E+00,4.542889E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.721930E+00,8.687625E+04,1.144803E+05,2.908237E-01,1.495349E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.240769E+00,1.565035E+04,1.988114E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.589316E-01,1.112655E+04,1.620193E+04,4.837680E-01,1.753151E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.725160E-01,1.014990E+04,1.387523E+04
14:30:00,1.880104E+00,5.497683E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.737788E+00,7.510667E+04,1.201861E+05,1.869781E+00,5.467498E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.668466E+00,7.431961E+04,1.193352E+05,1.665439E+00,4.869974E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.271316E+00,6.689186E+04,1.059838E+05,2.193499E+00,4.542880E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.727030E+00,8.693415E+04,1.145392E+05,2.908698E-01,1.495437E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.237934E+00,1.561817E+04,1.984777E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.533118E-01,1.106318E+04,1.612432E+04,4.838174E-01,1.753246E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.706380E-01,1.012858E+04,1.385309E+04
14:40:00,1.880110E+00,5.497702E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.747912E+00,7.522162E+04,1.203097E+05,1.869787E+00,5.467517E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.678379E+00,7.443217E+04,1.194565E+05,1.665444E+00,4.869990E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.280986E+00,6.700165E+04,1.061014E+05,2.193510E+00,4.542872E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.729373E+00,8.696077E+04,1.145655E+05,2.909079E-01,1.495510E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.234932E+00,1.558408E+04,1.981246E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.491213E-01,1.101586E+04,1.606644E+04,4.838578E-01,1.753323E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.687625E-01,1.010729E+04,1.383089E+04
14:50:00,1.880116E+00,5.497720E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.754242E+00,7.529349E+04,1.203868E+05,1.869793E+00,5.467534E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.684521E+00,7.450191E+04,1.195314E+05,1.665449E+00,4.870004E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.287069E+00,6.707072E+04,1.061752E+05,2.193519E+00,4.542864E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.728822E+00,8.695452E+04,1.145575E+05,2.909394E-01,1.495570E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.231773E+00,1.554822E+04,1.977537E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.458532E-01,1.097890E+04,1.602283E+04,4.838908E-01,1.753386E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.668262E-01,1.008530E+04,1.380784E+04
15:00:00,1.880122E+00,5.497736E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.756517E+00,7.531932E+04,1.204141E+05,1.869799E+00,5.467551E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.686667E+00,7.452627E+04,1.195571E+05,1.665454E+00,4.870018E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.289441E+00,6.709765E+04,1.062036E+05,2.193529E+00,4.542856E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.724898E+00,8.690997E+04,1.145091E+05,2.909654E-01,1.495620E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.228373E+00,1.550961E+04,1.973539E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.431383E-01,1.094815E+04,1.598817E+04,4.839178E-01,1.753437E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.645074E-01,1.005897E+04,1.377981E+04
15:10:00,1.880127E+00,5.497752E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.754662E+00,7.497859E+04,1.200624E+05,1.869804E+00,5.467567E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.684750E+00,7.418484E+04,1.192046E+05,1.665459E+00,4.870031E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.287960E+00,6.680494E+04,1.059016E+05,2.193538E+00,4.542849E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.717612E+00,8.666893E+04,1.142590E+05,2.909871E-01,1.495661E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.468198E+03,1.224788E+00,1.544548E+04,1.966930E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.244926E+03,8.313801E-01,1.079358E+04,1.579800E+04,4.839401E-01,1.753480E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.177821E+03,7.601516E-01,9.988838E+03,1.370431E+04
15:20:00,1.880132E+00,5.497767E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.748644E+00,7.459060E+04,1.196597E+05,1.869810E+00,5.467583E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.678744E+00,7.379699E+04,1.188019E+05,1.665463E+00,4.870044E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.282574E+00,6.646789E+04,1.055520E+05,2.193546E+00,4.542842E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.706895E+00,8.638893E+04,1.139685E+05,2.910053E-01,1.495696E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.491637E+03,1.220915E+00,1.537806E+04,1.959976E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.266245E+03,8.149920E-01,1.058656E+04,1.520568E+04,4.839585E-01,1.753515E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.198503E+03,7.552076E-01,9.912025E+03,1.362313E+04
15:30:00,1.880137E+00,5.497782E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.738446E+00,7.415516E+04,1.192059E+05,1.869815E+00,5.467598E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.668641E+00,7.336262E+04,1.183489E+05,1.665467E+00,4.870056E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.273267E+00,6.608633E+04,1.051545E+05,2.193554E+00,4.542835E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.692687E+00,8.606930E+04,1.136369E+05,2.910206E-01,1.495725E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.515076E+03,1.216690E+00,1.530665E+04,1.952606E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.287564E+03,7.963294E-01,1.035389E+04,1.453997E+04,4.839738E-01,1.753544E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.219185E+03,7.496559E-01,9.828313E+03,1.353516E+04
15:40:00,1.880142E+00,5.497797E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.724079E+00,7.367237E+04,1.187009E+05,1.869820E+00,5.467613E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.654457E+00,7.288191E+04,1.178458E+05,1.665471E+00,4.870069E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.260049E+00,6.566036E+04,1.047092E+05,2.193563E+00,4.542828E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.674966E+00,8.570978E+04,1.132638E+05,2.910343E-01,1.495751E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.538516E+03,1.211976E+00,1.522969E+04,1.944658E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.308884E+03,7.760439E-01,1.010296E+04,1.398798E+04,4.839873E-01,1.753570E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.239867E+03,7.435039E-01,9.737787E+03,1.343964E+04
15:50:00,1.880148E+00,5.497812E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.705587E+00,7.314276E+04,1.181451E+05,1.869825E+00,5.467628E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.636248E+00,7.235550E+04,1.172931E+05,1.665476E+00,4.870081E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.242973E+00,6.519060E+04,1.042167E+05,2.193571E+00,4.542821E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.653738E+00,8.531044E+04,1.128489E+05,2.910467E-01,1.495775E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.561955E+03,1.206576E+00,1.514494E+04,1.935898E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.330203E+03,7.545164E-01,9.838079E+03,1.356054E+04,4.839994E-01,1.753593E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.260549E+03,7.367636E-01,9.640580E+03,1.333634E+04
16:00:00,1.880153E+00,5.497827E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.683235E+00,7.256931E+04,1.175419E+05,1.869831E+00,5.467644E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.614250E+00,7.178608E+04,1.166936E+05,1.665480E+00,4.870094E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.222170E+00,6.467852E+04,1.036785E+05,2.193579E+00,4.542814E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.629405E+00,8.487585E+04,1.123973E+05,2.910578E-01,1.495796E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.585395E+03,1.200439E+00,1.505182E+04,1.926274E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.351522E+03,7.320423E-01,9.562576E+03,1.320415E+04,4.840101E-01,1.753614E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.281231E+03,7.297112E-01,9.539831E+03,1.322879E+04
16:10:00,1.880158E+00,5.497842E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.657429E+00,7.185010E+04,1.167866E+05,1.869836E+00,5.467659E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.588885E+00,7.107188E+04,1.159431E+05,1.665484E+00,4.870106E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.198110E+00,6.403748E+04,1.030058E+05,2.193588E+00,4.542807E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.602170E+00,8.435554E+04,1.118573E+05,2.910679E-01,1.495815E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.616647E+03,1.193436E+00,1.494106E+04,1.914830E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.379947E+03,7.129097E-01,9.317753E+03,1.291758E+04,4.840197E-01,1.753632E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.308806E+03,7.240097E-01,9.447524E+03,1.313176E+04
16:20:00,1.880163E+00,5.497857E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.628356E+00,7.109379E+04,1.159908E+05,1.869841E+00,5.467674E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.560341E+00,7.032158E+04,1.151532E+05,1.665488E+00,4.870119E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.170996E+00,6.336179E+04,1.022954E+05,2.193596E+00,4.542801E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.572157E+00,8.380368E+04,1.112844E+05,2.910769E-01,1.495833E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.647900E+03,1.185619E+00,1.482105E+04,1.902430E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.408373E+03,6.979527E-01,9.120209E+03,1.270023E+04,4.840282E-01,1.753648E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.336382E+03,7.181833E-01,9.353798E+03,1.303307E+04
16:30:00,1.880168E+00,5.497872E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.596321E+00,7.030386E+04,1.151584E+05,1.869846E+00,5.467689E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.528901E+00,6.953840E+04,1.143273E+05,1.665493E+00,4.870131E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.141116E+00,6.265467E+04,1.015510E+05,2.193604E+00,4.542794E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.539580E+00,8.322271E+04,1.106813E+05,2.910852E-01,1.495849E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.679152E+03,1.177054E+00,1.469255E+04,1.889149E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.436798E+03,6.847882E-01,8.942908E+03,1.250942E+04,4.840358E-01,1.753662E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.363958E+03,7.122262E-01,9.258588E+03,1.293272E+04
16:40:00,1.880173E+00,5.497887E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.561748E+00,6.948511E+04,1.142943E+05,1.869851E+00,5.467704E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.495007E+00,6.872736E+04,1.134708E+05,1.665497E+00,4.870143E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.108901E+00,6.192106E+04,1.007776E+05,2.193612E+00,4.542787E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.504707E+00,8.261567E+04,1.100509E+05,2.910928E-01,1.495863E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.710405E+03,1.167908E+00,1.455747E+04,1.875184E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.465224E+03,6.727492E-01,8.778286E+03,1.233223E+04,4.840427E-01,1.753676E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.391534E+03,7.061141E-01,9.161618E+03,1.283040E+04
16:50:00,1.880178E+00,5.497901E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.525148E+00,6.864335E+04,1.134049E+05,1.869856E+00,5.467719E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.459148E+00,6.789400E+04,1.125896E+05,1.665501E+00,4.870155E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.074839E+00,6.116647E+04,9.998116E+04,2.193620E+00,4.542781E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.467859E+00,8.198622E+04,1.093972E+05,2.910997E-01,1.495876E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.741658E+03,1.158345E+00,1.441764E+04,1.860726E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.493649E+03,6.614412E-01,8.621900E+03,1.216320E+04,4.840489E-01,1.753688E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.419110E+03,6.998149E-01,9.062524E+03,1.272571E+04
17:00:00,1.880183E+00,5.497916E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.487070E+00,6.778479E+04,1.124967E+05,1.869861E+00,5.467734E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.421879E+00,6.704464E+04,1.116905E+05,1.665505E+00,4.870167E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.039481E+00,6.039716E+04,9.916836E+04,2.193628E+00,4.542774E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.429349E+00,8.133788E+04,1.087236E+05,2.911062E-01,1.495889E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.772910E+03,1.148482E+00,1.427441E+04,1.845911E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.522075E+03,6.506224E-01,8.471038E+03,1.199979E+04,4.840546E-01,1.753698E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.446685E+03,6.932995E-01,8.960975E+03,1.261827E+04
17:10:00,1.880188E+00,5.497930E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.448755E+00,6.681700E+04,1.114758E+05,1.869866E+00,5.467748E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.384429E+00,6.608667E+04,1.106794E+05,1.665509E+00,4.870179E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,4.003937E+00,5.953379E+04,9.825854E+04,2.193635E+00,4.542768E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.389544E+00,8.062207E+04,1.079807E+05,2.911122E-01,1.495900E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.811976E+03,1.138406E+00,1.412094E+04,1.830043E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.557607E+03,6.448245E-01,8.369883E+03,1.189335E+04,4.840599E-01,1.753708E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.481155E+03,6.866488E-01,8.850996E+03,1.250209E+04
17:20:00,1.880193E+00,5.497944E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.411201E+00,6.585785E+04,1.104639E+05,1.869871E+00,5.467763E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.347792E+00,6.513792E+04,1.096779E+05,1.665513E+00,4.870191E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.969041E+00,5.867775E+04,9.735629E+04,2.193643E+00,4.542762E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.348711E+00,7.989458E+04,1.072256E+05,2.911179E-01,1.495911E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.851042E+03,1.128172E+00,1.396567E+04,1.813987E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.593138E+03,6.392511E-01,8.271260E+03,1.178977E+04,4.840648E-01,1.753718E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.515625E+03,6.799886E-01,8.740909E+03,1.238584E+04
