Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
17:30:00,1.880198E+00,5.497959E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.374964E+00,6.491364E+04,1.094677E+05,1.869876E+00,5.467777E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.312549E+00,6.420500E+04,1.086931E+05,1.665517E+00,4.870203E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.935238E+00,5.783415E+04,9.646701E+04,2.193651E+00,4.542755E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.306992E+00,7.915704E+04,1.064599E+05,2.911232E-01,1.495921E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.890107E+03,1.117795E+00,1.380879E+04,1.797764E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.628670E+03,6.338327E-01,8.174395E+03,1.168817E+04,4.840693E-01,1.753726E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.550095E+03,6.734076E-01,8.631722E+03,1.227055E+04
17:40:00,1.880203E+00,5.497973E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.340328E+00,6.398762E+04,1.084908E+05,1.869881E+00,5.467792E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.278969E+00,6.329096E+04,1.077285E+05,1.665521E+00,4.870214E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.902699E+00,5.700487E+04,9.559281E+04,2.193658E+00,4.542749E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.264394E+00,7.840950E+04,1.056837E+05,2.911283E-01,1.495931E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.929173E+03,1.107276E+00,1.365030E+04,1.781372E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.664202E+03,6.285154E-01,8.078676E+03,1.158781E+04,4.840736E-01,1.753735E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.584564E+03,6.669657E-01,8.524114E+03,1.215690E+04
17:50:00,1.880207E+00,5.497987E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.306433E+00,6.307000E+04,1.075225E+05,1.869886E+00,5.467806E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.246606E+00,6.239074E+04,1.067785E+05,1.665525E+00,4.870226E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.870621E+00,5.618084E+04,9.472371E+04,2.193665E+00,4.542743E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.219752E+00,7.763877E+04,1.048824E+05,2.911331E-01,1.495940E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.968239E+03,1.096576E+00,1.348974E+04,1.764758E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.699734E+03,6.232108E-01,7.983104E+03,1.148754E+04,4.840777E-01,1.753742E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.619034E+03,6.604735E-01,8.415933E+03,1.204233E+04
18:00:00,1.880212E+00,5.498000E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.273734E+00,6.216596E+04,1.065689E+05,1.869891E+00,5.467820E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.215643E+00,6.150643E+04,1.058456E+05,1.665529E+00,4.870237E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.839338E+00,5.536584E+04,9.386427E+04,2.193673E+00,4.542737E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.173573E+00,7.685058E+04,1.040632E+05,2.911378E-01,1.495949E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.007305E+03,1.085704E+00,1.332724E+04,1.747937E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.735266E+03,6.179221E-01,7.887716E+03,1.138747E+04,4.840815E-01,1.753750E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.653504E+03,6.540778E-01,8.308850E+03,1.192900E+04
18:10:00,1.880217E+00,5.498014E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.241179E+00,6.099718E+04,1.053428E+05,1.869896E+00,5.467834E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.184961E+00,6.035889E+04,1.046420E+05,1.665533E+00,4.870249E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.807897E+00,5.431912E+04,9.276627E+04,2.193680E+00,4.542731E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.125573E+00,7.590978E+04,1.030875E+05,2.911423E-01,1.495958E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.065903E+03,1.074619E+00,1.314279E+04,1.728856E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.788564E+03,6.126247E-01,7.774466E+03,1.126905E+04,4.840853E-01,1.753757E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.705209E+03,6.476373E-01,8.184023E+03,1.179742E+04
18:20:00,1.880221E+00,5.498028E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.207812E+00,5.981916E+04,1.041060E+05,1.869900E+00,5.467848E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.153596E+00,5.920362E+04,1.034293E+05,1.665537E+00,4.870260E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.775543E+00,5.326204E+04,9.165634E+04,2.193687E+00,4.542725E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.075606E+00,7.494664E+04,1.020881E+05,2.911467E-01,1.495966E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.124502E+03,1.063298E+00,1.295565E+04,1.709490E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.841862E+03,6.073044E-01,7.660961E+03,1.115030E+04,4.840888E-01,1.753764E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.756913E+03,6.409621E-01,8.056530E+03,1.166278E+04
18:30:00,1.880226E+00,5.498041E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.173006E+00,5.862482E+04,1.028506E+05,1.869905E+00,5.467861E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.120890E+00,5.803311E+04,1.021993E+05,1.665541E+00,4.870271E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.741794E+00,5.218912E+04,9.052840E+04,2.193694E+00,4.542719E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.023402E+00,7.395810E+04,1.010614E+05,2.911509E-01,1.495974E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.183100E+03,1.051700E+00,1.276536E+04,1.689790E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.895159E+03,6.019505E-01,7.547079E+03,1.103109E+04,4.840923E-01,1.753770E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.808618E+03,6.338852E-01,7.924478E+03,1.152292E+04
18:40:00,1.880231E+00,5.498055E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.136054E+00,5.740610E+04,1.015675E+05,1.869910E+00,5.467875E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.086139E+00,5.683939E+04,1.009428E+05,1.665544E+00,4.870282E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.706116E+00,5.109430E+04,8.937561E+04,2.193701E+00,4.542714E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.968561E+00,7.293963E+04,1.000024E+05,2.911551E-01,1.495982E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.241699E+03,1.039832E+00,1.257202E+04,1.669765E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.948457E+03,5.965538E-01,7.432715E+03,1.091128E+04,4.840957E-01,1.753777E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.860323E+03,6.262237E-01,7.785788E+03,1.137549E+04
18:50:00,1.880235E+00,5.498068E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.097377E+00,5.616781E+04,1.002621E+05,1.869914E+00,5.467888E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.049362E+00,5.562265E+04,9.966034E+04,1.665548E+00,4.870293E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.668979E+00,4.998291E+04,8.820405E+04,2.193708E+00,4.542708E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.911737E+00,7.189864E+04,9.891957E+04,2.911591E-01,1.495990E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.300297E+03,1.027765E+00,1.237642E+04,1.649500E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.001755E+03,5.911580E-01,7.318366E+03,1.079145E+04,4.840989E-01,1.753783E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.912027E+03,6.180339E-01,7.641101E+03,1.122134E+04
19:00:00,1.880240E+00,5.498081E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.055758E+00,5.489611E+04,9.891889E+04,1.869919E+00,5.467902E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.009597E+00,5.437201E+04,9.833943E+04,1.665552E+00,4.870304E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.629330E+00,4.884301E+04,8.700021E+04,2.193715E+00,4.542702E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.851945E+00,7.082395E+04,9.780071E+04,2.911631E-01,1.495997E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.358896E+03,1.015515E+00,1.217873E+04,1.629009E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.055053E+03,5.857282E-01,7.203636E+03,1.067115E+04,4.841021E-01,1.753789E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.963732E+03,6.089831E-01,7.486637E+03,1.105610E+04
19:10:00,1.880244E+00,5.498094E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.010771E+00,5.379928E+04,9.775138E+04,1.869923E+00,5.467915E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.966551E+00,5.329722E+04,9.719531E+04,1.665555E+00,4.870315E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.586980E+00,4.785637E+04,8.595063E+04,2.193722E+00,4.542697E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.789122E+00,6.982041E+04,9.675316E+04,2.911670E-01,1.496005E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.401868E+03,1.003219E+00,1.199615E+04,1.610056E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.094138E+03,5.895307E-01,7.207554E+03,1.068520E+04,4.841052E-01,1.753795E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.001649E+03,5.989852E-01,7.335210E+03,1.089284E+04
19:20:00,1.880248E+00,5.498107E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.957498E+00,5.260838E+04,9.647763E+04,1.869928E+00,5.467928E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.916404E+00,5.214181E+04,9.596003E+04,1.665559E+00,4.870326E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.539966E+00,4.681678E+04,8.484121E+04,2.193729E+00,4.542691E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.722226E+00,6.877061E+04,9.565552E+04,2.911708E-01,1.496012E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.444841E+03,9.909321E-01,1.181368E+04,1.591104E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.133223E+03,5.932966E-01,7.211057E+03,1.068869E+04,4.841082E-01,1.753801E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.039565E+03,5.879000E-01,7.171439E+03,1.071558E+04
19:30:00,1.880253E+00,5.498120E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.896171E+00,5.132604E+04,9.510097E+04,1.869932E+00,5.467941E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.858290E+00,5.089595E+04,9.462267E+04,1.665563E+00,4.870336E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.488339E+00,4.572481E+04,8.367269E+04,2.193736E+00,4.542685E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.652368E+00,6.768720E+04,9.452244E+04,2.911745E-01,1.496019E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.487813E+03,9.787878E-01,1.163282E+04,1.572319E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.172308E+03,5.970541E-01,7.214473E+03,1.068898E+04,4.841112E-01,1.753807E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.077482E+03,5.760432E-01,6.998906E+03,1.052858E+04
19:40:00,1.880257E+00,5.498133E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.828123E+00,4.996739E+04,9.363765E+04,1.869937E+00,5.467954E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.793105E+00,4.956980E+04,9.319411E+04,1.665566E+00,4.870347E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.430566E+00,4.456307E+04,8.242498E+04,2.193742E+00,4.542680E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.579832E+00,6.657337E+04,9.335651E+04,2.911782E-01,1.496026E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.530785E+03,9.668332E-01,1.145412E+04,1.553752E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.211393E+03,6.008104E-01,7.217888E+03,1.069187E+04,4.841142E-01,1.753812E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.115399E+03,5.637896E-01,6.821869E+03,1.033649E+04
19:50:00,1.880262E+00,5.498145E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.755025E+00,4.855140E+04,9.210779E+04,1.869941E+00,5.467967E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.722743E+00,4.818488E+04,9.169750E+04,1.665570E+00,4.870357E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.367605E+00,4.334242E+04,8.110986E+04,2.193749E+00,4.542674E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.505837E+00,6.544299E+04,9.217274E+04,2.911819E-01,1.496033E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.573757E+03,9.551300E-01,1.127827E+04,1.535480E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.250478E+03,6.045947E-01,7.221630E+03,1.069910E+04,4.841171E-01,1.753818E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.153315E+03,5.514408E-01,6.643752E+03,1.014292E+04
20:00:00,1.880266E+00,5.498158E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.678505E+00,4.709656E+04,9.053097E+04,1.869946E+00,5.467980E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.648889E+00,4.676031E+04,9.015321E+04,1.665573E+00,4.870368E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.300819E+00,4.207834E+04,7.974379E+04,2.193756E+00,4.542669E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.431488E+00,6.430858E+04,9.098423E+04,2.911856E-01,1.496040E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.616730E+03,9.437464E-01,1.110605E+04,1.517583E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.289563E+03,6.084368E-01,7.226038E+03,1.071008E+04,4.841200E-01,1.753823E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.191232E+03,5.392965E-01,6.467954E+03,9.951562E+03
20:10:00,1.880270E+00,5.498170E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.600494E+00,4.573135E+04,8.904081E+04,1.869950E+00,5.467993E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.573406E+00,4.542380E+04,8.869398E+04,1.665577E+00,4.870378E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.232175E+00,4.088514E+04,7.844565E+04,2.193762E+00,4.542664E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.358090E+00,6.323775E+04,8.986069E+04,2.911892E-01,1.496047E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.651889E+03,9.326468E-01,1.094487E+04,1.500814E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.321542E+03,6.025138E-01,7.127031E+03,1.060361E+04,4.841229E-01,1.753829E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.222255E+03,5.275849E-01,6.303963E+03,9.772425E+03
20:20:00,1.880274E+00,5.498183E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.528080E+00,4.442969E+04,8.761870E+04,1.869954E+00,5.468005E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.502212E+00,4.413599E+04,8.728613E+04,1.665580E+00,4.870388E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.165858E+00,3.971835E+04,7.717395E+04,2.193769E+00,4.542658E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.288548E+00,6.221069E+04,8.878440E+04,2.911928E-01,1.496054E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.687048E+03,9.220850E-01,1.078979E+04,1.484695E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.353520E+03,5.967671E-01,7.030035E+03,1.050071E+04,4.841258E-01,1.753834E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.253278E+03,5.167847E-01,6.150321E+03,9.604961E+03
20:30:00,1.880279E+00,5.498195E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.462341E+00,4.320381E+04,8.627905E+04,1.869958E+00,5.468018E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.437475E+00,4.292148E+04,8.595812E+04,1.665584E+00,4.870398E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.103087E+00,3.859182E+04,7.594442E+04,2.193775E+00,4.542653E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.223102E+00,6.123013E+04,8.775716E+04,2.911964E-01,1.496061E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.722207E+03,9.121349E-01,1.064166E+04,1.469308E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.385499E+03,5.912271E-01,6.935381E+03,1.040078E+04,4.841286E-01,1.753840E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.284301E+03,5.068168E-01,6.006125E+03,9.448031E+03
20:40:00,1.880283E+00,5.498207E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.403197E+00,4.203534E+04,8.481186E+04,1.869963E+00,5.468030E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.379514E+00,4.174282E+04,8.422166E+04,1.665587E+00,4.870408E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.046529E+00,3.753584E+04,7.479182E+04,2.193781E+00,4.542648E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.162774E+00,6.030769E+04,8.679144E+04,2.911999E-01,1.496068E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.757366E+03,9.028581E-01,1.050117E+04,1.454718E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.417478E+03,5.859383E-01,6.843572E+03,1.030385E+04,4.841314E-01,1.753845E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.315323E+03,4.975522E-01,5.869915E+03,9.299831E+03
20:50:00,1.880287E+00,5.498219E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.350030E+00,4.090904E+04,8.300361E+04,1.869967E+00,5.468042E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.327474E+00,4.063360E+04,8.244474E+04,1.665591E+00,4.870418E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.996137E+00,3.654985E+04,7.371619E+04,2.193788E+00,4.542643E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.107602E+00,5.944377E+04,8.588770E+04,2.912033E-01,1.496074E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.792526E+03,8.942717E-01,1.036852E+04,1.440945E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.449456E+03,5.809177E-01,6.754799E+03,1.020999E+04,4.841341E-01,1.753850E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.346346E+03,4.889377E-01,5.741086E+03,9.159654E+03
21:00:00,1.880291E+00,5.498231E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.302420E+00,3.986473E+04,8.134752E+04,1.869971E+00,5.468054E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.280866E+00,3.960453E+04,8.081657E+04,1.665594E+00,4.870428E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.951661E+00,3.563058E+04,7.270736E+04,2.193794E+00,4.542637E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.057601E+00,5.863856E+04,8.504645E+04,2.912067E-01,1.496081E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.827685E+03,8.863786E-01,1.024375E+04,1.427995E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.481435E+03,5.761755E-01,6.669178E+03,1.011936E+04,4.841368E-01,1.753855E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.377369E+03,4.809675E-01,5.619571E+03,9.027489E+03
21:10:00,1.880295E+00,5.498243E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.259670E+00,3.889173E+04,7.982422E+04,1.869975E+00,5.468066E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.238979E+00,3.864486E+04,7.931752E+04,1.665597E+00,4.870438E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.912077E+00,3.474454E+04,7.131222E+04,2.193800E+00,4.542632E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.012399E+00,5.788784E+04,8.426341E+04,2.912101E-01,1.496087E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.862844E+03,8.792253E-01,1.012737E+04,1.415935E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.513414E+03,5.690203E-01,6.556250E+03,9.997036E+03,4.841394E-01,1.753860E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.408392E+03,4.736707E-01,5.505703E+03,8.903833E+03
21:20:00,1.880299E+00,5.498254E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.220353E+00,3.797122E+04,7.839685E+04,1.869979E+00,5.468078E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.200444E+00,3.773647E+04,7.791217E+04,1.665601E+00,4.870447E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.875820E+00,3.390882E+04,7.000947E+04,2.193806E+00,4.542627E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.970778E+00,5.717778E+04,8.352321E+04,2.912134E-01,1.496093E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.898003E+03,8.726072E-01,1.001707E+04,1.404509E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.545392E+03,5.621069E-01,6.446072E+03,9.883345E+03,4.841420E-01,1.753865E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.439414E+03,4.668505E-01,5.397245E+03,8.786048E+03
21:30:00,1.880303E+00,5.498266E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.183860E+00,3.709462E+04,7.704911E+04,1.869983E+00,5.468090E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.164672E+00,3.687107E+04,7.658476E+04,1.665604E+00,4.870457E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.842254E+00,3.311462E+04,6.878226E+04,2.193812E+00,4.542622E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.932148E+00,5.650168E+04,8.281857E+04,2.912167E-01,1.496100E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.933162E+03,8.664193E-01,9.911648E+03,1.393589E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.577371E+03,5.554001E-01,6.338244E+03,9.773702E+03,4.841445E-01,1.753870E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.470437E+03,4.604260E-01,5.293279E+03,8.673087E+03
21:40:00,1.880307E+00,5.498278E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.149819E+00,3.625648E+04,7.577091E+04,1.869987E+00,5.468102E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.131301E+00,3.604333E+04,7.532546E+04,1.665607E+00,4.870467E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.811006E+00,3.235652E+04,6.762056E+04,2.193819E+00,4.542617E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.896106E+00,5.585496E+04,8.214466E+04,2.912199E-01,1.496106E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.968321E+03,8.605962E-01,9.810373E+03,1.383099E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.609350E+03,5.488747E-01,6.232477E+03,9.664630E+03,4.841470E-01,1.753875E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.501460E+03,4.543496E-01,5.193267E+03,8.564359E+03
21:50:00,1.880311E+00,5.498289E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.117915E+00,3.545218E+04,7.455367E+04,1.869991E+00,5.468114E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.100024E+00,3.524876E+04,7.412588E+04,1.665611E+00,4.870476E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.781771E+00,3.163007E+04,6.651601E+04,2.193825E+00,4.542612E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.862297E+00,5.523359E+04,8.149720E+04,2.912231E-01,1.496112E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.003480E+03,8.550818E-01,9.712603E+03,1.372969E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.641329E+03,5.425058E-01,6.128489E+03,9.555141E+03,4.841495E-01,1.753880E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.532483E+03,4.485800E-01,5.096736E+03,8.459341E+03
22:00:00,1.880315E+00,5.498300E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.087877E+00,3.467778E+04,7.338996E+04,1.869995E+00,5.468125E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.070576E+00,3.448348E+04,7.297876E+04,1.665614E+00,4.870485E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.754288E+00,3.093148E+04,6.546151E+04,2.193831E+00,4.542607E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.830410E+00,5.463405E+04,8.087244E+04,2.912262E-01,1.496118E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.038640E+03,8.498284E-01,9.617795E+03,1.363145E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.673307E+03,5.362716E-01,6.026036E+03,9.445528E+03,4.841519E-01,1.753884E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.563506E+03,4.430801E-01,5.003270E+03,8.357573E+03
22:10:00,1.880319E+00,5.498312E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.059592E+00,3.402656E+04,7.237440E+04,1.869999E+00,5.468137E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.042848E+00,3.384035E+04,7.197833E+04,1.665617E+00,4.870495E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.728441E+00,3.034373E+04,6.454104E+04,2.193836E+00,4.542602E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.800294E+00,5.410740E+04,8.032273E+04,2.912293E-01,1.496124E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.065986E+03,8.448146E-01,9.533523E+03,1.354400E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.698180E+03,5.267993E-01,5.894039E+03,9.299451E+03,4.841543E-01,1.753889E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.587634E+03,4.378451E-01,4.919704E+03,8.266101E+03
22:20:00,1.880322E+00,5.498323E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.032866E+00,3.339866E+04,7.140187E+04,1.870003E+00,5.468148E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.016651E+00,3.322010E+04,7.102013E+04,1.665620E+00,4.870504E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.704044E+00,2.977759E+04,6.366052E+04,2.193842E+00,4.542597E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.771734E+00,5.359840E+04,7.979136E+04,2.912324E-01,1.496130E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.093332E+03,8.400091E-01,9.451614E+03,1.345899E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.723052E+03,5.174398E-01,5.763353E+03,9.160907E+03,4.841566E-01,1.753893E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.611763E+03,4.328489E-01,4.838849E+03,8.177521E+03
22:30:00,1.880326E+00,5.498334E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.007532E+00,3.279178E+04,7.046805E+04,1.870007E+00,5.468159E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.991821E+00,3.262048E+04,7.009992E+04,1.665623E+00,4.870513E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.680941E+00,2.923089E+04,6.281584E+04,2.193848E+00,4.542593E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.744551E+00,5.310505E+04,7.927622E+04,2.912354E-01,1.496135E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.120678E+03,8.353870E-01,9.371789E+03,1.337610E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.747924E+03,5.081770E-01,5.633793E+03,9.025064E+03,4.841589E-01,1.753898E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.635892E+03,4.280703E-01,4.760465E+03,8.091572E+03
22:40:00,1.880330E+00,5.498345E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.983453E+00,3.220396E+04,6.956908E+04,1.870011E+00,5.468171E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.968223E+00,3.203957E+04,6.921395E+04,1.665626E+00,4.870522E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.659001E+00,2.870176E+04,6.200340E+04,2.193854E+00,4.542588E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.718597E+00,5.262565E+04,7.877551E+04,2.912383E-01,1.496141E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.148024E+03,8.309283E-01,9.293818E+03,1.329511E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.772796E+03,4.990029E-01,5.505271E+03,8.888229E+03,4.841611E-01,1.753902E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.660021E+03,4.234926E-01,4.684362E+03,8.008046E+03
22:50:00,1.880334E+00,5.498356E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.960508E+00,3.163351E+04,6.870184E+04,1.870015E+00,5.468182E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.945740E+00,3.147572E+04,6.835914E+04,1.665629E+00,4.870531E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.638110E+00,2.818863E+04,6.122023E+04,2.193860E+00,4.542583E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.693750E+00,5.215882E+04,7.828785E+04,2.912412E-01,1.496147E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.175370E+03,8.266167E-01,9.217519E+03,1.321584E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.797669E+03,4.899094E-01,5.377690E+03,8.749532E+03,4.841633E-01,1.753906E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.684150E+03,4.191014E-01,4.610377E+03,7.926781E+03
23:00:00,1.880337E+00,5.498367E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.938596E+00,3.107899E+04,6.786366E+04,1.870018E+00,5.468193E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.924271E+00,3.092749E+04,6.753285E+04,1.665633E+00,4.870540E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.618172E+00,2.769014E+04,6.046382E+04,2.193866E+00,4.542578E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.669906E+00,5.170337E+04,7.781207E+04,2.912441E-01,1.496152E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.202716E+03,8.224392E-01,9.142741E+03,1.313813E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.822541E+03,4.808894E-01,5.250973E+03,8.609536E+03,4.841655E-01,1.753910E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.708278E+03,4.148832E-01,4.538355E+03,7.847623E+03
23:10:00,1.880341E+00,5.498378E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.917505E+00,3.053785E+04,6.704924E+04,1.870022E+00,5.468204E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.903607E+00,3.039238E+04,6.672984E+04,1.665636E+00,4.870549E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.598997E+00,2.720398E+04,5.972936E+04,2.193871E+00,4.542574E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.646862E+00,5.125702E+04,7.734562E+04,2.912469E-01,1.496157E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.230062E+03,8.183663E-01,9.069151E+03,1.306163E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.847413E+03,4.676659E-01,5.076662E+03,8.412032E+03,4.841676E-01,1.753914E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.732407E+03,4.107949E-01,4.467809E+03,7.769986E+03
23:20:00,1.880345E+00,5.498388E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.897156E+00,3.000898E+04,6.625650E+04,1.870026E+00,5.468215E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.883669E+00,2.986928E+04,6.594804E+04,1.665639E+00,4.870558E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.580507E+00,2.672911E+04,5.901490E+04,2.193877E+00,4.542569E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.624539E+00,5.081884E+04,7.688758E+04,2.912497E-01,1.496163E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.257408E+03,8.143878E-01,8.996634E+03,1.298621E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.872286E+03,4.545080E-01,4.903191E+03,8.226024E+03,4.841697E-01,1.753918E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.756536E+03,4.068204E-01,4.398555E+03,7.693670E+03
23:30:00,1.880348E+00,5.498399E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.877475E+00,2.949140E+04,6.548356E+04,1.870030E+00,5.468225E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.864382E+00,2.935721E+04,6.518561E+04,1.665642E+00,4.870567E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.562636E+00,2.626459E+04,5.831867E+04,2.193882E+00,4.542564E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.602860E+00,5.038798E+04,7.643711E+04,2.912525E-01,1.496168E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.284754E+03,8.104946E-01,8.925084E+03,1.291179E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.897158E+03,4.414042E-01,4.730428E+03,8.043086E+03,4.841717E-01,1.753922E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.780665E+03,4.029454E-01,4.330431E+03,7.618506E+03
23:40:00,1.880467E+00,5.498746E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.858396E+00,2.898422E+04,6.472865E+04,1.870148E+00,5.468573E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.845684E+00,2.885531E+04,6.444078E+04,1.665746E+00,4.870871E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.545321E+00,2.580962E+04,5.763903E+04,2.193989E+00,4.542474E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.581762E+00,4.996372E+04,7.599340E+04,2.912685E-01,1.496198E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.312100E+03,8.066784E-01,8.854410E+03,1.283825E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.922030E+03,4.861050E-01,5.208888E+03,8.636155E+03,4.842025E-01,1.753979E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.804794E+03,3.991565E-01,4.263284E+03,7.544315E+03
23:50:00,1.880510E+00,5.498870E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.839864E+00,2.848668E+04,6.399034E+04,1.870191E+00,5.468697E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.827517E+00,2.836283E+04,6.371213E+04,1.665783E+00,4.870980E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.528511E+00,2.536350E+04,5.697466E+04,2.194026E+00,4.542441E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.561192E+00,4.954545E+04,7.555586E+04,2.912630E-01,1.496188E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.339446E+03,8.029326E-01,8.784534E+03,1.276553E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.946903E+03,5.286225E-01,5.663373E+03,9.129017E+03,4.842001E-01,1.753972E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.828923E+03,3.954419E-01,4.196981E+03,7.470953E+03
24:00:00,1.880560E+00,5.499018E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.821830E+00,2.799813E+04,6.326740E+04,1.870241E+00,5.468845E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.809834E+00,2.787910E+04,6.299843E+04,1.665827E+00,4.871110E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.512167E+00,2.492565E+04,5.632453E+04,2.194072E+00,4.542401E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.541100E+00,4.913260E+04,7.512393E+04,2.912154E-01,1.496097E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.366792E+03,7.992512E-01,8.715390E+03,1.269355E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.971775E+03,5.264676E-01,5.614066E+03,8.998656E+03,4.841511E-01,1.753877E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.853051E+03,3.917924E-01,4.131417E+03,7.398306E+03
Coinc Peak   ,1.880560E+00,4.756517E+00,5.499018E+04,7.531932E+04,1.870241E+00,4.686667E+00,5.468845E+04,7.452627E+04,1.665827E+00,4.289441E+00,4.871110E+04,6.709765E+04,2.194072E+00,6.729373E+00,4.543619E+04,8.696077E+04,2.912685E-01,1.272954E+00,1.496198E+04,1.571365E+04,2.281295E-01,1.078838E+00,1.290609E+04,1.342293E+04,4.842025E-01,8.189118E-01,1.753979E+04,1.037780E+04
NonCoinc Peak,1.880560E+00,4.844282E+00,5.499018E+04,7.531932E+04,1.870241E+00,4.774933E+00,5.468845E+04,7.452627E+04,1.665827E+00,4.377608E+00,4.871110E+04,6.709765E+04,2.194072E+00,6.893084E+00,4.543619E+04,8.696077E+04,2.912685E-01,1.272954E+00,1.496198E+04,1.571365E+04,2.281295E-01,1.078838E+00,1.290609E+04,1.342293E+04,4.842025E-01,8.189118E-01,1.753979E+04,1.037780E+04
