Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.896854E+00,5.546665E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.556533E+00,2.512694E+04,5.707336E+04,1.886608E+00,5.516703E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.544962E+00,2.501321E+04,5.681505E+04,1.679663E+00,4.911567E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.277227E+00,2.238177E+04,5.083799E+04,2.215855E+00,4.526026E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.138792E+00,4.526616E+04,7.103591E+04,2.973352E-01,1.507921E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.390231E+03,7.328147E-01,8.107130E+03,1.206229E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.993094E+03,5.143122E-01,5.555637E+03,9.058189E+03,4.839199E-01,1.754227E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.873733E+03,3.637525E-01,3.842469E+03,7.063200E+03
00:20:00,1.896707E+00,5.546235E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.540182E+00,2.472885E+04,5.646405E+04,1.886459E+00,5.516266E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.528896E+00,2.461898E+04,5.621319E+04,1.679541E+00,4.911210E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.262331E+00,2.202395E+04,5.028788E+04,2.215637E+00,4.526205E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.120266E+00,4.489097E+04,7.064050E+04,2.972695E-01,1.507796E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.413671E+03,7.293742E-01,8.043419E+03,1.199559E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.014413E+03,5.230179E-01,5.636007E+03,9.150738E+03,4.838809E-01,1.754153E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.894415E+03,3.603426E-01,3.781874E+03,6.994894E+03
00:30:00,1.896561E+00,5.545808E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.524275E+00,2.433810E+04,5.586769E+04,1.886310E+00,5.515833E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.513259E+00,2.423189E+04,5.562389E+04,1.679420E+00,4.910856E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.247814E+00,2.167257E+04,4.974902E+04,2.215421E+00,4.526382E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.102153E+00,4.452062E+04,7.025009E+04,2.972041E-01,1.507671E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.437110E+03,7.259980E-01,7.980458E+03,1.192966E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.035732E+03,5.317517E-01,5.716770E+03,9.247049E+03,4.838421E-01,1.754078E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.915097E+03,3.570041E-01,3.722114E+03,6.927442E+03
00:40:00,1.896301E+00,5.545047E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.508772E+00,2.395417E+04,5.528329E+04,1.886048E+00,5.515066E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.498017E+00,2.385148E+04,5.504630E+04,1.679198E+00,4.910209E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.233656E+00,2.132731E+04,4.922083E+04,2.215105E+00,4.526644E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.084429E+00,4.415482E+04,6.986440E+04,2.971260E-01,1.507521E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.460549E+03,7.226823E-01,7.918207E+03,1.186446E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.057051E+03,4.843535E-01,5.144028E+03,8.566598E+03,4.837749E-01,1.753952E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.935779E+03,3.537342E-01,3.663158E+03,6.860816E+03
00:50:00,1.896119E+00,5.544513E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.493636E+00,2.357662E+04,5.470997E+04,1.885863E+00,5.514525E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.483143E+00,2.347741E+04,5.447976E+04,1.679045E+00,4.909759E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.219834E+00,2.098790E+04,4.870281E+04,2.214860E+00,4.526848E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.067066E+00,4.379325E+04,6.948314E+04,2.970697E-01,1.507414E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.483989E+03,7.194232E-01,7.856619E+03,1.179994E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.078370E+03,4.389978E-01,4.595868E+03,7.916548E+03,4.837410E-01,1.753889E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.956461E+03,3.505307E-01,3.604978E+03,6.794994E+03
01:00:00,1.895929E+00,5.543959E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.478836E+00,2.320503E+04,5.414686E+04,1.885671E+00,5.513965E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.468614E+00,2.310934E+04,5.392358E+04,1.678885E+00,4.909293E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.206336E+00,2.065409E+04,4.819447E+04,2.214608E+00,4.527057E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.050039E+00,4.343561E+04,6.910595E+04,2.970558E-01,1.507388E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.507428E+03,7.162180E-01,7.795660E+03,1.173607E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.099690E+03,4.372507E-01,4.554266E+03,7.871076E+03,4.837538E-01,1.753915E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.977143E+03,3.473915E-01,3.547551E+03,6.729950E+03
01:10:00,1.895939E+00,5.543989E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.464498E+00,2.291728E+04,5.367564E+04,1.885682E+00,5.513995E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.454559E+00,2.282485E+04,5.345916E+04,1.678894E+00,4.909318E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.193281E+00,2.039523E+04,4.776864E+04,2.214623E+00,4.527044E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.033570E+00,4.313728E+04,6.878999E+04,2.970611E-01,1.507398E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.523055E+03,7.130976E-01,7.743508E+03,1.168128E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.113902E+03,4.354671E-01,4.519311E+03,7.832631E+03,4.837574E-01,1.753922E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.990930E+03,3.443528E-01,3.498194E+03,6.673316E+03
01:20:00,1.895950E+00,5.544020E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.450499E+00,2.263443E+04,5.321363E+04,1.885692E+00,5.514026E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.440868E+00,2.254547E+04,5.300450E+04,1.678902E+00,4.909343E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.180572E+00,2.014121E+04,4.735206E+04,2.214639E+00,4.527032E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.017461E+00,4.284316E+04,6.847848E+04,2.970665E-01,1.507408E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.538681E+03,7.100353E-01,7.692036E+03,1.162719E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.128115E+03,4.337212E-01,4.484794E+03,7.794899E+03,4.837611E-01,1.753929E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.004718E+03,3.413891E-01,3.449715E+03,6.617634E+03
01:30:00,1.895960E+00,5.544050E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.436837E+00,2.235642E+04,5.276074E+04,1.885703E+00,5.514056E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.427531E+00,2.227104E+04,5.255924E+04,1.678911E+00,4.909368E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.168201E+00,1.989185E+04,4.694441E+04,2.214653E+00,4.527020E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.001712E+00,4.255326E+04,6.817139E+04,2.970717E-01,1.507418E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.554307E+03,7.070287E-01,7.641216E+03,1.157378E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.142328E+03,4.320108E-01,4.450689E+03,7.757784E+03,4.837647E-01,1.753936E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.018506E+03,3.385002E-01,3.402112E+03,6.562901E+03
01:40:00,1.895970E+00,5.544079E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.423519E+00,2.208324E+04,5.231700E+04,1.885713E+00,5.514087E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.414542E+00,2.200145E+04,5.212322E+04,1.678919E+00,4.909393E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.156157E+00,1.964703E+04,4.654542E+04,2.214668E+00,4.527008E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.986322E+00,4.226757E+04,6.786872E+04,2.970770E-01,1.507428E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.569933E+03,7.040790E-01,7.591062E+03,1.152105E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.156541E+03,4.303339E-01,4.416975E+03,7.721214E+03,4.837683E-01,1.753943E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.032294E+03,3.356859E-01,3.355382E+03,6.509119E+03
01:50:00,1.895980E+00,5.544109E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.410546E+00,2.181486E+04,5.188242E+04,1.885723E+00,5.514116E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.401898E+00,2.173659E+04,5.169629E+04,1.678928E+00,4.909417E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.144435E+00,1.940661E+04,4.615487E+04,2.214683E+00,4.526996E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.971295E+00,4.198611E+04,6.757055E+04,2.970822E-01,1.507438E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.585560E+03,7.011879E-01,7.541594E+03,1.146905E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.170753E+03,4.286885E-01,4.383628E+03,7.685129E+03,4.837718E-01,1.753950E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.046082E+03,3.329459E-01,3.309522E+03,6.456295E+03
02:00:00,1.895990E+00,5.544138E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.397921E+00,2.155121E+04,5.145692E+04,1.885734E+00,5.514146E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.389592E+00,2.147635E+04,5.127819E+04,1.678936E+00,4.909442E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.133024E+00,1.917046E+04,4.577250E+04,2.214698E+00,4.526984E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.956630E+00,4.170890E+04,6.727689E+04,2.970873E-01,1.507448E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.601186E+03,6.983563E-01,7.492822E+03,1.141777E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.184966E+03,4.270751E-01,4.350653E+03,7.649506E+03,4.837754E-01,1.753957E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.059870E+03,3.302801E-01,3.264530E+03,6.404436E+03
02:10:00,1.896000E+00,5.544167E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.385591E+00,2.132892E+04,5.107763E+04,1.885744E+00,5.514175E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.377567E+00,2.125719E+04,5.090584E+04,1.678944E+00,4.909466E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.121872E+00,1.897108E+04,4.543118E+04,2.214712E+00,4.526972E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.942278E+00,4.146173E+04,6.701418E+04,2.970924E-01,1.507458E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.612906E+03,6.955766E-01,7.448564E+03,1.137114E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.195626E+03,4.254915E-01,4.321579E+03,7.617949E+03,4.837789E-01,1.753963E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.070211E+03,3.276747E-01,3.223693E+03,6.356886E+03
02:20:00,1.896010E+00,5.544196E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.373548E+00,2.111034E+04,5.070563E+04,1.885754E+00,5.514205E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.365816E+00,2.104157E+04,5.054044E+04,1.678953E+00,4.909490E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.110975E+00,1.877502E+04,4.509633E+04,2.214727E+00,4.526960E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.928230E+00,4.121813E+04,6.675521E+04,2.970975E-01,1.507467E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.624625E+03,6.928480E-01,7.404905E+03,1.132512E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.206285E+03,4.239370E-01,4.292844E+03,7.586783E+03,4.837824E-01,1.753970E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.080552E+03,3.251288E-01,3.183551E+03,6.310087E+03
02:30:00,1.896020E+00,5.544224E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.361786E+00,2.089537E+04,5.034079E+04,1.885763E+00,5.514234E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.354331E+00,2.082942E+04,5.018190E+04,1.678961E+00,4.909514E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.100325E+00,1.858216E+04,4.476784E+04,2.214741E+00,4.526948E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.914479E+00,4.097800E+04,6.649991E+04,2.971026E-01,1.507477E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.636345E+03,6.901697E-01,7.361834E+03,1.127972E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.216945E+03,4.224110E-01,4.264441E+03,7.555998E+03,4.837858E-01,1.753976E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.090893E+03,3.226411E-01,3.144091E+03,6.264029E+03
02:40:00,1.896029E+00,5.544253E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.350297E+00,2.068391E+04,4.998291E+04,1.885773E+00,5.514262E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.343110E+00,2.062066E+04,4.983008E+04,1.678969E+00,4.909537E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.089920E+00,1.839245E+04,4.444558E+04,2.214755E+00,4.526937E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.901017E+00,4.074126E+04,6.624818E+04,2.971076E-01,1.507487E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.648065E+03,6.875406E-01,7.319339E+03,1.123492E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.227604E+03,4.209129E-01,4.236363E+03,7.525576E+03,4.837892E-01,1.753983E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.101234E+03,3.202104E-01,3.105298E+03,6.218699E+03
02:50:00,1.896039E+00,5.544281E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.339075E+00,2.047585E+04,4.963177E+04,1.885783E+00,5.514291E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.332147E+00,2.041521E+04,4.948478E+04,1.678977E+00,4.909561E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.079754E+00,1.820580E+04,4.412936E+04,2.214769E+00,4.526925E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.887837E+00,4.050782E+04,6.599994E+04,2.971125E-01,1.507496E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.659785E+03,6.849598E-01,7.277411E+03,1.119070E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.238264E+03,4.194420E-01,4.208603E+03,7.495504E+03,4.837926E-01,1.753990E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.111575E+03,3.178355E-01,3.067158E+03,6.174081E+03
03:00:00,1.896049E+00,5.544309E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.328114E+00,2.027112E+04,4.928725E+04,1.885793E+00,5.514319E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.321438E+00,2.021299E+04,4.914593E+04,1.678985E+00,4.909584E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.069822E+00,1.802215E+04,4.381910E+04,2.214783E+00,4.526914E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.874935E+00,4.027763E+04,6.575517E+04,2.971175E-01,1.507505E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.671504E+03,6.824266E-01,7.236038E+03,1.114707E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.248923E+03,4.179979E-01,4.181154E+03,7.465779E+03,4.837960E-01,1.753996E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.121916E+03,3.155153E-01,3.029658E+03,6.130173E+03
03:10:00,1.896058E+00,5.544336E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.317352E+00,2.006914E+04,4.894798E+04,1.885802E+00,5.514347E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.310923E+00,2.001346E+04,4.881218E+04,1.678993E+00,4.909607E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.060070E+00,1.784098E+04,4.351357E+04,2.214797E+00,4.526902E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.862252E+00,4.005001E+04,6.551306E+04,2.971224E-01,1.507515E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.683224E+03,6.799313E-01,7.195109E+03,1.110390E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.259583E+03,4.165770E-01,4.153976E+03,7.436346E+03,4.837993E-01,1.754002E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.132256E+03,3.132347E-01,2.992623E+03,6.086744E+03
03:20:00,1.896067E+00,5.544364E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.306781E+00,1.986980E+04,4.861378E+04,1.885812E+00,5.514375E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.300593E+00,1.981650E+04,4.848337E+04,1.679000E+00,4.909630E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.050490E+00,1.766220E+04,4.321262E+04,2.214811E+00,4.526891E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.849778E+00,3.982483E+04,6.527354E+04,2.971272E-01,1.507524E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.694944E+03,6.774725E-01,7.154608E+03,1.106117E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.270243E+03,4.151783E-01,4.127058E+03,7.407199E+03,4.838026E-01,1.754009E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.142597E+03,3.109923E-01,2.956034E+03,6.043783E+03
03:30:00,1.896077E+00,5.544391E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.296390E+00,1.967299E+04,4.828435E+04,1.885821E+00,5.514403E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.290437E+00,1.962200E+04,4.815920E+04,1.679008E+00,4.909652E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.041071E+00,1.748570E+04,4.291598E+04,2.214824E+00,4.526880E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.837502E+00,3.960197E+04,6.503641E+04,2.971321E-01,1.507533E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.706663E+03,6.750485E-01,7.114514E+03,1.101886E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.280902E+03,4.138011E-01,4.100389E+03,7.378318E+03,4.838059E-01,1.754015E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.152938E+03,3.087862E-01,2.919870E+03,6.001259E+03
03:40:00,1.896086E+00,5.544418E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.286169E+00,1.947860E+04,4.795952E+04,1.885831E+00,5.514430E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.280447E+00,1.942986E+04,4.783950E+04,1.679016E+00,4.909675E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.031807E+00,1.731139E+04,4.262349E+04,2.214838E+00,4.526869E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.825413E+00,3.938129E+04,6.480158E+04,2.971369E-01,1.507543E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.718383E+03,6.726575E-01,7.074808E+03,1.097696E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.291562E+03,4.124442E-01,4.073958E+03,7.349696E+03,4.838092E-01,1.754021E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.163279E+03,3.066144E-01,2.884108E+03,5.959154E+03
03:50:00,1.896095E+00,5.544445E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.276109E+00,1.928654E+04,4.763905E+04,1.885840E+00,5.514457E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.270614E+00,1.923998E+04,4.752405E+04,1.679023E+00,4.909697E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.022687E+00,1.713918E+04,4.233493E+04,2.214851E+00,4.526858E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.813500E+00,3.916268E+04,6.456892E+04,2.971416E-01,1.507552E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.730103E+03,6.702981E-01,7.035470E+03,1.093543E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.302221E+03,4.111069E-01,4.047754E+03,7.321321E+03,4.838124E-01,1.754027E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.173620E+03,3.044754E-01,2.848729E+03,5.917443E+03
04:00:00,1.896104E+00,5.544471E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.266202E+00,1.909670E+04,4.732271E+04,1.885849E+00,5.514484E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.260929E+00,1.905227E+04,4.721260E+04,1.679031E+00,4.909719E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.013706E+00,1.696898E+04,4.205010E+04,2.214865E+00,4.526847E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.801754E+00,3.894602E+04,6.433827E+04,2.971463E-01,1.507561E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.741823E+03,6.679689E-01,6.996485E+03,1.089426E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.312881E+03,4.097883E-01,4.021770E+03,7.293176E+03,4.838156E-01,1.754034E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.183961E+03,3.023674E-01,2.813714E+03,5.876102E+03
04:10:00,1.896113E+00,5.544498E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.256497E+00,1.894463E+04,4.704775E+04,1.885858E+00,5.514511E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.251441E+00,1.890218E+04,4.694233E+04,1.679038E+00,4.909741E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.004906E+00,1.683237E+04,4.180209E+04,2.214878E+00,4.526836E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.790219E+00,3.875822E+04,6.413737E+04,2.971510E-01,1.507570E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.749636E+03,6.656777E-01,6.961852E+03,1.085758E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.319987E+03,4.174699E-01,4.103901E+03,7.394542E+03,4.838188E-01,1.754040E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.190855E+03,3.003033E-01,2.782659E+03,5.838882E+03
04:20:00,1.896122E+00,5.544524E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.247008E+00,1.879497E+04,4.677786E+04,1.885867E+00,5.514537E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.242164E+00,1.875445E+04,4.667701E+04,1.679046E+00,4.909763E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.996300E+00,1.669793E+04,4.155865E+04,2.214891E+00,4.526825E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.778913E+00,3.857311E+04,6.393933E+04,2.971557E-01,1.507579E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.757449E+03,6.634274E-01,6.927699E+03,1.082140E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.327094E+03,4.251570E-01,4.186130E+03,7.487844E+03,4.838220E-01,1.754046E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.197749E+03,2.982858E-01,2.752150E+03,5.802275E+03
04:30:00,1.896131E+00,5.544550E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.237729E+00,1.864765E+04,4.651293E+04,1.885876E+00,5.514564E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.233092E+00,1.860900E+04,4.641655E+04,1.679053E+00,4.909784E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.987882E+00,1.656560E+04,4.131967E+04,2.214904E+00,4.526814E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.767830E+00,3.839060E+04,6.374406E+04,2.971603E-01,1.507587E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.765262E+03,6.612172E-01,6.894014E+03,1.078570E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.334200E+03,4.328634E-01,4.268624E+03,7.577780E+03,4.838251E-01,1.754052E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.204643E+03,2.963135E-01,2.722170E+03,5.766264E+03
04:40:00,1.896140E+00,5.544576E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.229486E+00,1.850951E+04,4.627016E+04,1.885885E+00,5.514590E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.224983E+00,1.847212E+04,4.617670E+04,1.679061E+00,4.909806E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.980673E+00,1.644382E+04,4.110635E+04,2.214917E+00,4.526804E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.758478E+00,3.822835E+04,6.357253E+04,2.971649E-01,1.507596E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.773075E+03,6.594713E-01,6.865764E+03,1.075627E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.341306E+03,4.407142E-01,4.352840E+03,7.670623E+03,4.838282E-01,1.754058E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.211537E+03,2.948775E-01,2.698467E+03,5.738499E+03
04:50:00,1.896149E+00,5.544601E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.222520E+00,1.838244E+04,4.605433E+04,1.885894E+00,5.514616E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.218033E+00,1.834533E+04,4.596135E+04,1.679068E+00,4.909827E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.975565E+00,1.633988E+04,4.093700E+04,2.214930E+00,4.526793E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.752848E+00,3.810967E+04,6.345130E+04,2.971695E-01,1.507605E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.780888E+03,6.587258E-01,6.849224E+03,1.074006E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.348413E+03,4.489576E-01,4.441668E+03,7.771355E+03,4.838314E-01,1.754064E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.218431E+03,2.947309E-01,2.689857E+03,5.730585E+03
05:00:00,1.896157E+00,5.544626E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.217147E+00,1.826894E+04,4.587193E+04,1.885903E+00,5.514641E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.212552E+00,1.823108E+04,4.577686E+04,1.679075E+00,4.909848E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.973332E+00,1.625994E+04,4.082750E+04,2.214942E+00,4.526783E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.753181E+00,3.806079E+04,6.340961E+04,2.971741E-01,1.507614E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.788701E+03,6.596663E-01,6.852418E+03,1.074589E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.355519E+03,4.579236E-01,4.538953E+03,7.884034E+03,4.838345E-01,1.754070E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.225325E+03,2.964367E-01,2.702929E+03,5.751032E+03
05:10:00,1.896166E+00,5.544652E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.214159E+00,1.831329E+04,4.588107E+04,1.885912E+00,5.514667E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.209631E+00,1.827584E+04,4.578725E+04,1.679082E+00,4.909869E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.975510E+00,1.633942E+04,4.093586E+04,2.214955E+00,4.526772E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.763212E+00,3.823097E+04,6.360526E+04,2.971787E-01,1.507622E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.780888E+03,6.633441E-01,6.903279E+03,1.080338E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.348413E+03,4.585843E-01,4.553745E+03,7.897194E+03,4.838376E-01,1.754076E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.218431E+03,3.013179E-01,2.766957E+03,5.834308E+03
05:20:00,1.896174E+00,5.544677E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.215761E+00,1.839556E+04,4.598531E+04,1.885920E+00,5.514692E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.211667E+00,1.836157E+04,4.590034E+04,1.679089E+00,4.909890E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.981994E+00,1.645480E+04,4.113377E+04,2.214968E+00,4.526762E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.782675E+00,3.851155E+04,6.392305E+04,2.971832E-01,1.507631E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.773075E+03,6.696930E-01,6.985404E+03,1.089470E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.341306E+03,4.605578E-01,4.583823E+03,7.928738E+03,4.838407E-01,1.754082E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.211537E+03,3.091600E-01,2.865642E+03,5.962093E+03
05:30:00,1.896183E+00,5.544701E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.224692E+00,1.853901E+04,4.624196E+04,1.885929E+00,5.514717E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.220184E+00,1.850144E+04,4.614825E+04,1.679096E+00,4.909910E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.993242E+00,1.661027E+04,4.143108E+04,2.214980E+00,4.526752E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.813310E+00,3.892290E+04,6.438633E+04,2.971877E-01,1.507640E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.765262E+03,6.792950E-01,7.105608E+03,1.102754E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.334200E+03,4.640907E-01,4.632052E+03,7.981167E+03,4.838438E-01,1.754087E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.204643E+03,3.204838E-01,3.005078E+03,6.141762E+03
05:40:00,1.896191E+00,5.544726E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.238405E+00,1.872301E+04,4.659877E+04,1.885937E+00,5.514742E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.233140E+00,1.867897E+04,4.648916E+04,1.679103E+00,4.909931E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.007808E+00,1.679420E+04,4.179823E+04,2.214992E+00,4.526742E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.852760E+00,3.943743E+04,6.496178E+04,2.971922E-01,1.507648E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.757449E+03,6.915199E-01,7.256510E+03,1.119311E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.327094E+03,4.689272E-01,4.695456E+03,8.050390E+03,4.838469E-01,1.754093E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.197749E+03,3.343215E-01,3.173937E+03,6.357267E+03
05:50:00,1.896200E+00,5.544750E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.256294E+00,1.894293E+04,4.704352E+04,1.885946E+00,5.514767E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.250075E+00,1.889072E+04,4.691385E+04,1.679110E+00,4.909951E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.024707E+00,1.699861E+04,4.221494E+04,2.215005E+00,4.526731E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.899094E+00,4.003253E+04,6.562371E+04,2.971966E-01,1.507657E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.749636E+03,7.058510E-01,7.432067E+03,1.138464E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.319987E+03,4.748004E-01,4.770936E+03,8.132820E+03,4.838499E-01,1.754099E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.190855E+03,3.497906E-01,3.361891E+03,6.594322E+03
06:00:00,1.896208E+00,5.544774E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.277906E+00,1.919533E+04,4.756711E+04,1.885954E+00,5.514791E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.270566E+00,1.913348E+04,4.741385E+04,1.679117E+00,4.909971E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.043108E+00,1.721675E+04,4.266407E+04,2.215017E+00,4.526722E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.950304E+00,4.068469E+04,6.634557E+04,2.972010E-01,1.507665E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.741823E+03,7.217343E-01,7.625791E+03,1.159497E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.312881E+03,4.813899E-01,4.854767E+03,8.224330E+03,4.838530E-01,1.754105E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.183961E+03,3.662748E-01,3.561725E+03,6.843127E+03
06:10:00,1.896216E+00,5.544798E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.908761E+00,1.629275E+04,4.007283E+04,1.885963E+00,5.514816E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.902110E+00,1.623598E+04,3.993319E+04,1.679124E+00,4.909991E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.710363E+00,1.459927E+04,3.590762E+04,2.215029E+00,4.526712E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.452863E+00,3.519270E+04,5.997509E+04,2.972054E-01,1.507674E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.714477E+03,7.381974E-01,7.845889E+03,1.182741E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.288008E+03,4.895995E-01,4.975285E+03,8.353435E+03,4.838559E-01,1.754111E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.159832E+03,3.823882E-01,3.774477E+03,7.096559E+03
06:20:00,1.896224E+00,5.544822E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.536500E+00,1.328273E+04,3.242992E+04,1.885971E+00,5.514840E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.530137E+00,1.322772E+04,3.229561E+04,1.679131E+00,4.910011E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.374647E+00,1.188355E+04,2.901380E+04,2.215041E+00,4.526702E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.968152E+00,2.988689E+04,5.386498E+04,2.972097E-01,1.507682E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.687131E+03,7.555611E-01,8.076560E+03,1.207932E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.263136E+03,4.979913E-01,5.097968E+03,8.488477E+03,4.838589E-01,1.754116E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.135703E+03,3.984124E-01,3.986201E+03,7.355204E+03
06:30:00,1.896232E+00,5.544846E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.194537E+00,1.045677E+04,2.534634E+04,1.885979E+00,5.514864E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.186441E+00,1.038589E+04,2.517455E+04,1.679137E+00,4.910030E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.069313E+00,9.360578E+03,2.268927E+04,2.215053E+00,4.526692E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.581327E+00,2.562340E+04,4.881700E+04,2.972140E-01,1.507690E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.659785E+03,7.734360E-01,8.313209E+03,1.233933E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.238264E+03,5.063340E-01,5.220091E+03,8.623850E+03,4.838618E-01,1.754122E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.111575E+03,4.137700E-01,4.190125E+03,7.604375E+03
06:40:00,1.896240E+00,5.544869E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.445930E-01,8.371789E+03,2.014888E+04,1.885987E+00,5.514888E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.448230E-01,8.373828E+03,2.015378E+04,1.679144E+00,4.910050E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,8.399673E-01,7.444506E+03,1.791713E+04,2.215065E+00,4.526682E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.297514E+00,2.248168E+04,4.508421E+04,2.972183E-01,1.507698E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.632439E+03,7.921655E-01,8.559862E+03,1.260441E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.213392E+03,5.147868E-01,5.343512E+03,8.757749E+03,4.838646E-01,1.754127E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.087446E+03,4.289176E-01,4.391595E+03,7.842963E+03
06:50:00,1.896248E+00,5.544892E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.471761E+03,2.024765E+04,1.885995E+00,5.514911E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.471761E+03,2.024765E+04,1.679151E+00,4.910069E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,8.304404E-01,7.450612E+03,1.780708E+04,2.215076E+00,4.526673E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.127520E+00,2.064485E+04,4.284871E+04,2.972225E-01,1.507706E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.605093E+03,8.116106E-01,8.814832E+03,1.288157E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.188519E+03,5.232695E-01,5.467250E+03,8.893811E+03,4.838675E-01,1.754133E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.063317E+03,4.437512E-01,4.589357E+03,8.079004E+03
07:00:00,1.896256E+00,5.544915E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.574711E+03,2.035360E+04,1.886003E+00,5.514934E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.574711E+03,2.035360E+04,1.679157E+00,4.910088E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,8.304404E-01,7.541152E+03,1.790026E+04,2.215088E+00,4.526663E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.113351E+00,2.074124E+04,4.296713E+04,2.972267E-01,1.507714E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.577747E+03,8.319855E-01,9.080678E+03,1.315727E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.163647E+03,5.319514E-01,5.593319E+03,9.026660E+03,4.838703E-01,1.754138E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,4.039188E+03,4.587670E-01,4.789250E+03,8.301567E+03
07:10:00,1.896264E+00,5.544938E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.824732E+03,2.061090E+04,1.886011E+00,5.514958E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,9.442571E-01,8.824732E+03,2.061090E+04,1.679164E+00,4.910107E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,8.304404E-01,7.761036E+03,1.812655E+04,2.215100E+00,4.526654E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.129316E+00,2.146205E+04,4.379401E+04,2.972308E-01,1.507722E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.511335E+03,8.530211E-01,9.393259E+03,1.347932E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.103243E+03,5.358122E-01,5.698683E+03,9.130288E+03,4.838731E-01,1.754143E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.980590E+03,4.738254E-01,5.024074E+03,8.555817E+03
07:20:00,1.896272E+00,5.544961E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.211032E+00,1.163858E+04,2.676396E+04,1.886019E+00,5.514981E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.205250E+00,1.158302E+04,2.663618E+04,1.679170E+00,4.910126E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.072999E+00,1.031202E+04,2.371341E+04,2.215111E+00,4.526644E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.778403E+00,3.034473E+04,5.429807E+04,2.972349E-01,1.507730E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.444923E+03,8.742857E-01,9.708583E+03,1.379521E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,4.042839E+03,5.396082E-01,5.803343E+03,9.234094E+03,4.838759E-01,1.754149E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.921991E+03,4.886725E-01,5.256461E+03,8.795447E+03
07:30:00,1.896279E+00,5.544983E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.192851E+00,1.177969E+04,2.668717E+04,1.886027E+00,5.515004E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.189475E+00,1.174636E+04,2.661165E+04,1.679177E+00,4.910145E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.058623E+00,1.045417E+04,2.368415E+04,2.215122E+00,4.526635E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,2.796352E+00,3.078015E+04,5.470590E+04,2.972390E-01,1.507738E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.378511E+03,8.957651E-01,1.002645E+04,1.413266E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.982434E+03,5.434837E-01,5.908951E+03,9.344929E+03,4.838787E-01,1.754154E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.863392E+03,5.036972E-01,5.490945E+03,9.057964E+03
07:40:00,1.896287E+00,5.545006E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.734209E+00,1.758493E+04,3.927132E+04,1.886035E+00,5.515026E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,1.724530E+00,1.748678E+04,3.905214E+04,1.679183E+00,4.910163E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.541997E+00,1.563589E+04,3.491866E+04,2.215134E+00,4.526626E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.484152E+00,3.965556E+04,6.504811E+04,2.972431E-01,1.507746E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.312100E+03,9.167555E-01,1.033850E+04,1.447054E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.922030E+03,5.471335E-01,6.011859E+03,9.453978E+03,4.838814E-01,1.754159E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.804794E+03,5.185457E-01,5.723306E+03,9.326249E+03
07:50:00,1.896295E+00,5.545028E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.063430E+00,2.146959E+04,4.728884E+04,1.886042E+00,5.515049E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.049810E+00,2.132788E+04,4.697670E+04,1.679189E+00,4.910182E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,1.835670E+00,1.909979E+04,4.206912E+04,2.215145E+00,4.526616E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,3.958842E+00,4.548024E+04,7.152850E+04,2.972471E-01,1.507753E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.245688E+03,9.374514E-01,1.064717E+04,1.478695E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.861626E+03,5.507681E-01,6.114634E+03,9.558125E+03,4.838841E-01,1.754164E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.746195E+03,5.337673E-01,5.960077E+03,9.577982E+03
08:00:00,1.896302E+00,5.545050E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.420228E+00,2.582284E+04,5.612530E+04,1.886050E+00,5.515071E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.402302E+00,2.563157E+04,5.570958E+04,1.679195E+00,4.910200E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.154302E+00,2.298551E+04,4.995844E+04,2.215156E+00,4.526607E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.448592E+00,5.117667E+04,7.783225E+04,2.972510E-01,1.507761E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.179276E+03,9.573738E-01,1.094679E+04,1.509128E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.801222E+03,5.541377E-01,6.214325E+03,9.657843E+03,4.838867E-01,1.754169E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.687597E+03,5.487892E-01,6.194514E+03,9.822281E+03
08:10:00,1.896309E+00,5.545072E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.763854E+00,3.030709E+04,6.493572E+04,1.886057E+00,5.515093E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.741208E+00,3.005877E+04,6.440366E+04,1.679202E+00,4.910218E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.461089E+00,2.698712E+04,5.782237E+04,2.215167E+00,4.526598E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.924918E+00,5.643537E+04,8.366435E+04,2.972550E-01,1.507768E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.105051E+03,9.767395E-01,1.124771E+04,1.539724E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.733711E+03,5.726136E-01,6.497195E+03,9.967805E+03,4.838893E-01,1.754174E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.622104E+03,5.653097E-01,6.453389E+03,1.009382E+04
08:20:00,1.896317E+00,5.545093E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.601118E+00,2.929236E+04,6.190447E+04,1.886065E+00,5.515115E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.566644E+00,2.890414E+04,6.108402E+04,1.679208E+00,4.910236E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.319888E+00,2.612530E+04,5.521142E+04,2.215178E+00,4.526589E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.735545E+00,5.467133E+04,8.130209E+04,2.972588E-01,1.507776E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.030826E+03,9.958353E-01,1.154535E+04,1.570114E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.666201E+03,5.990427E-01,6.872722E+03,1.076127E+04,4.838919E-01,1.754179E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.556612E+03,5.822216E-01,6.716768E+03,1.036932E+04
08:30:00,1.896324E+00,5.545115E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.079393E+00,3.558972E+04,7.422489E+04,1.886072E+00,5.515137E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.038018E+00,3.511153E+04,7.322760E+04,1.679214E+00,4.910254E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.741974E+00,3.169004E+04,6.609183E+04,2.215189E+00,4.526580E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.342365E+00,6.227301E+04,8.979781E+04,2.972627E-01,1.507783E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.956602E+03,1.014472E+00,1.183759E+04,1.600017E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.598690E+03,6.291429E-01,7.291091E+03,1.175073E+04,4.838945E-01,1.754184E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.491119E+03,5.991130E-01,6.979889E+03,1.064372E+04
08:40:00,1.896331E+00,5.545136E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.936483E+00,3.480705E+04,7.167452E+04,1.886080E+00,5.515158E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.896519E+00,3.433335E+04,7.069909E+04,1.679220E+00,4.910271E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.612588E+00,3.096782E+04,6.376880E+04,2.215200E+00,4.526572E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.180455E+00,6.088709E+04,8.797609E+04,2.972665E-01,1.507790E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.882377E+03,1.033054E+00,1.212932E+04,1.629923E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.531180E+03,6.619821E-01,7.741560E+03,1.269950E+04,4.838970E-01,1.754189E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.425627E+03,6.162064E-01,7.245455E+03,1.092084E+04
