Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
08:50:00,1.896339E+00,5.545157E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.970347E+00,3.608747E+04,7.340573E+04,1.886087E+00,5.515180E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.927212E+00,3.556341E+04,7.233973E+04,1.679226E+00,4.910289E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.643832E+00,3.212056E+04,6.533661E+04,2.215210E+00,4.526563E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.232374E+00,6.199759E+04,8.905174E+04,2.972703E-01,1.507798E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.808152E+03,1.051322E+00,1.241738E+04,1.659464E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.463669E+03,6.966469E-01,8.213437E+03,1.352388E+04,4.838996E-01,1.754194E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.360134E+03,6.329848E-01,7.507344E+03,1.119381E+04
09:00:00,1.896346E+00,5.545178E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.005156E+00,3.739969E+04,7.518124E+04,1.886094E+00,5.515201E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.960088E+00,3.683881E+04,7.405374E+04,1.679232E+00,4.910306E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.674316E+00,3.328233E+04,6.690447E+04,2.215221E+00,4.526554E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.281708E+00,6.307677E+04,9.010993E+04,2.972741E-01,1.507805E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.733927E+03,1.069202E+00,1.270091E+04,1.688551E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.396159E+03,7.326710E-01,8.701330E+03,1.425061E+04,4.839021E-01,1.754199E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.294641E+03,6.493869E-01,7.764831E+03,1.146212E+04
09:10:00,1.896353E+00,5.545199E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.045668E+00,3.871030E+04,7.702464E+04,1.886102E+00,5.515222E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.998550E+00,3.811143E+04,7.583302E+04,1.679238E+00,4.910323E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.710554E+00,3.445102E+04,6.854964E+04,2.215231E+00,4.526545E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.334725E+00,6.414614E+04,9.117667E+04,2.972778E-01,1.507812E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.667515E+03,1.086412E+00,1.296878E+04,1.716036E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.335754E+03,7.590145E-01,9.068907E+03,1.474332E+04,4.839046E-01,1.754204E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.236043E+03,6.636848E-01,7.990794E+03,1.169516E+04
09:20:00,1.896360E+00,5.545219E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.090983E+00,4.010468E+04,7.901295E+04,1.886109E+00,5.515243E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.041815E+00,3.946674E+04,7.775610E+04,1.679243E+00,4.910341E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.751432E+00,3.569910E+04,7.033322E+04,2.215242E+00,4.526537E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.389989E+00,6.524174E+04,9.228342E+04,2.972816E-01,1.507819E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.601104E+03,1.102545E+00,1.322404E+04,1.742212E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.275350E+03,7.780112E-01,9.350616E+03,1.508846E+04,4.839070E-01,1.754208E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.177444E+03,6.769842E-01,8.205073E+03,1.191569E+04
09:30:00,1.896367E+00,5.545240E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.140175E+00,4.157439E+04,8.112615E+04,1.886116E+00,5.515264E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.089000E+00,4.089686E+04,7.980405E+04,1.679249E+00,4.910358E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.796058E+00,3.701845E+04,7.223593E+04,2.215252E+00,4.526528E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.446332E+00,6.634994E+04,9.341200E+04,2.972853E-01,1.507826E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.534692E+03,1.117329E+00,1.346352E+04,1.766746E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.214946E+03,7.935178E-01,9.591664E+03,1.537231E+04,4.839095E-01,1.754213E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.118846E+03,6.891837E-01,8.406477E+03,1.212251E+04
09:40:00,1.896374E+00,5.545260E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.192409E+00,4.311123E+04,8.334558E+04,1.886123E+00,5.515284E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.139294E+00,4.239395E+04,8.195888E+04,1.679255E+00,4.910374E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.843652E+00,3.840152E+04,7.424044E+04,2.215263E+00,4.526520E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.502784E+00,6.745940E+04,9.454761E+04,2.972890E-01,1.507833E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.468280E+03,1.130668E+00,1.368606E+04,1.789531E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.154542E+03,8.065244E-01,9.803682E+03,1.561751E+04,4.839120E-01,1.754218E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.060247E+03,7.002564E-01,8.594692E+03,1.231539E+04
09:50:00,1.896381E+00,5.545280E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.247416E+00,4.471391E+04,8.566656E+04,1.886130E+00,5.515305E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.192453E+00,4.395712E+04,8.421664E+04,1.679261E+00,4.910391E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.893892E+00,3.984621E+04,7.634063E+04,2.215273E+00,4.526511E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.558538E+00,6.856066E+04,9.567831E+04,2.972926E-01,1.507840E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.401868E+03,1.142341E+00,1.388913E+04,1.810292E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.094138E+03,8.175648E-01,9.992885E+03,1.583317E+04,4.839144E-01,1.754222E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.001649E+03,7.102263E-01,8.769999E+03,1.249474E+04
10:00:00,1.896388E+00,5.545300E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.304280E+00,4.637179E+04,8.806709E+04,1.886137E+00,5.515325E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.247586E+00,4.557615E+04,8.655605E+04,1.679266E+00,4.910408E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.945970E+00,4.134332E+04,7.851725E+04,2.215283E+00,4.526503E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.613044E+00,6.964732E+04,9.679622E+04,2.972963E-01,1.507847E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.335457E+03,1.152484E+00,1.407427E+04,1.829220E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.033734E+03,8.270572E-01,1.016410E+04,1.602606E+04,4.839168E-01,1.754227E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.943050E+03,7.191243E-01,8.932760E+03,1.266102E+04
10:10:00,1.896394E+00,5.545320E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.362410E+00,4.797313E+04,9.042486E+04,1.886144E+00,5.515345E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.304117E+00,4.714144E+04,8.885720E+04,1.679272E+00,4.910424E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.999338E+00,4.267249E+04,8.002527E+04,2.215293E+00,4.526495E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.665820E+00,7.066094E+04,9.784038E+04,2.972999E-01,1.507854E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.276858E+03,1.161229E+00,1.423525E+04,1.845675E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.980436E+03,8.397168E-01,1.036523E+04,1.626699E+04,4.839192E-01,1.754232E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.891345E+03,7.299815E-01,9.111558E+03,1.284826E+04
10:20:00,1.896401E+00,5.545339E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.421258E+00,4.961045E+04,9.282221E+04,1.886150E+00,5.515365E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.361512E+00,4.874567E+04,9.120900E+04,1.679278E+00,4.910440E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.053488E+00,4.399606E+04,8.145660E+04,2.215303E+00,4.526487E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.716445E+00,7.164937E+04,9.885911E+04,2.973035E-01,1.507861E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.218259E+03,1.168789E+00,1.438234E+04,1.860708E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.927138E+03,8.545023E-01,1.059117E+04,1.676125E+04,4.839216E-01,1.754236E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.839641E+03,7.401083E-01,9.281804E+03,1.302393E+04
10:30:00,1.896408E+00,5.545359E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.480389E+00,5.110176E+04,9.443352E+04,1.886157E+00,5.515385E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.419347E+00,5.038320E+04,9.360041E+04,1.679283E+00,4.910456E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.108006E+00,4.532395E+04,8.288971E+04,2.215313E+00,4.526478E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.764582E+00,7.260868E+04,9.984794E+04,2.973071E-01,1.507868E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.159661E+03,1.175288E+00,1.451702E+04,1.874459E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.873840E+03,8.698484E-01,1.082362E+04,1.729644E+04,4.839240E-01,1.754241E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.787936E+03,7.494267E-01,9.442586E+03,1.318843E+04
10:40:00,1.896414E+00,5.545378E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.539410E+00,5.259177E+04,9.604012E+04,1.886164E+00,5.515405E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.477233E+00,5.186399E+04,9.521388E+04,1.679289E+00,4.910473E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.162525E+00,4.665184E+04,8.431993E+04,2.215323E+00,4.526470E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.809931E+00,7.353536E+04,1.008030E+05,2.973106E-01,1.507875E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.101062E+03,1.180770E+00,1.463979E+04,1.886975E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.820542E+03,8.853601E-01,1.105793E+04,1.774663E+04,4.839264E-01,1.754245E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.736231E+03,7.578893E-01,9.593351E+03,1.334273E+04
10:50:00,1.896421E+00,5.545397E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.597547E+00,5.407146E+04,9.763188E+04,1.886171E+00,5.515424E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.534396E+00,5.333226E+04,9.679580E+04,1.679294E+00,4.910488E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.216390E+00,4.797208E+04,8.573868E+04,2.215333E+00,4.526462E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.852324E+00,7.442742E+04,1.017220E+05,2.973141E-01,1.507882E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.042464E+03,1.185409E+00,1.475269E+04,1.898482E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.767245E+03,9.008853E-01,1.129237E+04,1.810591E+04,4.839287E-01,1.754250E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.684527E+03,7.654511E-01,9.733573E+03,1.348694E+04
11:00:00,1.896427E+00,5.545416E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.654784E+00,5.554059E+04,9.920891E+04,1.886177E+00,5.515443E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.590811E+00,5.479178E+04,9.836490E+04,1.679299E+00,4.910504E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.269530E+00,4.928384E+04,8.714532E+04,2.215342E+00,4.526454E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.891433E+00,7.528105E+04,1.026008E+05,2.973176E-01,1.507888E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.983865E+03,1.189049E+00,1.485392E+04,1.908790E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.713947E+03,9.162403E-01,1.152480E+04,1.841418E+04,4.839310E-01,1.754254E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.632822E+03,7.720635E-01,9.862682E+03,1.362045E+04
11:10:00,1.896434E+00,5.545435E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.710690E+00,5.672776E+04,1.004918E+05,1.886184E+00,5.515462E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.646045E+00,5.597108E+04,9.964166E+04,1.679305E+00,4.910520E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.321543E+00,5.035249E+04,8.829836E+04,2.215352E+00,4.526447E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.926855E+00,7.595958E+04,1.032993E+05,2.973211E-01,1.507895E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.944799E+03,1.191542E+00,1.492216E+04,1.915717E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.678415E+03,9.109438E-01,1.149818E+04,1.833174E+04,4.839333E-01,1.754259E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.598352E+03,7.746423E-01,9.927342E+03,1.368403E+04
11:20:00,1.896440E+00,5.545454E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.765050E+00,5.789683E+04,1.017521E+05,1.886190E+00,5.515482E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.699878E+00,5.713399E+04,1.008976E+05,1.679310E+00,4.910535E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.372215E+00,5.140545E+04,8.943179E+04,2.215361E+00,4.526439E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.958445E+00,7.659326E+04,1.039511E+05,2.973245E-01,1.507901E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.905734E+03,1.192772E+00,1.497563E+04,1.921123E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.642883E+03,9.021373E-01,1.143069E+04,1.831124E+04,4.839356E-01,1.754263E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.563883E+03,7.758914E-01,9.976441E+03,1.373158E+04
11:30:00,1.896447E+00,5.545473E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.817614E+00,5.904489E+04,1.029868E+05,1.886197E+00,5.515500E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.752055E+00,5.827751E+04,1.021296E+05,1.679315E+00,4.910551E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.421311E+00,5.243995E+04,9.054280E+04,2.215371E+00,4.526431E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.986153E+00,7.718149E+04,1.045556E+05,2.973279E-01,1.507908E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.866668E+03,1.192735E+00,1.501427E+04,1.925001E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.607351E+03,8.914430E-01,1.134123E+04,1.828326E+04,4.839379E-01,1.754267E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.529413E+03,7.759313E-01,1.001139E+04,1.376458E+04
11:40:00,1.896568E+00,5.545829E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.868157E+00,6.016929E+04,1.041933E+05,1.886318E+00,5.515856E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.802342E+00,5.939891E+04,1.033350E+05,1.679422E+00,4.910862E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.468606E+00,5.345338E+04,9.162876E+04,2.215481E+00,4.526338E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.010079E+00,7.772545E+04,1.051141E+05,2.973446E-01,1.507940E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.827602E+03,1.191528E+00,1.503921E+04,1.927471E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.571819E+03,9.355740E-01,1.189163E+04,1.919558E+04,4.839688E-01,1.754325E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.494943E+03,7.748930E-01,1.003371E+04,1.378460E+04
11:50:00,1.896649E+00,5.546065E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.916470E+00,6.126758E+04,1.053692E+05,1.886399E+00,5.516093E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.850520E+00,6.049562E+04,1.045111E+05,1.679493E+00,4.911070E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.513894E+00,5.444332E+04,9.268722E+04,2.215553E+00,4.526275E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.030495E+00,7.822834E+04,1.056299E+05,2.973435E-01,1.507937E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.788536E+03,1.189330E+00,1.505255E+04,1.928749E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.536288E+03,9.784848E-01,1.242761E+04,1.959716E+04,4.839752E-01,1.754334E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.460473E+03,7.729588E-01,1.004555E+04,1.379386E+04
12:00:00,1.896699E+00,5.546209E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.962363E+00,6.233755E+04,1.065121E+05,1.886449E+00,5.516237E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.896389E+00,6.156531E+04,1.056556E+05,1.679536E+00,4.911196E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.556990E+00,5.540759E+04,9.371599E+04,2.215599E+00,4.526235E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.047861E+00,7.869552E+04,1.061085E+05,2.972863E-01,1.507828E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.749471E+03,1.186390E+00,1.505720E+04,1.929139E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.500756E+03,9.946694E-01,1.265184E+04,1.943502E+04,4.839144E-01,1.754216E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.426004E+03,7.703642E-01,1.004965E+04,1.379527E+04
12:10:00,1.896778E+00,5.546440E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.005841E+00,6.327269E+04,1.075130E+05,1.886528E+00,5.516468E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.939942E+00,6.250133E+04,1.066592E+05,1.679605E+00,4.911398E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.597875E+00,5.625403E+04,9.462060E+04,2.215670E+00,4.526173E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.063011E+00,7.908397E+04,1.065064E+05,2.971608E-01,1.507588E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.718218E+03,1.183062E+00,1.504951E+04,1.928274E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.472330E+03,1.009759E+00,1.285667E+04,1.959212E+04,4.837809E-01,1.753958E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.398428E+03,7.674575E-01,1.004321E+04,1.378615E+04
12:20:00,1.896677E+00,5.546146E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.046790E+00,6.417824E+04,1.084802E+05,1.886427E+00,5.516174E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.981021E+00,6.340840E+04,1.076295E+05,1.679517E+00,4.911141E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.636403E+00,5.707287E+04,9.549386E+04,2.215578E+00,4.526246E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.076933E+00,7.945806E+04,1.068900E+05,2.969753E-01,1.507233E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.686966E+03,1.179791E+00,1.504247E+04,1.927498E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.443905E+03,1.024663E+00,1.305944E+04,2.006543E+04,4.835607E-01,1.753534E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.370852E+03,7.646311E-01,1.003770E+04,1.377850E+04
12:30:00,1.896723E+00,5.546280E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.085475E+00,6.505728E+04,1.094172E+05,1.886473E+00,5.516309E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.019836E+00,6.428896E+04,1.085696E+05,1.679557E+00,4.911256E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.672794E+00,5.786671E+04,9.633896E+04,2.215624E+00,4.526207E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.090963E+00,7.983341E+04,1.072758E+05,2.968062E-01,1.506909E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.655713E+03,1.177054E+00,1.504168E+04,1.927389E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.415479E+03,1.039704E+00,1.326385E+04,2.058876E+04,4.833747E-01,1.753179E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.343276E+03,7.623074E-01,1.003808E+04,1.377761E+04
12:40:00,1.896593E+00,5.545899E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.122228E+00,6.591371E+04,1.103287E+05,1.886343E+00,5.515929E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.056692E+00,6.514660E+04,1.094836E+05,1.679442E+00,4.910921E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.707364E+00,5.863922E+04,9.716006E+04,2.215510E+00,4.526303E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.105709E+00,8.021712E+04,1.076707E+05,2.966268E-01,1.506566E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.624460E+03,1.174990E+00,1.504878E+04,1.928090E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.387054E+03,9.987928E-01,1.281454E+04,2.005232E+04,4.831587E-01,1.752767E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.315700E+03,7.606188E-01,1.004590E+04,1.378480E+04
12:50:00,1.896517E+00,5.545679E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.157352E+00,6.675108E+04,1.112185E+05,1.886268E+00,5.515710E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.091871E+00,6.598460E+04,1.103753E+05,1.679375E+00,4.910726E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.740404E+00,5.939383E+04,9.796099E+04,2.215448E+00,4.526358E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.121500E+00,8.061308E+04,1.080785E+05,2.964857E-01,1.506297E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.593208E+03,1.173633E+00,1.506415E+04,1.929638E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.358628E+03,9.583716E-01,1.237150E+04,1.942568E+04,4.829924E-01,1.752452E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.288125E+03,7.596037E-01,1.006159E+04,1.380045E+04
13:00:00,1.896476E+00,5.545558E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.191086E+00,6.757216E+04,1.120898E+05,1.886227E+00,5.515589E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.125592E+00,6.680555E+04,1.112476E+05,1.679338E+00,4.910617E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.772138E+00,6.013316E+04,9.874459E+04,2.215413E+00,4.526390E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.138410E+00,8.102213E+04,1.085001E+05,2.964209E-01,1.506173E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.561955E+03,1.172935E+00,1.508723E+04,1.931985E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.330203E+03,9.442316E-01,1.223515E+04,1.921049E+04,4.829165E-01,1.752309E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.260549E+03,7.592300E-01,1.008479E+04,1.382419E+04
13:10:00,1.896406E+00,5.545352E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.223537E+00,6.821840E+04,1.127797E+05,1.886157E+00,5.515384E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.157949E+00,6.745068E+04,1.119373E+05,1.679276E+00,4.910435E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.802673E+00,6.072049E+04,9.937056E+04,2.215353E+00,4.526442E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.156165E+00,8.136191E+04,1.088514E+05,2.964427E-01,1.506215E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.542422E+03,1.172684E+00,1.510383E+04,1.933682E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.312437E+03,9.372234E-01,1.217108E+04,1.909705E+04,4.829342E-01,1.752345E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.243314E+03,7.563174E-01,1.006793E+04,1.380286E+04
13:20:00,1.896515E+00,5.545673E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.254817E+00,6.885093E+04,1.134542E+05,1.886267E+00,5.515706E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.189072E+00,6.808137E+04,1.126107E+05,1.679371E+00,4.910714E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.832144E+00,6.129537E+04,9.998255E+04,2.215457E+00,4.526360E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.174121E+00,8.170402E+04,1.092055E+05,2.965392E-01,1.506400E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.522890E+03,1.172428E+00,1.512036E+04,1.935369E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.294671E+03,9.240559E-01,1.203491E+04,1.841418E+04,4.830553E-01,1.752579E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.226079E+03,7.532396E-01,1.004914E+04,1.378204E+04
13:30:00,1.896479E+00,5.545568E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.284609E+00,6.946605E+04,1.141093E+05,1.886231E+00,5.515600E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.218677E+00,6.869430E+04,1.132642E+05,1.679340E+00,4.910622E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.860268E+00,6.185448E+04,1.005770E+05,2.215422E+00,4.526389E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.191210E+00,8.203600E+04,1.095490E+05,2.966320E-01,1.506577E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.503357E+03,1.171750E+00,1.513196E+04,1.936538E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.276905E+03,9.077622E-01,1.186240E+04,1.765417E+04,4.831562E-01,1.752772E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.208844E+03,7.497451E-01,1.002547E+04,1.375707E+04
13:40:00,1.896504E+00,5.545639E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.312532E+00,7.005929E+04,1.147400E+05,1.886255E+00,5.515672E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.246391E+00,6.928509E+04,1.138931E+05,1.679361E+00,4.910684E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.886670E+00,6.239344E+04,1.011492E+05,2.215447E+00,4.526368E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.206985E+00,8.235260E+04,1.098763E+05,2.967322E-01,1.506769E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.483824E+03,1.170606E+00,1.513810E+04,1.937146E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.259139E+03,8.892422E-01,1.166411E+04,1.707025E+04,4.832702E-01,1.752990E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.191609E+03,7.458319E-01,9.996907E+03,1.372648E+04
13:50:00,1.896514E+00,5.545671E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.338204E+00,7.062618E+04,1.153416E+05,1.886266E+00,5.515703E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.271839E+00,6.984936E+04,1.144925E+05,1.679370E+00,4.910711E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.910974E+00,6.290785E+04,1.016944E+05,2.215460E+00,4.526358E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.221123E+00,8.265004E+04,1.101833E+05,2.968208E-01,1.506938E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.464291E+03,1.169014E+00,1.513899E+04,1.937214E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.241373E+03,8.690575E-01,1.144656E+04,1.665642E+04,4.833689E-01,1.753179E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.174374E+03,7.415394E-01,9.963899E+03,1.369018E+04
14:00:00,1.896523E+00,5.545696E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.361306E+00,7.116298E+04,1.159100E+05,1.886275E+00,5.515729E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.294706E+00,7.038342E+04,1.150586E+05,1.679378E+00,4.910732E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.932865E+00,6.339400E+04,1.022085E+05,2.215471E+00,4.526349E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.233367E+00,8.292531E+04,1.104669E+05,2.968966E-01,1.507083E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.166993E+00,1.513486E+04,1.936755E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.475546E-01,1.121372E+04,1.632375E+04,4.834525E-01,1.753339E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.369011E-01,9.926843E+03,1.364857E+04
14:10:00,1.896531E+00,5.545719E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.381425E+00,7.139848E+04,1.161663E+05,1.886283E+00,5.515752E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.314588E+00,7.061614E+04,1.153124E+05,1.679384E+00,4.910752E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.951951E+00,6.361740E+04,1.024505E+05,2.215482E+00,4.526340E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.243385E+00,8.304257E+04,1.105877E+05,2.969603E-01,1.507205E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.164600E+00,1.510686E+04,1.933836E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.346106E-01,1.106305E+04,1.613468E+04,4.835219E-01,1.753472E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.349586E-01,9.904107E+03,1.362511E+04
14:20:00,1.896538E+00,5.545740E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.398339E+00,7.159647E+04,1.163816E+05,1.886290E+00,5.515773E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.331268E+00,7.081139E+04,1.155251E+05,1.679390E+00,4.910770E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.968017E+00,6.380546E+04,1.026540E+05,2.215493E+00,4.526331E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.251037E+00,8.313215E+04,1.106795E+05,2.970143E-01,1.507308E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.162009E+00,1.507654E+04,1.930677E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.269536E-01,1.097405E+04,1.602650E+04,4.835802E-01,1.753583E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.331137E-01,9.882512E+03,1.360267E+04
14:30:00,1.896545E+00,5.545761E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.411876E+00,7.175493E+04,1.165537E+05,1.886297E+00,5.515794E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.344582E+00,7.096723E+04,1.156947E+05,1.679396E+00,4.910787E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.980895E+00,6.395621E+04,1.028170E+05,2.215504E+00,4.526322E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.256177E+00,8.319233E+04,1.107407E+05,2.970599E-01,1.507395E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.159285E+00,1.504465E+04,1.927361E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.215217E-01,1.091090E+04,1.594854E+04,4.836289E-01,1.753677E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.313240E-01,9.861561E+03,1.358082E+04
14:40:00,1.896552E+00,5.545779E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.421868E+00,7.187189E+04,1.166806E+05,1.886304E+00,5.515813E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.354371E+00,7.108182E+04,1.158193E+05,1.679402E+00,4.910803E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.990429E+00,6.406781E+04,1.029375E+05,2.215514E+00,4.526314E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.258656E+00,8.322136E+04,1.107692E+05,2.970976E-01,1.507467E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.156399E+00,1.501087E+04,1.923852E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.174721E-01,1.086376E+04,1.589058E+04,4.836688E-01,1.753753E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.295320E-01,9.840584E+03,1.355885E+04
14:50:00,1.896558E+00,5.545797E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.428197E+00,7.194597E+04,1.167607E+05,1.886310E+00,5.515831E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.360519E+00,7.115379E+04,1.158972E+05,1.679407E+00,4.910818E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.996499E+00,6.413886E+04,1.030140E+05,2.215523E+00,4.526306E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.258340E+00,8.321766E+04,1.107635E+05,2.971287E-01,1.507527E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.153362E+00,1.497532E+04,1.920165E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.143151E-01,1.082695E+04,1.584690E+04,4.837013E-01,1.753815E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.276780E-01,9.818882E+03,1.353600E+04
15:00:00,1.896563E+00,5.545813E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.430612E+00,7.197424E+04,1.167908E+05,1.886315E+00,5.515847E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.362811E+00,7.118062E+04,1.159258E+05,1.679411E+00,4.910832E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.998987E+00,6.416800E+04,1.030449E+05,2.215533E+00,4.526298E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.254768E+00,8.317587E+04,1.107175E+05,2.971544E-01,1.507576E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.444758E+03,1.150092E+00,1.493704E+04,1.916189E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.223607E+03,8.116938E-01,1.079635E+04,1.581216E+04,4.837280E-01,1.753866E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.157140E+03,7.254526E-01,9.792832E+03,1.350813E+04
15:10:00,1.896569E+00,5.545829E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.429041E+00,7.163619E+04,1.164416E+05,1.886321E+00,5.515864E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.361182E+00,7.084188E+04,1.155758E+05,1.679416E+00,4.910845E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.997756E+00,6.387769E+04,1.027452E+05,2.215541E+00,4.526291E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.247952E+00,8.293776E+04,1.104696E+05,2.971759E-01,1.507617E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.468198E+03,1.146644E+00,1.487324E+04,1.909602E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.244926E+03,8.003587E-01,1.064261E+04,1.562251E+04,4.837500E-01,1.753908E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.177821E+03,7.214099E-01,9.724830E+03,1.343482E+04
15:20:00,1.896574E+00,5.545845E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.423451E+00,7.125110E+04,1.160413E+05,1.886326E+00,5.515879E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.355607E+00,7.045696E+04,1.151755E+05,1.679420E+00,4.910858E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.992756E+00,6.354327E+04,1.023977E+05,2.215550E+00,4.526284E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.237825E+00,8.266089E+04,1.101815E+05,2.971938E-01,1.507651E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.491637E+03,1.142916E+00,1.480617E+04,1.902670E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.266245E+03,7.845474E-01,1.043660E+04,1.504543E+04,4.837682E-01,1.753943E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.198503E+03,7.168091E-01,9.650297E+03,1.335574E+04
15:30:00,1.896579E+00,5.545860E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.413827E+00,7.081878E+04,1.155896E+05,1.886331E+00,5.515894E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.346077E+00,7.002575E+04,1.147247E+05,1.679425E+00,4.910870E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.983971E+00,6.316455E+04,1.020022E+05,2.215558E+00,4.526277E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.224328E+00,8.234459E+04,1.098523E+05,2.972089E-01,1.507680E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.515076E+03,1.138849E+00,1.473512E+04,1.895323E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.287564E+03,7.665366E-01,1.020501E+04,1.439397E+04,4.837833E-01,1.753972E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.219185E+03,7.116256E-01,9.568943E+03,1.326986E+04
15:40:00,1.896584E+00,5.545875E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.400178E+00,7.033935E+04,1.150865E+05,1.886337E+00,5.515909E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.332609E+00,6.954843E+04,1.142235E+05,1.679429E+00,4.910882E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.971411E+00,6.274163E+04,1.015587E+05,2.215567E+00,4.526270E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.207441E+00,8.198860E+04,1.094815E+05,2.972225E-01,1.507706E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.538516E+03,1.134310E+00,1.465855E+04,1.887398E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.308884E+03,7.469553E-01,9.955207E+03,1.384792E+04,4.837967E-01,1.753997E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.239867E+03,7.058652E-01,9.480837E+03,1.317649E+04
15:50:00,1.896589E+00,5.545890E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.382553E+00,6.981337E+04,1.145326E+05,1.886342E+00,5.515925E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.315260E+00,6.902569E+04,1.136726E+05,1.679433E+00,4.910895E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.955132E+00,6.227519E+04,1.010679E+05,2.215575E+00,4.526263E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.187169E+00,8.159299E+04,1.090691E+05,2.972347E-01,1.507730E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.561955E+03,1.129110E+00,1.457424E+04,1.878663E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.330203E+03,7.261713E-01,9.691482E+03,1.342014E+04,4.838086E-01,1.754020E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.260549E+03,6.995386E-01,9.386102E+03,1.307544E+04
16:00:00,1.896594E+00,5.545905E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.361191E+00,6.924366E+04,1.139308E+05,1.886347E+00,5.515940E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.294250E+00,6.846010E+04,1.130747E+05,1.679437E+00,4.910908E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.935252E+00,6.176660E+04,1.005312E+05,2.215583E+00,4.526257E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.163900E+00,8.116230E+04,1.086199E+05,2.972457E-01,1.507751E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.585395E+03,1.123197E+00,1.448159E+04,1.869063E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.351522E+03,7.044703E-01,9.417147E+03,1.306135E+04,4.838192E-01,1.754040E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.281231E+03,6.929120E-01,9.287857E+03,1.297022E+04
16:10:00,1.896600E+00,5.545920E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.336501E+00,6.852844E+04,1.131768E+05,1.886352E+00,5.515955E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.269990E+00,6.774991E+04,1.123255E+05,1.679442E+00,4.910920E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.912227E+00,6.112922E+04,9.985987E+04,2.215591E+00,4.526250E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.137832E+00,8.064607E+04,1.080825E+05,2.972557E-01,1.507770E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.616647E+03,1.116449E+00,1.437135E+04,1.857645E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.379947E+03,6.859526E-01,9.172816E+03,1.277216E+04,4.838286E-01,1.754058E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.308806E+03,6.874397E-01,9.196228E+03,1.287352E+04
16:20:00,1.896605E+00,5.545935E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.308659E+00,6.777631E+04,1.123822E+05,1.886358E+00,5.515971E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.242664E+00,6.700383E+04,1.115368E+05,1.679446E+00,4.910933E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.886256E+00,6.045737E+04,9.915076E+04,2.215600E+00,4.526243E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.109084E+00,8.009847E+04,1.075122E+05,2.972646E-01,1.507787E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.647900E+03,1.108916E+00,1.425192E+04,1.845272E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.408373E+03,6.714712E-01,8.975596E+03,1.255303E+04,4.838370E-01,1.754074E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.336382E+03,6.818365E-01,9.103066E+03,1.277505E+04
16:30:00,1.896610E+00,5.545950E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.277953E+00,6.699068E+04,1.115507E+05,1.886363E+00,5.515986E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.212551E+00,6.622513E+04,1.107120E+05,1.679450E+00,4.910945E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.857620E+00,5.975431E+04,9.840744E+04,2.215608E+00,4.526237E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.077857E+00,7.952184E+04,1.069115E+05,2.972728E-01,1.507803E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.679152E+03,1.100660E+00,1.412403E+04,1.832020E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.436798E+03,6.587222E-01,8.798547E+03,1.236118E+04,4.838446E-01,1.754089E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.363958E+03,6.761029E-01,9.008377E+03,1.267488E+04
16:40:00,1.896615E+00,5.545965E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.244795E+00,6.617632E+04,1.106873E+05,1.886368E+00,5.516001E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.180072E+00,6.541873E+04,1.098564E+05,1.679454E+00,4.910957E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.826737E+00,5.902495E+04,9.763509E+04,2.215616E+00,4.526230E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.044413E+00,7.891927E+04,1.062837E+05,2.972803E-01,1.507817E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.710405E+03,1.091844E+00,1.398958E+04,1.818084E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.465224E+03,6.470616E-01,8.634144E+03,1.218341E+04,4.838514E-01,1.754102E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.391534E+03,6.702167E-01,8.911903E+03,1.257270E+04
16:50:00,1.896620E+00,5.545979E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.209670E+00,6.533896E+04,1.097983E+05,1.886373E+00,5.516016E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.145674E+00,6.458986E+04,1.089756E+05,1.679459E+00,4.910969E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.794047E+00,5.827445E+04,9.683929E+04,2.215623E+00,4.526224E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,6.009062E+00,7.829437E+04,1.056326E+05,2.972872E-01,1.507830E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.741658E+03,1.082625E+00,1.385041E+04,1.803657E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.493649E+03,6.361089E-01,8.477963E+03,1.201402E+04,4.838575E-01,1.754114E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.419110E+03,6.641480E-01,8.813291E+03,1.246812E+04
17:00:00,1.896625E+00,5.545994E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.173124E+00,6.448495E+04,1.088904E+05,1.886378E+00,5.516030E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.109913E+00,6.374505E+04,1.080768E+05,1.679463E+00,4.910981E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.760104E+00,5.750927E+04,9.602696E+04,2.215631E+00,4.526217E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.972103E+00,7.765065E+04,1.049616E+05,2.972936E-01,1.507842E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.772910E+03,1.073117E+00,1.370787E+04,1.788875E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.522075E+03,6.256304E-01,8.327303E+03,1.185037E+04,4.838632E-01,1.754125E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.446685E+03,6.578691E-01,8.712220E+03,1.236077E+04
17:10:00,1.896630E+00,5.546008E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.136337E+00,6.352156E+04,1.078695E+05,1.886383E+00,5.516045E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.073970E+00,6.279154E+04,1.070656E+05,1.679467E+00,4.910993E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.725975E+00,5.664995E+04,9.511739E+04,2.215639E+00,4.526211E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.933891E+00,7.693949E+04,1.042212E+05,2.972995E-01,1.507854E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.811976E+03,1.063403E+00,1.355510E+04,1.773040E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.557607E+03,6.200216E-01,8.226335E+03,1.174385E+04,4.838684E-01,1.754134E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.481155E+03,6.514583E-01,8.602710E+03,1.224467E+04
17:20:00,1.896635E+00,5.546022E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.100271E+00,6.256663E+04,1.068573E+05,1.886388E+00,5.516060E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.038798E+00,6.184707E+04,1.060639E+05,1.679471E+00,4.911005E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.692459E+00,5.579781E+04,9.421521E+04,2.215647E+00,4.526205E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.894680E+00,7.621663E+04,1.034685E+05,2.973051E-01,1.507864E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.851042E+03,1.053534E+00,1.340052E+04,1.757016E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.593138E+03,6.146300E-01,8.127894E+03,1.164022E+04,4.838732E-01,1.754144E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.515625E+03,6.450371E-01,8.493080E+03,1.212847E+04
