Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
17:30:00,1.896640E+00,5.546037E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.065470E+00,6.162649E+04,1.058609E+05,1.886393E+00,5.516074E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.004953E+00,6.091812E+04,1.050787E+05,1.679475E+00,4.911017E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.659986E+00,5.495787E+04,9.332582E+04,2.215654E+00,4.526198E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.854614E+00,7.548377E+04,1.027053E+05,2.973104E-01,1.507874E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.890107E+03,1.043529E+00,1.324434E+04,1.740825E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.628670E+03,6.093888E-01,8.031208E+03,1.153859E+04,4.838778E-01,1.754152E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.550095E+03,6.386915E-01,8.384334E+03,1.201322E+04
17:40:00,1.896644E+00,5.546051E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,4.032213E+00,6.070442E+04,1.048837E+05,1.886398E+00,5.516088E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.972702E+00,6.000784E+04,1.041135E+05,1.679479E+00,4.911029E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.628718E+00,5.413204E+04,9.245137E+04,2.215662E+00,4.526192E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.813697E+00,7.474093E+04,1.019316E+05,2.973154E-01,1.507884E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.929173E+03,1.033386E+00,1.308655E+04,1.724465E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.664202E+03,6.042452E-01,7.935665E+03,1.143821E+04,4.838820E-01,1.754160E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.584564E+03,6.324795E-01,8.277152E+03,1.189961E+04
17:50:00,1.896649E+00,5.546065E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.999661E+00,5.979062E+04,1.039150E+05,1.886403E+00,5.516102E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.941631E+00,5.911136E+04,1.031631E+05,1.679483E+00,4.911040E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.597905E+00,5.331154E+04,9.158213E+04,2.215669E+00,4.526186E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.770815E+00,7.397511E+04,1.011328E+05,2.973202E-01,1.507893E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,2.968239E+03,1.023068E+00,1.292670E+04,1.707882E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.699734E+03,5.991140E-01,7.840270E+03,1.133793E+04,4.838861E-01,1.754168E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.619034E+03,6.262233E-01,8.169451E+03,1.178514E+04
18:00:00,1.896654E+00,5.546079E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.968261E+00,5.889029E+04,1.029608E+05,1.886407E+00,5.516117E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.911913E+00,5.823071E+04,1.022298E+05,1.679487E+00,4.911052E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.567858E+00,5.250001E+04,9.072244E+04,2.215676E+00,4.526180E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.726444E+00,7.319185E+04,1.003161E+05,2.973248E-01,1.507902E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.007305E+03,1.012584E+00,1.276491E+04,1.691090E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.735266E+03,5.939982E-01,7.745057E+03,1.123784E+04,4.838899E-01,1.754176E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.653504E+03,6.200558E-01,8.062790E+03,1.167184E+04
18:10:00,1.896659E+00,5.546092E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.936992E+00,5.772510E+04,1.017340E+05,1.886412E+00,5.516131E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.882454E+00,5.708671E+04,1.010254E+05,1.679491E+00,4.911063E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.537657E+00,5.145674E+04,8.962393E+04,2.215683E+00,4.526174E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.680318E+00,7.225610E+04,9.934271E+04,2.973293E-01,1.507911E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.065903E+03,1.001895E+00,1.258119E+04,1.672040E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.788564E+03,5.888740E-01,7.631985E+03,1.111940E+04,4.838936E-01,1.754183E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.705209E+03,6.138449E-01,7.938385E+03,1.154027E+04
18:20:00,1.896663E+00,5.546106E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.904936E+00,5.655070E+04,1.004961E+05,1.886417E+00,5.516144E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.852334E+00,5.593498E+04,9.981171E+04,1.679494E+00,4.911074E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.506574E+00,5.040316E+04,8.851335E+04,2.215691E+00,4.526168E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.632304E+00,7.129825E+04,9.834576E+04,2.973336E-01,1.507919E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.124502E+03,9.909787E-01,1.239482E+04,1.652705E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.841862E+03,5.837278E-01,7.518658E+03,1.100064E+04,4.838971E-01,1.754189E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.756913E+03,6.074077E-01,7.811331E+03,1.140562E+04
18:30:00,1.896668E+00,5.546119E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.871491E+00,5.536004E+04,9.923951E+04,1.886422E+00,5.516158E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.820919E+00,5.476808E+04,9.858050E+04,1.679498E+00,4.911086E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.474143E+00,4.933381E+04,8.738460E+04,2.215698E+00,4.526163E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.582124E+00,7.031506E+04,9.732143E+04,2.973378E-01,1.507927E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.183100E+03,9.797959E-01,1.220532E+04,1.633034E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.895159E+03,5.785491E-01,7.404957E+03,1.088141E+04,4.839006E-01,1.754196E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.808618E+03,6.005831E-01,7.679743E+03,1.126575E+04
18:40:00,1.896672E+00,5.546133E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.835992E+00,5.414534E+04,9.795517E+04,1.886426E+00,5.516172E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.787528E+00,5.357806E+04,9.732264E+04,1.679502E+00,4.911097E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.439849E+00,4.824264E+04,8.623078E+04,2.215705E+00,4.526157E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.529405E+00,6.930213E+04,9.626471E+04,2.973419E-01,1.507935E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.241699E+03,9.683605E-01,1.201286E+04,1.613048E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,2.948457E+03,5.733290E-01,7.290777E+03,1.076158E+04,4.839039E-01,1.754202E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.860323E+03,5.931944E-01,7.541554E+03,1.111829E+04
18:50:00,1.896677E+00,5.546146E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.798816E+00,5.291101E+04,9.664817E+04,1.886431E+00,5.516185E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.752186E+00,5.236520E+04,9.603852E+04,1.679506E+00,4.911108E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.404150E+00,4.713503E+04,8.505798E+04,2.215712E+00,4.526151E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.474767E+00,6.826675E+04,9.518409E+04,2.973459E-01,1.507942E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.300297E+03,9.567343E-01,1.181818E+04,1.592822E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.001755E+03,5.681099E-01,7.176612E+03,1.064173E+04,4.839072E-01,1.754209E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.912027E+03,5.852921E-01,7.397351E+03,1.096401E+04
19:00:00,1.896681E+00,5.546159E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.758802E+00,5.164347E+04,9.530302E+04,1.886436E+00,5.516199E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.713963E+00,5.111861E+04,9.471567E+04,1.679510E+00,4.911119E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.366030E+00,4.599908E+04,8.385266E+04,2.215719E+00,4.526146E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.417280E+00,6.719802E+04,9.406747E+04,2.973498E-01,1.507950E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.358896E+03,9.449322E-01,1.162143E+04,1.572370E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.055053E+03,5.628580E-01,7.062069E+03,1.052140E+04,4.839103E-01,1.754215E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,2.963732E+03,5.765639E-01,7.243482E+03,1.079868E+04
19:10:00,1.896686E+00,5.546172E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.715551E+00,5.055115E+04,9.413347E+04,1.886440E+00,5.516212E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.672587E+00,5.004824E+04,9.356951E+04,1.679513E+00,4.911129E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.325311E+00,4.501663E+04,8.280145E+04,2.215725E+00,4.526140E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.356879E+00,6.620073E+04,9.302219E+04,2.973537E-01,1.507957E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.401868E+03,9.330818E-01,1.143974E+04,1.553449E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.094138E+03,5.665763E-01,7.066326E+03,1.053593E+04,4.839134E-01,1.754220E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.001649E+03,5.669229E-01,7.092717E+03,1.063529E+04
19:20:00,1.896690E+00,5.546185E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.664343E+00,4.936568E+04,9.285764E+04,1.886445E+00,5.516225E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.624390E+00,4.889802E+04,9.233207E+04,1.679517E+00,4.911140E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.280108E+00,4.398171E+04,8.169021E+04,2.215732E+00,4.526134E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.292563E+00,6.515762E+04,9.192685E+04,2.973575E-01,1.507964E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.444841E+03,9.212453E-01,1.125822E+04,1.534537E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.133223E+03,5.702585E-01,7.070163E+03,1.054021E+04,4.839164E-01,1.754226E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.039565E+03,5.562347E-01,6.929694E+03,1.045789E+04
19:30:00,1.896695E+00,5.546198E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.605395E+00,4.808963E+04,9.147828E+04,1.886449E+00,5.516238E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.568550E+00,4.765834E+04,9.099220E+04,1.679521E+00,4.911151E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.230460E+00,4.289476E+04,8.051932E+04,2.215739E+00,4.526129E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.225403E+00,6.408121E+04,9.079605E+04,2.973612E-01,1.507972E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.487813E+03,9.095432E-01,1.107827E+04,1.515785E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.172308E+03,5.739328E-01,7.073915E+03,1.054129E+04,4.839194E-01,1.754232E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.077482E+03,5.448039E-01,6.757979E+03,1.027069E+04
19:40:00,1.896699E+00,5.546211E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.539968E+00,4.673772E+04,9.001106E+04,1.886453E+00,5.516251E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.505904E+00,4.633900E+04,8.956010E+04,1.679524E+00,4.911161E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.174905E+00,4.173866E+04,7.926879E+04,2.215746E+00,4.526123E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.155678E+00,6.297480E+04,8.963252E+04,2.973649E-01,1.507979E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.530785E+03,8.980189E-01,1.090040E+04,1.497245E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.211393E+03,5.776057E-01,7.077664E+03,1.054477E+04,4.839223E-01,1.754238E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.115399E+03,5.329950E-01,6.581838E+03,1.007843E+04
19:50:00,1.896703E+00,5.546224E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.469705E+00,4.532921E+04,8.847668E+04,1.886458E+00,5.516264E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.438280E+00,4.496138E+04,8.805899E+04,1.679528E+00,4.911172E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.114362E+00,4.052418E+04,7.795017E+04,2.215752E+00,4.526118E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.084553E+00,6.185198E+04,8.845108E+04,2.973685E-01,1.507986E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.573757E+03,8.867381E-01,1.072538E+04,1.478998E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.250478E+03,5.813055E-01,7.081737E+03,1.055242E+04,4.839252E-01,1.754243E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.153315E+03,5.210920E-01,6.404596E+03,9.884612E+03
20:00:00,1.896708E+00,5.546236E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.396154E+00,4.385261E+04,8.659612E+04,1.886462E+00,5.516277E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.367301E+00,4.348004E+04,8.586042E+04,1.679531E+00,4.911182E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,3.050145E+00,3.926669E+04,7.657997E+04,2.215759E+00,4.526113E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,5.013099E+00,6.072532E+04,8.726497E+04,2.973721E-01,1.507992E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.616730E+03,8.757637E-01,1.055394E+04,1.461124E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.289563E+03,5.850610E-01,7.086473E+03,1.056374E+04,4.839281E-01,1.754249E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.191232E+03,5.093870E-01,6.229671E+03,9.693005E+03
20:10:00,1.896712E+00,5.546249E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.321171E+00,4.241885E+04,8.420508E+04,1.886467E+00,5.516290E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.294757E+00,4.208148E+04,8.353537E+04,1.679535E+00,4.911193E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.984147E+00,3.808031E+04,7.527722E+04,2.215765E+00,4.526107E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.942560E+00,5.966214E+04,8.614376E+04,2.973757E-01,1.507999E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.651889E+03,8.650543E-01,1.039342E+04,1.444364E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.321542E+03,5.793285E-01,6.987626E+03,1.045710E+04,4.839310E-01,1.754254E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.222255E+03,4.981012E-01,6.066547E+03,9.513633E+03
20:20:00,1.896716E+00,5.546261E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.251560E+00,4.107396E+04,8.197103E+04,1.886471E+00,5.516302E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.226329E+00,4.075523E+04,8.133495E+04,1.679538E+00,4.911203E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.920380E+00,3.689047E+04,7.362206E+04,2.215772E+00,4.526102E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.875716E+00,5.864222E+04,8.506952E+04,2.973793E-01,1.508006E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.687048E+03,8.548572E-01,1.023890E+04,1.428247E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.353520E+03,5.737666E-01,6.890786E+03,1.035402E+04,4.839338E-01,1.754260E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.253278E+03,4.876932E-01,5.913696E+03,9.345907E+03
20:30:00,1.896720E+00,5.546273E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.188360E+00,3.982867E+04,7.991781E+04,1.886475E+00,5.516315E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.164088E+00,3.952547E+04,7.930943E+04,1.679542E+00,4.911213E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.860030E+00,3.572720E+04,7.168805E+04,2.215778E+00,4.526097E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.812816E+00,5.766845E+04,8.404433E+04,2.973828E-01,1.508013E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.722207E+03,8.452515E-01,1.009130E+04,1.412863E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.385499E+03,5.684043E-01,6.796278E+03,1.025395E+04,4.839366E-01,1.754265E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.284301E+03,4.780870E-01,5.770230E+03,9.188700E+03
20:40:00,1.896725E+00,5.546285E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.131498E+00,3.867939E+04,7.804078E+04,1.886479E+00,5.516327E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.108371E+00,3.839373E+04,7.746443E+04,1.679545E+00,4.911223E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.805651E+00,3.465462E+04,6.992027E+04,2.215784E+00,4.526091E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.754829E+00,5.675218E+04,8.308046E+04,2.973862E-01,1.508019E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.757366E+03,8.362925E-01,9.951273E+03,1.398272E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.417478E+03,5.632848E-01,6.704604E+03,1.015692E+04,4.839394E-01,1.754270E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.315323E+03,4.691558E-01,5.634665E+03,9.040177E+03
20:50:00,1.896729E+00,5.546298E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.080380E+00,3.761620E+04,7.632250E+04,1.886484E+00,5.516339E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.058345E+00,3.734712E+04,7.577654E+04,1.679549E+00,4.911233E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.757198E+00,3.366964E+04,6.831502E+04,2.215791E+00,4.526086E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.701797E+00,5.589392E+04,8.217849E+04,2.973897E-01,1.508026E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.792526E+03,8.279957E-01,9.818996E+03,1.384493E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.449456E+03,5.584245E-01,6.615955E+03,1.006296E+04,4.839421E-01,1.754275E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.346346E+03,4.608543E-01,5.506471E+03,8.899723E+03
21:00:00,1.896733E+00,5.546310E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.034607E+00,3.663185E+04,7.475055E+04,1.886488E+00,5.516351E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,3.013540E+00,3.637755E+04,7.423162E+04,1.679552E+00,4.911243E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.714429E+00,3.276687E+04,6.686372E+04,2.215797E+00,4.526081E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.653726E+00,5.509372E+04,8.133878E+04,2.973931E-01,1.508032E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.827685E+03,8.203677E-01,9.694545E+03,1.371537E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.481435E+03,5.538334E-01,6.530447E+03,9.972262E+03,4.839447E-01,1.754280E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.377369E+03,4.531744E-01,5.385552E+03,8.767286E+03
21:10:00,1.896737E+00,5.546321E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.993505E+00,3.571608E+04,7.330627E+04,1.886492E+00,5.516364E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.973274E+00,3.547469E+04,7.281083E+04,1.679555E+00,4.911253E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.676363E+00,3.193219E+04,6.553994E+04,2.215803E+00,4.526076E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.610268E+00,5.434753E+04,8.055714E+04,2.973964E-01,1.508039E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.862844E+03,8.134650E-01,9.578585E+03,1.359485E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.513414E+03,5.468895E-01,6.417497E+03,9.849627E+03,4.839473E-01,1.754285E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.408392E+03,4.461434E-01,5.272228E+03,8.643354E+03
21:20:00,1.896741E+00,5.546333E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.955711E+00,3.485083E+04,7.195436E+04,1.886496E+00,5.516376E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.936236E+00,3.462119E+04,7.148025E+04,1.679559E+00,4.911262E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.641499E+00,3.114595E+04,6.430513E+04,2.215809E+00,4.526071E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.570257E+00,5.364168E+04,7.981827E+04,2.973997E-01,1.508045E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.898003E+03,8.070786E-01,9.468669E+03,1.348067E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.545392E+03,5.401797E-01,6.307291E+03,9.735364E+03,4.839499E-01,1.754290E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.439414E+03,4.395735E-01,5.164302E+03,8.525317E+03
21:30:00,1.896745E+00,5.546345E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.920638E+00,3.402787E+04,7.067916E+04,1.886500E+00,5.516387E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.901860E+00,3.380909E+04,7.022473E+04,1.679562E+00,4.911272E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.609229E+00,3.039969E+04,6.314309E+04,2.215815E+00,4.526066E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.533125E+00,5.296953E+04,7.911490E+04,2.974029E-01,1.508051E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.933162E+03,8.011073E-01,9.363611E+03,1.337154E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.577371E+03,5.336698E-01,6.199429E+03,9.625115E+03,4.839524E-01,1.754295E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.470437E+03,4.333868E-01,5.060861E+03,8.412125E+03
21:40:00,1.896749E+00,5.546356E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.887928E+00,3.324194E+04,6.947097E+04,1.886504E+00,5.516399E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.869797E+00,3.303325E+04,6.903482E+04,1.679565E+00,4.911282E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.579194E+00,2.968821E+04,6.204417E+04,2.215821E+00,4.526061E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.498485E+00,5.232655E+04,7.844222E+04,2.974061E-01,1.508057E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,3.968321E+03,7.954882E-01,9.262675E+03,1.326670E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.609350E+03,5.273355E-01,6.093623E+03,9.515556E+03,4.839549E-01,1.754300E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.501460E+03,4.275376E-01,4.961371E+03,8.303190E+03
21:50:00,1.896753E+00,5.546368E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.857279E+00,3.248863E+04,6.832150E+04,1.886508E+00,5.516411E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.839754E+00,3.228936E+04,6.790245E+04,1.679569E+00,4.911291E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.551100E+00,2.900723E+04,6.100035E+04,2.215827E+00,4.526056E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.465996E+00,5.170874E+04,7.779592E+04,2.974092E-01,1.508063E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.003480E+03,7.901671E-01,9.165229E+03,1.316546E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.641329E+03,5.211526E-01,5.989595E+03,9.405703E+03,4.839574E-01,1.754305E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.532483E+03,4.219863E-01,4.865368E+03,8.197995E+03
22:00:00,1.896757E+00,5.546379E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.828429E+00,3.176411E+04,6.722364E+04,1.886512E+00,5.516423E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.811473E+00,3.157368E+04,6.682063E+04,1.679572E+00,4.911301E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.524696E+00,2.835310E+04,6.000478E+04,2.215833E+00,4.526051E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.435360E+00,5.111263E+04,7.717228E+04,2.974123E-01,1.508069E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.038640E+03,7.850980E-01,9.070732E+03,1.306726E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.673307E+03,5.151002E-01,5.887097E+03,9.295794E+03,4.839598E-01,1.754309E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.563506E+03,4.166982E-01,4.772446E+03,8.096088E+03
22:10:00,1.896761E+00,5.546391E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.801270E+00,3.115368E+04,6.626380E+04,1.886516E+00,5.516434E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.784851E+00,3.097108E+04,6.587541E+04,1.679575E+00,4.911310E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.499870E+00,2.780173E+04,5.913421E+04,2.215839E+00,4.526046E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.406430E+00,5.058926E+04,7.662364E+04,2.974154E-01,1.508075E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.065986E+03,7.802604E-01,8.986759E+03,1.297986E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.698180E+03,5.059080E-01,5.755079E+03,9.149338E+03,4.839621E-01,1.754314E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.587634E+03,4.116682E-01,4.689439E+03,8.004514E+03
22:20:00,1.896764E+00,5.546402E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.775612E+00,3.056572E+04,6.534542E+04,1.886520E+00,5.516445E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.759703E+00,3.039052E+04,6.497087E+04,1.679578E+00,4.911319E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.476441E+00,2.727118E+04,5.830214E+04,2.215845E+00,4.526042E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.378998E+00,5.008344E+04,7.609332E+04,2.974184E-01,1.508081E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.093332E+03,7.756240E-01,8.905140E+03,1.289487E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.723052E+03,4.968251E-01,5.624373E+03,9.010136E+03,4.839644E-01,1.754318E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.611763E+03,4.068741E-01,4.609193E+03,7.915911E+03
22:30:00,1.896768E+00,5.546413E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.751298E+00,2.999800E+04,6.446434E+04,1.886524E+00,5.516457E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.735874E+00,2.982983E+04,6.410294E+04,1.679581E+00,4.911328E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.454262E+00,2.675935E+04,5.750463E+04,2.215851E+00,4.526037E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.352894E+00,4.959315E+04,7.557918E+04,2.974214E-01,1.508087E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.120678E+03,7.711647E-01,8.825595E+03,1.281202E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.747924E+03,4.878359E-01,5.494792E+03,8.873580E+03,4.839667E-01,1.754322E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.635892E+03,4.022937E-01,4.531448E+03,7.829990E+03
22:40:00,1.896772E+00,5.546424E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.728193E+00,2.944864E+04,6.361685E+04,1.886528E+00,5.516468E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.713232E+00,2.928714E+04,6.326798E+04,1.679584E+00,4.911338E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.433204E+00,2.626447E+04,5.673820E+04,2.215857E+00,4.526032E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.327975E+00,4.911675E+04,7.507946E+04,2.974243E-01,1.508092E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.148024E+03,7.668635E-01,8.747900E+03,1.273106E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.772796E+03,4.789327E-01,5.366248E+03,8.736138E+03,4.839689E-01,1.754327E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.660021E+03,3.979055E-01,4.455954E+03,7.746468E+03
22:50:00,1.896776E+00,5.546435E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.706183E+00,2.891600E+04,6.279994E+04,1.886531E+00,5.516479E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.691665E+00,2.876088E+04,6.246305E+04,1.679588E+00,4.911347E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.413160E+00,2.578501E+04,5.600002E+04,2.215863E+00,4.526027E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.304124E+00,4.865284E+04,7.459274E+04,2.974272E-01,1.508098E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.175370E+03,7.627044E-01,8.671870E+03,1.265180E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.797669E+03,4.701074E-01,5.238646E+03,8.596951E+03,4.839711E-01,1.754331E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.684150E+03,3.936888E-01,4.382467E+03,7.665084E+03
23:00:00,1.896779E+00,5.546446E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.685169E+00,2.839871E+04,6.201104E+04,1.886535E+00,5.516490E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.671077E+00,2.824967E+04,6.168560E+04,1.679591E+00,4.911356E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.394037E+00,2.531966E+04,5.528766E+04,2.215868E+00,4.526023E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.281241E+00,4.820026E+04,7.411790E+04,2.974300E-01,1.508103E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.202716E+03,7.586750E-01,8.597356E+03,1.257411E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.822541E+03,4.613534E-01,5.111907E+03,8.456529E+03,4.839733E-01,1.754335E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.708278E+03,3.896264E-01,4.310786E+03,7.585626E+03
23:10:00,1.896783E+00,5.546457E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.664951E+00,2.789433E+04,6.124510E+04,1.886539E+00,5.516501E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.651267E+00,2.775111E+04,6.093064E+04,1.679594E+00,4.911364E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.375654E+00,2.486623E+04,5.459657E+04,2.215874E+00,4.526018E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.259136E+00,4.775679E+04,7.365243E+04,2.974328E-01,1.508109E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.230062E+03,7.547468E-01,8.524029E+03,1.249762E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.847413E+03,4.484524E-01,4.936782E+03,8.257485E+03,4.839754E-01,1.754339E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.732407E+03,3.856786E-01,4.240447E+03,7.507539E+03
23:20:00,1.896787E+00,5.546467E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.645452E+00,2.740181E+04,6.050014E+04,1.886543E+00,5.516512E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.632160E+00,2.726414E+04,6.019617E+04,1.679597E+00,4.911373E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.357944E+00,2.442378E+04,5.392499E+04,2.215880E+00,4.526013E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.237730E+00,4.732149E+04,7.319540E+04,2.974356E-01,1.508114E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.257408E+03,7.509103E-01,8.451774E+03,1.242222E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.872286E+03,4.356154E-01,4.762507E+03,8.069325E+03,4.839774E-01,1.754343E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.756536E+03,3.818291E-01,4.171258E+03,7.430609E+03
23:30:00,1.896790E+00,5.546478E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.626601E+00,2.692018E+04,5.977434E+04,1.886546E+00,5.516523E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.613686E+00,2.678781E+04,5.948043E+04,1.679600E+00,4.911382E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.340835E+00,2.399135E+04,5.327108E+04,2.215885E+00,4.526009E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.216947E+00,4.689350E+04,7.274592E+04,2.974383E-01,1.508119E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.284754E+03,7.471563E-01,8.380486E+03,1.234781E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.897158E+03,4.228310E-01,4.588945E+03,7.884057E+03,4.839795E-01,1.754347E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.780665E+03,3.780666E-01,4.103089E+03,7.354696E+03
23:40:00,1.896909E+00,5.546826E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.608336E+00,2.644860E+04,5.906602E+04,1.886665E+00,5.516871E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.595782E+00,2.632130E+04,5.878172E+04,1.679704E+00,4.911687E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.324263E+00,2.356809E+04,5.263314E+04,2.215992E+00,4.525919E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.196726E+00,4.647208E+04,7.230319E+04,2.974543E-01,1.508149E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.312100E+03,7.434774E-01,8.310075E+03,1.227429E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.922030E+03,4.662528E-01,5.067941E+03,8.479396E+03,4.840102E-01,1.754404E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.804794E+03,3.743836E-01,4.035849E+03,7.279698E+03
23:50:00,1.896952E+00,5.546950E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.590606E+00,2.598637E+04,5.837383E+04,1.886708E+00,5.516995E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.578395E+00,2.586389E+04,5.809869E+04,1.679741E+00,4.911796E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.308174E+00,2.315330E+04,5.200984E+04,2.216029E+00,4.525885E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.177011E+00,4.605659E+04,7.186657E+04,2.974489E-01,1.508139E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.339446E+03,7.398670E-01,8.240467E+03,1.220158E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.946903E+03,5.077054E-01,5.524718E+03,8.979673E+03,4.840080E-01,1.754397E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.828923E+03,3.707755E-01,3.969486E+03,7.205570E+03
24:00:00,1.897003E+00,5.547098E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.573366E+00,2.553287E+04,5.769666E+04,1.886759E+00,5.517143E+04,9.442571E-01,0.000000E+00,0.000000E+00,9.442571E-01,0.000000E+00,2.561483E+00,2.541497E+04,5.743023E+04,1.679786E+00,4.911926E+04,8.304404E-01,0.000000E+00,0.000000E+00,8.304404E-01,0.000000E+00,2.292522E+00,2.274635E+04,5.139994E+04,2.216075E+00,4.525846E+04,1.565733E+00,0.000000E+00,0.000000E+00,1.565733E+00,0.000000E+00,4.157760E+00,4.564653E+04,7.143558E+04,2.974014E-01,1.508048E+04,2.508183E-01,0.000000E+00,0.000000E+00,2.508183E-01,4.366792E+03,7.363197E-01,8.171598E+03,1.212962E+04,2.281295E-01,1.290609E+04,2.281295E-01,0.000000E+00,0.000000E+00,2.281295E-01,3.971775E+03,5.056190E-01,5.475463E+03,8.851738E+03,4.839593E-01,1.754302E+04,2.213103E-01,0.000000E+00,0.000000E+00,2.213103E-01,3.853051E+03,3.672369E-01,3.903938E+03,7.132248E+03
Coinc Peak   ,1.897003E+00,4.430612E+00,5.547098E+04,7.197424E+04,1.886759E+00,4.362811E+00,5.517143E+04,7.118062E+04,1.679786E+00,3.998987E+00,4.911926E+04,6.416800E+04,2.216075E+00,6.258656E+00,4.527057E+04,8.322136E+04,2.974543E-01,1.192772E+00,1.508149E+04,1.513899E+04,2.281295E-01,1.039704E+00,1.290609E+04,1.326385E+04,4.840102E-01,7.759313E-01,1.754404E+04,1.008479E+04
NonCoinc Peak,1.897003E+00,4.515365E+00,5.547098E+04,7.197424E+04,1.886759E+00,4.448043E+00,5.517143E+04,7.118062E+04,1.679786E+00,4.084193E+00,4.911926E+04,6.416800E+04,2.216075E+00,6.415482E+00,4.527057E+04,8.322136E+04,2.974543E-01,1.192772E+00,1.508149E+04,1.513899E+04,2.281295E-01,1.039704E+00,1.290609E+04,1.326385E+04,4.840102E-01,7.759313E-01,1.754404E+04,1.008479E+04
