Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.525110E+00,2.126322E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.563839E+03,4.587292E+00,5.159263E+04,6.722521E+04,2.600893E+00,2.063954E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.563839E+03,3.323317E+00,3.679559E+04,5.243681E+04,3.010362E+00,1.726686E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.563839E+03,3.193795E+00,3.527926E+04,5.104038E+04
00:20:00,2.525015E+00,2.126400E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.668728E+03,4.570788E+00,5.129457E+04,6.687608E+04,2.600850E+00,2.063989E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.668728E+03,3.305445E+00,3.648154E+04,5.207740E+04,3.010353E+00,1.726693E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.668728E+03,3.166252E+00,3.485199E+04,5.056382E+04
00:30:00,2.524921E+00,2.126478E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.773617E+03,4.554612E+00,5.100035E+04,6.652233E+04,2.600809E+00,2.064023E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.773617E+03,3.287941E+00,3.617177E+04,5.171627E+04,3.010345E+00,1.726700E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.773617E+03,3.139497E+00,3.443394E+04,5.009114E+04
00:40:00,2.524827E+00,2.126555E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.878507E+03,4.538746E+00,5.070976E+04,6.618538E+04,2.600767E+00,2.064057E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.878507E+03,3.270779E+00,3.586601E+04,5.136682E+04,3.010336E+00,1.726707E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.878507E+03,3.113481E+00,3.402453E+04,4.963442E+04
00:50:00,2.524734E+00,2.126632E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.983396E+03,4.523175E+00,5.042263E+04,6.586847E+04,2.600726E+00,2.064091E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.983396E+03,3.253939E+00,3.556403E+04,5.103209E+04,3.010327E+00,1.726714E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.983396E+03,3.088160E+00,3.362326E+04,4.919618E+04
01:00:00,2.524641E+00,2.126708E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.088286E+03,4.507875E+00,5.013867E+04,6.556605E+04,2.600685E+00,2.064125E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.088286E+03,3.237404E+00,3.526560E+04,5.070959E+04,3.010319E+00,1.726721E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.088286E+03,3.063501E+00,3.322973E+04,4.877392E+04
01:10:00,2.524647E+00,2.126703E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.158212E+03,4.496313E+00,4.993344E+04,6.535060E+04,2.600688E+00,2.064123E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.158212E+03,3.224609E+00,3.504592E+04,5.047449E+04,3.010320E+00,1.726721E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.158212E+03,3.042859E+00,3.291820E+04,4.844247E+04
01:20:00,2.524654E+00,2.126698E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.228138E+03,4.485129E+00,4.973263E+04,6.514209E+04,2.600690E+00,2.064121E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.228138E+03,3.212276E+00,3.483165E+04,5.024807E+04,3.010320E+00,1.726720E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.228138E+03,3.022979E+00,3.261559E+04,4.812323E+04
01:30:00,2.524660E+00,2.126693E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.298065E+03,4.474256E+00,4.953545E+04,6.493835E+04,2.600693E+00,2.064118E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.298065E+03,3.200322E+00,3.462181E+04,5.002800E+04,3.010321E+00,1.726720E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.298065E+03,3.003761E+00,3.232070E+04,4.781372E+04
01:40:00,2.524666E+00,2.126688E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.367991E+03,4.463676E+00,4.934169E+04,6.473872E+04,2.600696E+00,2.064116E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.367991E+03,3.188724E+00,3.441613E+04,4.981337E+04,3.010321E+00,1.726719E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.367991E+03,2.985159E+00,3.203304E+04,4.751281E+04
01:50:00,2.524672E+00,2.126683E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.437917E+03,4.453375E+00,4.915119E+04,6.454292E+04,2.600698E+00,2.064114E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.437917E+03,3.177462E+00,3.421438E+04,4.960362E+04,3.010322E+00,1.726719E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.437917E+03,2.967140E+00,3.175219E+04,4.721977E+04
02:00:00,2.524678E+00,2.126678E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.507843E+03,4.443344E+00,4.896384E+04,6.435070E+04,2.600701E+00,2.064112E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.507843E+03,3.166521E+00,3.401638E+04,4.939835E+04,3.010322E+00,1.726718E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.507843E+03,2.949669E+00,3.147775E+04,4.693398E+04
02:10:00,2.524684E+00,2.126674E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.560288E+03,4.433535E+00,4.879658E+04,6.417930E+04,2.600704E+00,2.064110E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.560288E+03,3.155853E+00,3.383906E+04,4.921473E+04,3.010323E+00,1.726718E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.560288E+03,2.932721E+00,3.122692E+04,4.667288E+04
02:20:00,2.524690E+00,2.126669E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.612733E+03,4.423937E+00,4.863177E+04,6.401054E+04,2.600706E+00,2.064108E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.612733E+03,3.145432E+00,3.366463E+04,4.903434E+04,3.010324E+00,1.726717E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.612733E+03,2.916261E+00,3.098179E+04,4.641793E+04
02:30:00,2.524695E+00,2.126664E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.665178E+03,4.414534E+00,4.846926E+04,6.384422E+04,2.600709E+00,2.064105E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.665178E+03,3.135235E+00,3.349283E+04,4.885681E+04,3.010324E+00,1.726717E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.665178E+03,2.900254E+00,3.074197E+04,4.616862E+04
02:40:00,2.524701E+00,2.126659E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.717622E+03,4.405317E+00,4.830893E+04,6.368017E+04,2.600711E+00,2.064103E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.717622E+03,3.125254E+00,3.332354E+04,4.868198E+04,3.010325E+00,1.726717E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.717622E+03,2.884685E+00,3.050729E+04,4.592473E+04
02:50:00,2.524707E+00,2.126654E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.770067E+03,4.396273E+00,4.815060E+04,6.351819E+04,2.600714E+00,2.064101E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.770067E+03,3.115486E+00,3.315675E+04,4.850980E+04,3.010325E+00,1.726716E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.770067E+03,2.869540E+00,3.027755E+04,4.568604E+04
03:00:00,2.524713E+00,2.126650E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.822512E+03,4.387401E+00,4.799430E+04,6.335832E+04,2.600716E+00,2.064099E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.822512E+03,3.105922E+00,3.299235E+04,4.834018E+04,3.010326E+00,1.726716E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.822512E+03,2.854801E+00,3.005257E+04,4.545238E+04
03:10:00,2.524719E+00,2.126645E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.874956E+03,4.378648E+00,4.783940E+04,6.319988E+04,2.600719E+00,2.064097E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.874956E+03,3.096475E+00,3.282932E+04,4.817197E+04,3.010326E+00,1.726715E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.874956E+03,2.840347E+00,2.983093E+04,4.522216E+04
03:20:00,2.524724E+00,2.126640E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.927401E+03,4.370016E+00,4.768590E+04,6.304289E+04,2.600721E+00,2.064095E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.927401E+03,3.087147E+00,3.266768E+04,4.800523E+04,3.010327E+00,1.726715E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.927401E+03,2.826177E+00,2.961261E+04,4.499540E+04
03:30:00,2.524730E+00,2.126635E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.979846E+03,4.361498E+00,4.753375E+04,6.288726E+04,2.600724E+00,2.064093E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.979846E+03,3.077940E+00,3.250746E+04,4.783993E+04,3.010327E+00,1.726714E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.979846E+03,2.812291E+00,2.939762E+04,4.477206E+04
03:40:00,2.524735E+00,2.126631E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.032291E+03,4.353090E+00,4.738288E+04,6.273296E+04,2.600726E+00,2.064091E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.032291E+03,3.068848E+00,3.234859E+04,4.767605E+04,3.010328E+00,1.726714E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.032291E+03,2.798680E+00,2.918584E+04,4.455206E+04
03:50:00,2.524741E+00,2.126626E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.084735E+03,4.344787E+00,4.723323E+04,6.257990E+04,2.600729E+00,2.064089E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.084735E+03,3.059867E+00,3.219101E+04,4.751350E+04,3.010328E+00,1.726713E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.084735E+03,2.785332E+00,2.897715E+04,4.433525E+04
04:00:00,2.524747E+00,2.126622E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.137180E+03,4.336582E+00,4.708474E+04,6.242801E+04,2.600731E+00,2.064087E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.137180E+03,3.050993E+00,3.203469E+04,4.735223E+04,3.010329E+00,1.726713E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.137180E+03,2.772236E+00,2.877140E+04,4.412146E+04
04:10:00,2.524752E+00,2.126617E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.172143E+03,4.328518E+00,4.695538E+04,6.229572E+04,2.600734E+00,2.064085E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.172143E+03,3.042285E+00,3.189779E+04,4.721091E+04,3.010329E+00,1.726713E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.172143E+03,2.759450E+00,2.858677E+04,4.392941E+04
04:20:00,2.524757E+00,2.126613E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.207106E+03,4.320591E+00,4.682762E+04,6.216505E+04,2.600736E+00,2.064083E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.207106E+03,3.033740E+00,3.176279E+04,4.707155E+04,3.010330E+00,1.726712E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.207106E+03,2.746967E+00,2.840567E+04,4.374101E+04
04:30:00,2.524763E+00,2.126608E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.242069E+03,4.312802E+00,4.670147E+04,6.203602E+04,2.600739E+00,2.064081E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.242069E+03,3.025360E+00,3.162973E+04,4.693415E+04,3.010330E+00,1.726712E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.242069E+03,2.734780E+00,2.822805E+04,4.355619E+04
04:40:00,2.524768E+00,2.126604E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.277032E+03,4.305152E+00,4.657696E+04,6.190866E+04,2.600741E+00,2.064079E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.277032E+03,3.017145E+00,3.149861E+04,4.679876E+04,3.010331E+00,1.726711E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.277032E+03,2.722885E+00,2.805385E+04,4.337491E+04
04:50:00,2.524774E+00,2.126599E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.311996E+03,4.297641E+00,4.645407E+04,6.178295E+04,2.600743E+00,2.064077E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.311996E+03,3.009095E+00,3.136941E+04,4.666535E+04,3.010331E+00,1.726711E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.311996E+03,2.711277E+00,2.788301E+04,4.319711E+04
05:00:00,2.524779E+00,2.126595E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.346959E+03,4.291735E+00,4.634997E+04,6.167740E+04,2.600746E+00,2.064075E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.346959E+03,3.003002E+00,3.126313E+04,4.655709E+04,3.010332E+00,1.726710E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.346959E+03,2.701743E+00,2.773644E+04,4.304636E+04
05:10:00,2.524784E+00,2.126591E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.311996E+03,3.713622E+00,4.022385E+04,5.537110E+04,2.600748E+00,2.064073E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.311996E+03,2.500984E+00,2.566998E+04,4.070845E+04,3.010332E+00,1.726710E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.311996E+03,2.258633E+00,2.277039E+04,3.780355E+04
05:20:00,2.524789E+00,2.126586E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.277032E+03,3.288377E+00,3.589128E+04,5.092669E+04,2.600750E+00,2.064071E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.277032E+03,2.129112E+00,2.156597E+04,3.641049E+04,3.010333E+00,1.726710E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.277032E+03,2.101638E+00,2.119711E+04,3.620598E+04
05:30:00,2.524795E+00,2.126582E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.242069E+03,2.993919E+00,3.297205E+04,4.797002E+04,2.600753E+00,2.064069E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.242069E+03,2.101638E+00,2.159553E+04,3.647825E+04,3.010333E+00,1.726709E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.242069E+03,2.101638E+00,2.154282E+04,3.661202E+04
05:40:00,2.524800E+00,2.126578E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.207106E+03,2.722633E+00,3.016842E+04,4.515727E+04,2.600755E+00,2.064067E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.207106E+03,2.101638E+00,2.199388E+04,3.696357E+04,3.010334E+00,1.726709E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.207106E+03,2.101638E+00,2.193504E+04,3.711568E+04
05:50:00,2.524805E+00,2.126574E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.172143E+03,2.460322E+00,2.728965E+04,4.225007E+04,2.600757E+00,2.064066E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.172143E+03,2.101638E+00,2.239788E+04,3.745111E+04,3.010334E+00,1.726708E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.172143E+03,2.101638E+00,2.233906E+04,3.762747E+04
06:00:00,2.524810E+00,2.126569E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.137180E+03,2.202984E+00,2.428397E+04,3.917524E+04,2.600759E+00,2.064064E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.137180E+03,2.101638E+00,2.280186E+04,3.791593E+04,3.010335E+00,1.726708E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.137180E+03,2.101638E+00,2.274303E+04,3.810824E+04
06:10:00,2.524815E+00,2.126565E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.014809E+03,2.357479E+00,2.672247E+04,4.174631E+04,2.600762E+00,2.064062E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.014809E+03,2.101638E+00,2.311710E+04,3.828191E+04,3.010335E+00,1.726708E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.014809E+03,2.101638E+00,2.307461E+04,3.850879E+04
06:20:00,2.524820E+00,2.126561E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.892438E+03,2.874130E+00,3.355542E+04,4.943642E+04,2.600764E+00,2.064060E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.892438E+03,2.164617E+00,2.386551E+04,3.938980E+04,3.010336E+00,1.726707E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.892438E+03,2.140917E+00,2.351382E+04,3.924177E+04
06:30:00,2.524825E+00,2.126557E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.770067E+03,3.132977E+00,3.648944E+04,5.293830E+04,2.600766E+00,2.064058E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.770067E+03,2.254829E+00,2.483371E+04,4.064237E+04,3.010336E+00,1.726707E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.770067E+03,2.212538E+00,2.426215E+04,4.024879E+04
06:40:00,2.524830E+00,2.126553E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.647696E+03,3.717447E+00,4.339533E+04,6.042137E+04,2.600768E+00,2.064056E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.647696E+03,2.809249E+00,3.167818E+04,4.824562E+04,3.010337E+00,1.726707E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.647696E+03,2.542611E+00,2.823820E+04,4.468819E+04
06:50:00,2.524835E+00,2.126549E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.525325E+03,4.307529E+00,4.992164E+04,6.776869E+04,2.600771E+00,2.064055E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.525325E+03,3.351292E+00,3.794293E+04,5.535990E+04,3.010337E+00,1.726706E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.525325E+03,3.064949E+00,3.435517E+04,5.167747E+04
07:00:00,2.524840E+00,2.126545E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.402954E+03,4.888877E+00,5.589692E+04,7.450551E+04,2.600773E+00,2.064053E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.402954E+03,3.880939E+00,4.364871E+04,6.192798E+04,3.010338E+00,1.726706E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.402954E+03,3.590248E+00,4.011422E+04,5.834189E+04
07:10:00,2.524845E+00,2.126541E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.105767E+03,5.411438E+00,6.091750E+04,8.020436E+04,2.600775E+00,2.064051E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.105767E+03,4.350611E+00,4.842523E+04,6.750512E+04,3.010338E+00,1.726705E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.105767E+03,4.057124E+00,4.496575E+04,6.403195E+04
07:20:00,2.524850E+00,2.126537E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.808581E+03,5.296530E+00,5.964652E+04,7.882409E+04,2.600777E+00,2.064049E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.808581E+03,4.199461E+00,4.680432E+04,6.571361E+04,3.010339E+00,1.726705E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.808581E+03,3.942213E+00,4.379284E+04,6.270349E+04
07:30:00,2.524855E+00,2.126533E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.511394E+03,5.596889E+00,6.345853E+04,8.306308E+04,2.600779E+00,2.064048E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.511394E+03,4.514528E+00,5.078862E+04,7.024913E+04,3.010339E+00,1.726705E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.511394E+03,4.289340E+00,4.815238E+04,6.769213E+04
07:40:00,2.524859E+00,2.126529E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.214207E+03,5.491764E+00,6.252471E+04,8.200898E+04,2.600781E+00,2.064046E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.214207E+03,4.415377E+00,4.992480E+04,6.924722E+04,3.010339E+00,1.726704E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.214207E+03,4.207784E+00,4.749451E+04,6.688975E+04
07:50:00,2.524864E+00,2.126525E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,9.170205E+02,5.491918E+00,6.282364E+04,8.232149E+04,2.600783E+00,2.064044E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,9.170205E+02,4.428790E+00,5.037899E+04,6.973401E+04,3.010340E+00,1.726704E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,9.170205E+02,4.244341E+00,4.821964E+04,6.766632E+04
08:00:00,2.524869E+00,2.126521E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,6.198338E+02,5.495413E+00,6.316168E+04,8.267088E+04,2.600785E+00,2.064042E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,6.198338E+02,4.443217E+00,5.084499E+04,7.022805E+04,3.010340E+00,1.726704E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,6.198338E+02,4.281579E+00,4.895265E+04,6.844484E+04
08:10:00,2.524874E+00,2.126517E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.876840E+02,5.503174E+00,6.358463E+04,8.310710E+04,2.600788E+00,2.064041E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.876840E+02,4.460514E+00,5.137954E+04,7.079187E+04,3.010341E+00,1.726703E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.876840E+02,4.322458E+00,4.976322E+04,6.930267E+04
08:20:00,2.524878E+00,2.126513E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.515136E+00,6.405676E+04,8.359359E+04,2.600790E+00,2.064039E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.480374E+00,5.194410E+04,7.138482E+04,3.010341E+00,1.726703E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.366740E+00,5.061363E+04,7.019966E+04
08:30:00,2.524883E+00,2.126509E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.531233E+00,6.457729E+04,8.412967E+04,2.600792E+00,2.064037E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.502451E+00,5.253462E+04,7.200208E+04,3.010342E+00,1.726703E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.414102E+00,5.150010E+04,7.113098E+04
08:40:00,2.524888E+00,2.126506E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.551089E+00,6.514183E+04,8.471108E+04,2.600794E+00,2.064036E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.527103E+00,5.315528E+04,7.264893E+04,3.010342E+00,1.726702E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.464869E+00,5.242643E+04,7.210146E+04
08:50:00,2.524892E+00,2.126502E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.574058E+00,6.574282E+04,8.533033E+04,2.600796E+00,2.064034E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.554498E+00,5.380806E+04,7.332863E+04,3.010343E+00,1.726702E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.519181E+00,5.339425E+04,7.311402E+04
09:00:00,2.524897E+00,2.126498E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.599415E+00,6.637175E+04,8.597870E+04,2.600798E+00,2.064032E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.584012E+00,5.448564E+04,7.403393E+04,3.010343E+00,1.726701E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.576328E+00,5.439526E+04,7.416025E+04
09:10:00,2.524901E+00,2.126494E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.626011E+00,6.698023E+04,8.660581E+04,2.600800E+00,2.064031E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.614447E+00,5.513904E+04,7.471374E+04,3.010343E+00,1.726701E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.635053E+00,5.537978E+04,7.518834E+04
09:20:00,2.524906E+00,2.126491E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.653247E+00,6.759620E+04,8.724032E+04,2.600802E+00,2.064029E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.645123E+00,5.579526E+04,7.539578E+04,3.010344E+00,1.726701E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.694573E+00,5.637360E+04,7.622468E+04
09:30:00,2.524910E+00,2.126487E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.680681E+00,6.821449E+04,8.787696E+04,2.600804E+00,2.064027E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.675543E+00,5.644848E+04,7.607409E+04,3.010344E+00,1.726700E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.754286E+00,5.736969E+04,7.726213E+04
09:40:00,2.524915E+00,2.126483E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.708095E+00,6.883254E+04,8.851348E+04,2.600806E+00,2.064026E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.705501E+00,5.709632E+04,7.674679E+04,3.010345E+00,1.726700E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.813885E+00,5.836446E+04,7.829769E+04
09:50:00,2.524919E+00,2.126480E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.735072E+00,6.944549E+04,8.914412E+04,2.600808E+00,2.064024E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.734499E+00,5.773291E+04,7.740683E+04,3.010345E+00,1.726700E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.872742E+00,5.935053E+04,7.932270E+04
10:00:00,2.524923E+00,2.126476E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.761226E+00,7.004880E+04,8.976414E+04,2.600810E+00,2.064022E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.762102E+00,5.835317E+04,7.804881E+04,3.010345E+00,1.726699E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.930340E+00,6.032188E+04,8.033084E+04
10:10:00,2.524928E+00,2.126472E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.786295E+00,7.060446E+04,9.033495E+04,2.600811E+00,2.064021E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.787998E+00,5.891849E+04,7.863362E+04,3.010346E+00,1.726699E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.986229E+00,6.123827E+04,8.128139E+04
10:20:00,2.524932E+00,2.126469E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.810024E+00,7.114443E+04,9.088969E+04,2.600813E+00,2.064019E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.811916E+00,5.946068E+04,7.919441E+04,3.010346E+00,1.726699E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.040065E+00,6.213064E+04,8.220676E+04
10:30:00,2.524936E+00,2.126465E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.832166E+00,7.166583E+04,9.142551E+04,2.600815E+00,2.064018E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.833656E+00,5.997736E+04,7.972898E+04,3.010347E+00,1.726698E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.091552E+00,6.299550E+04,8.310363E+04
10:40:00,2.524941E+00,2.126462E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.852349E+00,7.216430E+04,9.193747E+04,2.600817E+00,2.064016E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.852808E+00,6.046376E+04,8.023162E+04,3.010347E+00,1.726698E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.140177E+00,6.382688E+04,8.396504E+04
10:50:00,2.524945E+00,2.126458E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.870499E+00,7.263897E+04,9.242477E+04,2.600819E+00,2.064015E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.869389E+00,6.092006E+04,8.070271E+04,3.010347E+00,1.726698E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.185859E+00,6.462380E+04,8.479020E+04
11:00:00,2.524949E+00,2.126455E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.886534E+00,7.308889E+04,9.288649E+04,2.600821E+00,2.064013E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.883396E+00,6.134624E+04,8.114220E+04,3.010348E+00,1.726698E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.228497E+00,6.538511E+04,8.557790E+04
11:10:00,2.524953E+00,2.126451E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.900183E+00,7.342348E+04,9.322976E+04,2.600823E+00,2.064012E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.894638E+00,6.165266E+04,8.145809E+04,3.010348E+00,1.726697E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.267784E+00,6.601979E+04,8.623477E+04
11:20:00,2.524957E+00,2.126448E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.911417E+00,7.372979E+04,9.354406E+04,2.600825E+00,2.064010E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.903226E+00,6.192801E+04,8.174183E+04,3.010349E+00,1.726697E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.303741E+00,6.661549E+04,8.685128E+04
11:30:00,2.524961E+00,2.126445E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.920275E+00,7.400830E+04,9.382999E+04,2.600826E+00,2.064009E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.909322E+00,6.217418E+04,8.199549E+04,3.010349E+00,1.726697E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.336449E+00,6.717317E+04,8.742857E+04
11:40:00,2.524966E+00,2.126441E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.926885E+00,7.426049E+04,9.408888E+04,2.600828E+00,2.064007E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.913236E+00,6.239482E+04,8.222255E+04,3.010349E+00,1.726696E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.366141E+00,6.769554E+04,8.796910E+04
11:50:00,2.524970E+00,2.126438E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.931494E+00,7.448928E+04,9.432349E+04,2.600830E+00,2.064006E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.915335E+00,6.259422E+04,8.242714E+04,3.010350E+00,1.726696E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.393087E+00,6.818577E+04,8.847575E+04
12:00:00,2.524974E+00,2.126435E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.934482E+00,7.469907E+04,9.453822E+04,2.600832E+00,2.064004E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.916154E+00,6.277864E+04,8.261562E+04,3.010350E+00,1.726696E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.417763E+00,6.864943E+04,8.895421E+04
12:10:00,2.524978E+00,2.126431E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.936532E+00,7.486293E+04,9.470570E+04,2.600834E+00,2.064003E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.916519E+00,6.292277E+04,8.276245E+04,3.010350E+00,1.726695E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.440979E+00,6.906105E+04,8.937874E+04
12:20:00,2.524982E+00,2.126428E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.938358E+00,7.502416E+04,9.487049E+04,2.600835E+00,2.064001E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.917228E+00,6.307093E+04,8.291347E+04,3.010351E+00,1.726695E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.463489E+00,6.946439E+04,8.979459E+04
12:30:00,2.524986E+00,2.126425E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.941291E+00,7.519835E+04,9.504925E+04,2.600837E+00,2.064000E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.919701E+00,6.323973E+04,8.308669E+04,3.010351E+00,1.726695E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.486697E+00,6.987590E+04,9.021952E+04
12:40:00,2.524990E+00,2.126421E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.946216E+00,7.539585E+04,9.525180E+04,2.600839E+00,2.063998E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.924874E+00,6.344014E+04,8.329260E+04,3.010351E+00,1.726694E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.511537E+00,7.030651E+04,9.066374E+04
12:50:00,2.524994E+00,2.126418E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.953695E+00,7.562324E+04,9.548446E+04,2.600841E+00,2.063997E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.933345E+00,6.367914E+04,8.353793E+04,3.010352E+00,1.726694E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.538636E+00,7.076356E+04,9.113431E+04
13:00:00,2.524997E+00,2.126415E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.964018E+00,7.588393E+04,9.575091E+04,2.600842E+00,2.063995E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.945422E+00,6.396034E+04,8.382661E+04,3.010352E+00,1.726694E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.568302E+00,7.125064E+04,9.163522E+04
13:10:00,2.525001E+00,2.126412E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.977109E+00,7.612456E+04,9.599702E+04,2.600844E+00,2.063994E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.961027E+00,6.423039E+04,8.410454E+04,3.010353E+00,1.726694E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.600459E+00,7.171443E+04,9.211252E+04
13:20:00,2.525005E+00,2.126409E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.992663E+00,7.639402E+04,9.627355E+04,2.600846E+00,2.063993E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.979860E+00,6.453822E+04,8.442263E+04,3.010353E+00,1.726693E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.634831E+00,7.220414E+04,9.261765E+04
13:30:00,2.525009E+00,2.126406E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.009634E+00,7.668006E+04,9.656759E+04,2.600847E+00,2.063991E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.000825E+00,6.487100E+04,8.476717E+04,3.010353E+00,1.726693E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.670324E+00,7.270698E+04,9.313699E+04
13:40:00,2.525013E+00,2.126402E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.027266E+00,7.697384E+04,9.686972E+04,2.600849E+00,2.063990E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.023104E+00,6.521917E+04,8.512778E+04,3.010354E+00,1.726693E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.706142E+00,7.321361E+04,9.366047E+04
13:50:00,2.525016E+00,2.126399E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.044985E+00,7.726864E+04,9.717283E+04,2.600851E+00,2.063988E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.046033E+00,6.557494E+04,8.549616E+04,3.010354E+00,1.726692E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.741634E+00,7.371644E+04,9.417992E+04
14:00:00,2.525020E+00,2.126396E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.062333E+00,7.755910E+04,9.747135E+04,2.600852E+00,2.063987E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.069027E+00,6.593148E+04,8.586511E+04,3.010354E+00,1.726692E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.776229E+00,7.420876E+04,9.468832E+04
14:10:00,2.525024E+00,2.126393E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.078861E+00,7.775256E+04,9.767034E+04,2.600854E+00,2.063986E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.091457E+00,6.619401E+04,8.613746E+04,3.010355E+00,1.726692E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.809276E+00,7.459557E+04,9.508827E+04
14:20:00,2.525028E+00,2.126390E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.094293E+00,7.793319E+04,9.785639E+04,2.600856E+00,2.063984E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.112875E+00,6.644471E+04,8.639793E+04,3.010355E+00,1.726692E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.840316E+00,7.495889E+04,9.546448E+04
14:30:00,2.525031E+00,2.126387E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.108410E+00,7.809843E+04,9.802692E+04,2.600857E+00,2.063983E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.132886E+00,6.667892E+04,8.664180E+04,3.010355E+00,1.726691E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.868941E+00,7.529394E+04,9.581206E+04
14:40:00,2.525035E+00,2.126384E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.121068E+00,7.824660E+04,9.817997E+04,2.600859E+00,2.063982E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.151154E+00,6.689276E+04,8.686468E+04,3.010356E+00,1.726691E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.894781E+00,7.559640E+04,9.612614E+04
14:50:00,2.525039E+00,2.126381E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.132151E+00,7.837633E+04,9.831392E+04,2.600861E+00,2.063980E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.167401E+00,6.708293E+04,8.706286E+04,3.010356E+00,1.726691E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.917528E+00,7.586266E+04,9.640261E+04
15:00:00,2.525042E+00,2.126378E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.141558E+00,7.848645E+04,9.842744E+04,2.600862E+00,2.063979E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.181398E+00,6.724677E+04,8.723342E+04,3.010356E+00,1.726690E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.936925E+00,7.608971E+04,9.663819E+04
15:10:00,2.525046E+00,2.126375E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.148890E+00,7.846739E+04,9.840795E+04,2.600864E+00,2.063978E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.192579E+00,6.727276E+04,8.726152E+04,3.010357E+00,1.726690E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.952351E+00,7.616540E+04,9.671748E+04
15:20:00,2.525049E+00,2.126372E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.154239E+00,7.842511E+04,9.836517E+04,2.600865E+00,2.063976E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.200976E+00,6.726617E+04,8.725666E+04,3.010357E+00,1.726690E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.963812E+00,7.619468E+04,9.674984E+04
15:30:00,2.525053E+00,2.126369E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.157574E+00,7.835928E+04,9.829870E+04,2.600867E+00,2.063975E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.206532E+00,6.722634E+04,8.721810E+04,3.010357E+00,1.726690E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.971222E+00,7.617654E+04,9.673409E+04
15:40:00,2.525056E+00,2.126366E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.158856E+00,7.826940E+04,9.820754E+04,2.600868E+00,2.063974E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.209205E+00,6.715275E+04,8.714455E+04,3.010358E+00,1.726689E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.974474E+00,7.610974E+04,9.666800E+04
15:50:00,2.525060E+00,2.126364E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.158052E+00,7.815511E+04,9.809089E+04,2.600870E+00,2.063973E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.208987E+00,6.704532E+04,8.703532E+04,3.010358E+00,1.726689E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.973527E+00,7.599379E+04,9.655042E+04
16:00:00,2.525063E+00,2.126361E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.155151E+00,7.801627E+04,9.794842E+04,2.600872E+00,2.063971E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.205909E+00,6.690443E+04,8.689051E+04,3.010358E+00,1.726689E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.968384E+00,7.582872E+04,9.638115E+04
16:10:00,2.525067E+00,2.126358E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.150695E+00,7.782428E+04,9.775161E+04,2.600873E+00,2.063970E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.200632E+00,6.670282E+04,8.668323E+04,3.010358E+00,1.726689E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.959726E+00,7.558755E+04,9.613356E+04
16:20:00,2.525070E+00,2.126355E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.144601E+00,7.761310E+04,9.753510E+04,2.600875E+00,2.063969E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.193149E+00,6.647540E+04,8.644928E+04,3.010359E+00,1.726688E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.947492E+00,7.530453E+04,9.584275E+04
16:30:00,2.525074E+00,2.126352E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.136978E+00,7.738403E+04,9.730028E+04,2.600876E+00,2.063968E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.183570E+00,6.622344E+04,8.618990E+04,3.010359E+00,1.726688E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.931795E+00,7.498097E+04,9.551008E+04
16:40:00,2.525077E+00,2.126350E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.128003E+00,7.713914E+04,9.704915E+04,2.600878E+00,2.063966E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.172077E+00,6.594907E+04,8.590718E+04,3.010359E+00,1.726688E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.912843E+00,7.461930E+04,9.513784E+04
16:50:00,2.525080E+00,2.126347E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.118103E+00,7.688342E+04,9.678703E+04,2.600879E+00,2.063965E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.159097E+00,6.565730E+04,8.560651E+04,3.010360E+00,1.726688E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.891036E+00,7.422422E+04,9.473101E+04
17:00:00,2.525084E+00,2.126344E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.107829E+00,7.662331E+04,9.652054E+04,2.600881E+00,2.063964E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.145183E+00,6.535460E+04,8.529460E+04,3.010360E+00,1.726687E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.866948E+00,7.380244E+04,9.429651E+04
17:10:00,2.525087E+00,2.126341E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.097470E+00,7.632725E+04,9.621697E+04,2.600882E+00,2.063963E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.130432E+00,6.500714E+04,8.493623E+04,3.010360E+00,1.726687E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.840694E+00,7.332034E+04,9.379926E+04
17:20:00,2.525090E+00,2.126339E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.087583E+00,7.603671E+04,9.591907E+04,2.600883E+00,2.063962E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.114061E+00,6.464071E+04,8.455755E+04,3.010361E+00,1.726687E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.811547E+00,7.280438E+04,9.326622E+04
17:30:00,2.525093E+00,2.126336E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.078553E+00,7.575619E+04,9.563143E+04,2.600885E+00,2.063960E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.096318E+00,6.425822E+04,8.416337E+04,3.010361E+00,1.726687E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.779775E+00,7.225768E+04,9.270256E+04
17:40:00,2.525097E+00,2.126333E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.070440E+00,7.548642E+04,9.535470E+04,2.600886E+00,2.063959E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.077527E+00,6.386347E+04,8.375767E+04,3.010361E+00,1.726686E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.745745E+00,7.168457E+04,9.211269E+04
17:50:00,2.525100E+00,2.126331E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.061392E+00,7.520569E+04,9.506522E+04,2.600888E+00,2.063958E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.055773E+00,6.343404E+04,8.331417E+04,3.010361E+00,1.726686E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.707580E+00,7.106306E+04,9.147078E+04
18:00:00,2.525103E+00,2.126328E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.051617E+00,7.491646E+04,9.476866E+04,2.600889E+00,2.063957E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.031675E+00,6.297717E+04,8.284337E+04,3.010362E+00,1.726686E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.665937E+00,7.040083E+04,9.078805E+04
18:10:00,2.525106E+00,2.126325E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.040452E+00,7.452355E+04,9.436674E+04,2.600891E+00,2.063956E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.005060E+00,6.240343E+04,8.225220E+04,3.010362E+00,1.726686E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.620635E+00,6.960837E+04,8.997111E+04
18:20:00,2.525110E+00,2.126323E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.026704E+00,7.410042E+04,9.393348E+04,2.600892E+00,2.063954E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.976237E+00,6.180384E+04,8.163333E+04,3.010362E+00,1.726685E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.572024E+00,6.877719E+04,8.911313E+04
18:30:00,2.525113E+00,2.126320E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,6.009059E+00,7.363166E+04,9.345251E+04,2.600893E+00,2.063953E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.944241E+00,6.116713E+04,8.097476E+04,3.010363E+00,1.726685E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.519179E+00,6.789644E+04,8.820262E+04
18:40:00,2.525116E+00,2.126318E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.986252E+00,7.310249E+04,9.290853E+04,2.600895E+00,2.063952E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.908075E+00,6.048160E+04,8.026442E+04,3.010363E+00,1.726685E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.461200E+00,6.695560E+04,8.722884E+04
18:50:00,2.525119E+00,2.126315E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.958558E+00,7.251613E+04,9.230639E+04,2.600896E+00,2.063951E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.868098E+00,5.975146E+04,7.950787E+04,3.010363E+00,1.726685E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.398474E+00,6.595920E+04,8.619746E+04
19:00:00,2.525122E+00,2.126312E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.924236E+00,7.185218E+04,9.162435E+04,2.600898E+00,2.063950E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.821782E+00,5.894714E+04,7.867314E+04,3.010363E+00,1.726685E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.328543E+00,6.487847E+04,8.507751E+04
19:10:00,2.525125E+00,2.126310E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.881318E+00,7.115755E+04,9.090857E+04,2.600899E+00,2.063949E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.766690E+00,5.811002E+04,7.780126E+04,3.010364E+00,1.726684E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.249026E+00,6.375548E+04,8.391067E+04
19:20:00,2.525128E+00,2.126307E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.829858E+00,7.036293E+04,9.009016E+04,2.600900E+00,2.063948E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.703008E+00,5.717237E+04,7.682607E+04,3.010364E+00,1.726684E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.160126E+00,6.252267E+04,8.263115E+04
19:30:00,2.525131E+00,2.126305E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.769420E+00,6.946324E+04,8.916259E+04,2.600902E+00,2.063947E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.630124E+00,5.612701E+04,7.573758E+04,3.010364E+00,1.726684E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.061252E+00,6.117311E+04,8.122894E+04
19:40:00,2.525134E+00,2.126302E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.702729E+00,6.849034E+04,8.816039E+04,2.600903E+00,2.063945E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.550569E+00,5.500358E+04,7.456750E+04,3.010365E+00,1.726684E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.954935E+00,5.973645E+04,7.973548E+04
19:50:00,2.525137E+00,2.126300E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.633436E+00,6.748700E+04,8.712637E+04,2.600904E+00,2.063944E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.468484E+00,5.385053E+04,7.336458E+04,3.010365E+00,1.726683E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.845450E+00,5.826269E+04,7.820055E+04
20:00:00,2.525140E+00,2.126298E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.565846E+00,6.650358E+04,8.611076E+04,2.600906E+00,2.063943E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.389247E+00,5.273080E+04,7.219310E+04,3.010365E+00,1.726683E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.738314E+00,5.681643E+04,7.668952E+04
20:10:00,2.525143E+00,2.126295E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.503958E+00,6.562186E+04,8.519599E+04,2.600907E+00,2.063942E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.317458E+00,5.173321E+04,7.114343E+04,3.010365E+00,1.726683E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.638333E+00,5.548886E+04,7.529476E+04
20:20:00,2.525146E+00,2.126293E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.449213E+00,6.482373E+04,8.436412E+04,2.600908E+00,2.063941E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.254390E+00,5.083767E+04,7.019589E+04,3.010366E+00,1.726683E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.547012E+00,5.426263E+04,7.399972E+04
20:30:00,2.525149E+00,2.126290E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.403624E+00,6.413277E+04,8.364404E+04,2.600910E+00,2.063940E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.202199E+00,5.006944E+04,6.938290E+04,3.010366E+00,1.726683E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.466764E+00,5.316601E+04,7.284064E+04
20:40:00,2.525152E+00,2.126288E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.366174E+00,6.353706E+04,8.302517E+04,2.600911E+00,2.063939E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.159684E+00,4.941446E+04,6.869227E+04,3.010366E+00,1.726682E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.396640E+00,5.218787E+04,7.180894E+04
20:50:00,2.525155E+00,2.126286E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.334966E+00,6.301442E+04,8.248454E+04,2.600912E+00,2.063938E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.124581E+00,4.884623E+04,6.809633E+04,3.010366E+00,1.726682E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.334605E+00,5.130441E+04,7.088002E+04
21:00:00,2.525157E+00,2.126283E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.307218E+00,6.253228E+04,8.198638E+04,2.600913E+00,2.063937E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.093525E+00,4.832538E+04,6.755107E+04,3.010367E+00,1.726682E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.277442E+00,5.047797E+04,7.001164E+04
21:10:00,2.525160E+00,2.126281E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.281850E+00,6.207800E+04,8.151712E+04,2.600915E+00,2.063936E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.065175E+00,4.783620E+04,6.703922E+04,3.010367E+00,1.726682E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.223957E+00,4.969459E+04,6.918839E+04
21:20:00,2.525163E+00,2.126279E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.258394E+00,6.164610E+04,8.107103E+04,2.600916E+00,2.063935E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.038995E+00,4.737242E+04,6.655408E+04,3.010367E+00,1.726682E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.173719E+00,4.894921E+04,6.840489E+04
21:30:00,2.525166E+00,2.126276E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.236513E+00,6.123263E+04,8.064398E+04,2.600917E+00,2.063934E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.014601E+00,4.692954E+04,6.609087E+04,3.010367E+00,1.726681E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.126427E+00,4.823833E+04,6.765748E+04
21:40:00,2.525169E+00,2.126274E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.215949E+00,6.083459E+04,8.023289E+04,2.600918E+00,2.063933E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,3.991694E+00,4.650408E+04,6.564593E+04,3.010368E+00,1.726681E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.081788E+00,4.755850E+04,6.694252E+04
21:50:00,2.525171E+00,2.126272E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.196500E+00,6.044960E+04,7.983529E+04,2.600920E+00,2.063932E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,3.970043E+00,4.609331E+04,6.521640E+04,3.010368E+00,1.726681E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,4.039540E+00,4.690666E+04,6.625681E+04
22:00:00,2.525174E+00,2.126269E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,5.178005E+00,6.007578E+04,7.944924E+04,2.600921E+00,2.063931E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,3.949462E+00,4.569509E+04,6.480000E+04,3.010368E+00,1.726681E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,0.000000E+00,3.999470E+00,4.628031E+04,6.559777E+04
22:10:00,2.525177E+00,2.126267E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.128683E+02,5.098727E+00,5.902546E+04,7.830344E+04,2.600922E+00,2.063930E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.128683E+02,3.866681E+00,4.460378E+04,6.357991E+04,3.010368E+00,1.726681E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.128683E+02,3.898271E+00,4.497342E+04,6.414520E+04
22:20:00,2.525180E+00,2.126265E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.352393E+02,5.018416E+00,5.796311E+04,7.635222E+04,2.600923E+00,2.063929E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.352393E+02,3.782425E+00,4.349527E+04,6.178745E+04,3.010369E+00,1.726680E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,2.352393E+02,3.796603E+00,4.366110E+04,6.213192E+04
22:30:00,2.525182E+00,2.126263E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.576103E+02,4.938015E+00,5.689987E+04,7.424084E+04,2.600924E+00,2.063928E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.576103E+02,3.698041E+00,4.238536E+04,5.985123E+04,3.010369E+00,1.726680E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,3.576103E+02,3.695689E+00,4.235771E+04,5.999236E+04
22:40:00,2.525185E+00,2.126261E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,4.799813E+02,4.857669E+00,5.583749E+04,7.240653E+04,2.600926E+00,2.063927E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,4.799813E+02,3.613697E+00,4.127601E+04,5.807473E+04,3.010369E+00,1.726680E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,4.799813E+02,3.595634E+00,4.106447E+04,5.802712E+04
22:50:00,2.525188E+00,2.126258E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,6.023523E+02,4.777432E+00,5.477652E+04,7.090174E+04,2.600927E+00,2.063926E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,6.023523E+02,3.529472E+00,4.016813E+04,5.651849E+04,3.010369E+00,1.726680E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,6.023523E+02,3.496465E+00,3.978166E+04,5.629154E+04
23:00:00,2.525190E+00,2.126256E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,7.247233E+02,4.697339E+00,5.371732E+04,6.961336E+04,2.600928E+00,2.063925E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,7.247233E+02,3.445418E+00,3.906229E+04,5.512770E+04,3.010370E+00,1.726680E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,7.247233E+02,3.398209E+00,3.850959E+04,5.472814E+04
23:10:00,2.525193E+00,2.126254E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,8.470943E+02,4.679011E+00,5.338113E+04,6.918437E+04,2.600929E+00,2.063924E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,8.470943E+02,3.424673E+00,3.869753E+04,5.462407E+04,3.010370E+00,1.726679E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,8.470943E+02,3.363936E+00,3.798645E+04,5.406303E+04
23:20:00,2.525196E+00,2.126252E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,9.694652E+02,4.662600E+00,5.306735E+04,6.881717E+04,2.600930E+00,2.063923E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,9.694652E+02,3.406401E+00,3.836167E+04,5.419798E+04,3.010370E+00,1.726679E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,9.694652E+02,3.332762E+00,3.749955E+04,5.348181E+04
23:30:00,2.525198E+00,2.126250E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.091836E+03,4.647077E+00,5.276380E+04,6.847586E+04,2.600931E+00,2.063922E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.091836E+03,3.389152E+00,3.803771E+04,5.381045E+04,3.010370E+00,1.726679E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.091836E+03,3.303227E+00,3.703177E+04,5.294575E+04
23:40:00,2.525201E+00,2.126248E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.214207E+03,4.632226E+00,5.246794E+04,6.815130E+04,2.600933E+00,2.063921E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.214207E+03,3.372681E+00,3.772277E+04,5.344866E+04,3.010370E+00,1.726679E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.214207E+03,3.275061E+00,3.657991E+04,5.244202E+04
23:50:00,2.525203E+00,2.126245E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.336578E+03,4.617932E+00,5.217843E+04,6.784026E+04,2.600934E+00,2.063920E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.336578E+03,3.356842E+00,3.741515E+04,5.310586E+04,3.010371E+00,1.726679E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.336578E+03,3.248087E+00,3.614192E+04,5.196365E+04
24:00:00,2.525206E+00,2.126243E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.458949E+03,4.604108E+00,5.189432E+04,6.754017E+04,2.600935E+00,2.063919E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.458949E+03,3.341523E+00,3.711354E+04,5.277745E+04,3.010371E+00,1.726678E+04,2.101638E+00,0.000000E+00,0.000000E+00,2.101638E+00,1.458949E+03,3.222123E+00,3.571570E+04,5.150530E+04
Coinc Peak   ,2.525206E+00,6.158856E+00,2.126708E+04,7.848645E+04,2.600935E+00,5.209205E+00,2.064125E+04,6.727276E+04,3.010371E+00,5.974474E+00,1.726721E+04,7.619468E+04
NonCoinc Peak,2.525206E+00,6.656846E+00,2.126708E+04,7.848645E+04,2.600935E+00,5.850077E+00,2.064125E+04,6.727276E+04,3.010371E+00,6.534066E+00,1.726721E+04,7.619468E+04
