Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.447944E+00,7.158128E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.493132E+00,2.450380E+04,5.565797E+04,2.447006E+00,7.155383E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.484604E+00,2.441998E+04,5.546759E+04,2.165783E+00,6.333049E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.206070E+00,2.168240E+04,4.924945E+04,3.854380E+00,3.286021E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.045637E+04,4.224455E+00,5.017917E+04,8.036210E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.088606E+04,7.365308E-01,7.635875E+03,1.577124E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.122852E+03,4.809399E-01,5.351635E+03,9.707513E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.605348E+03,5.487631E-01,5.393530E+03,1.225087E+04
00:20:00,2.447926E+00,7.158074E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.483484E+00,2.417689E+04,5.520374E+04,2.446987E+00,7.155329E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.475291E+00,2.409713E+04,5.502163E+04,2.165765E+00,6.332996E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.195147E+00,2.136991E+04,4.879449E+04,3.854380E+00,3.286021E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.061748E+04,4.210178E+00,4.982829E+04,7.998902E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.094418E+04,7.334753E-01,7.537142E+03,1.566254E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.150203E+03,4.889337E-01,5.430022E+03,9.807947E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.656631E+03,5.487631E-01,5.342247E+03,1.219810E+04
00:30:00,2.447907E+00,7.158020E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.474062E+00,2.385396E+04,5.475637E+04,2.446969E+00,7.155275E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.466190E+00,2.377806E+04,5.458214E+04,2.165747E+00,6.332943E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.185936E+00,2.107596E+04,4.837952E+04,3.854380E+00,3.286021E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.077859E+04,4.196177E+00,4.948108E+04,7.961971E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.100230E+04,7.304686E-01,7.439057E+03,1.555455E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.177554E+03,4.969489E-01,5.508754E+03,9.911797E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.707914E+03,5.487631E-01,5.290965E+03,1.214532E+04
00:40:00,2.447857E+00,7.157873E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.464856E+00,2.353485E+04,5.431555E+04,2.446918E+00,7.155128E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.457291E+00,2.346262E+04,5.414885E+04,2.165696E+00,6.332796E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.176932E+00,2.078571E+04,4.797086E+04,3.854380E+00,3.286029E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.093971E+04,4.182440E+00,4.913737E+04,7.925404E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.106042E+04,7.275094E-01,7.341604E+03,1.544726E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.204905E+03,4.549799E-01,4.927745E+03,9.175679E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.759196E+03,5.487631E-01,5.239682E+03,1.209254E+04
00:50:00,2.447827E+00,7.157785E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.455854E+00,2.321940E+04,5.388105E+04,2.446888E+00,7.155040E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.448585E+00,2.315068E+04,5.372157E+04,2.165667E+00,6.332709E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.168124E+00,2.049899E+04,4.756829E+04,3.854380E+00,3.286040E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.110082E+04,4.168958E+00,4.879706E+04,7.889195E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.111854E+04,7.245970E-01,7.244773E+03,1.534067E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.232256E+03,4.142897E-01,4.364435E+03,8.463146E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.810479E+03,5.487631E-01,5.188399E+03,1.203977E+04
01:00:00,2.447796E+00,7.157693E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.447049E+00,2.290747E+04,5.345252E+04,2.446857E+00,7.154948E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.440066E+00,2.284210E+04,5.329999E+04,2.165635E+00,6.332617E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.159505E+00,2.021569E+04,4.717151E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.126194E+04,4.155725E+00,4.846006E+04,7.853332E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.117666E+04,7.217305E-01,7.148552E+03,1.523474E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.259607E+03,4.127742E-01,4.317150E+03,8.410064E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.861762E+03,5.487631E-01,5.137116E+03,1.198700E+04
01:10:00,2.447797E+00,7.157697E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.438543E+00,2.267591E+04,5.311033E+04,2.446858E+00,7.154952E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.431839E+00,2.261357E+04,5.296432E+04,2.165637E+00,6.332621E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.151178E+00,2.000373E+04,4.685167E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.136934E+04,4.143000E+00,4.818351E+04,7.823763E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.121541E+04,7.189495E-01,7.072840E+03,1.515006E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.277841E+03,4.111976E-01,4.278142E+03,8.365533E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.895951E+03,5.487631E-01,5.102927E+03,1.195181E+04
01:20:00,2.447798E+00,7.157701E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.430253E+00,2.244743E+04,5.277399E+04,2.446859E+00,7.154956E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.423819E+00,2.238799E+04,5.263427E+04,2.165638E+00,6.332625E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.143062E+00,1.979474E+04,4.653751E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.147675E+04,4.130554E+00,4.791067E+04,7.794593E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.125416E+04,7.162212E-01,6.997829E+03,1.506619E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.296074E+03,4.096549E-01,4.239581E+03,8.321742E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.930140E+03,5.487631E-01,5.068739E+03,1.191663E+04
01:30:00,2.447800E+00,7.157705E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.422178E+00,2.222193E+04,5.244336E+04,2.446861E+00,7.154960E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.416005E+00,2.216530E+04,5.230970E+04,2.165639E+00,6.332629E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.135154E+00,1.958867E+04,4.622889E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.158416E+04,4.118387E+00,4.764154E+04,7.765816E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.129291E+04,7.135459E-01,6.923524E+03,1.498312E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.314308E+03,4.081442E-01,4.201442E+03,8.278595E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.964328E+03,5.487631E-01,5.034550E+03,1.188145E+04
01:40:00,2.447801E+00,7.157709E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.414315E+00,2.199938E+04,5.211832E+04,2.446862E+00,7.154964E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.408395E+00,2.194544E+04,5.199053E+04,2.165641E+00,6.332633E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.127451E+00,1.938546E+04,4.592572E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.169157E+04,4.106499E+00,4.737612E+04,7.737434E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.133165E+04,7.109241E-01,6.849928E+03,1.490085E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.332542E+03,4.066643E-01,4.163708E+03,8.236029E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.998517E+03,5.487631E-01,5.000361E+03,1.184626E+04
01:50:00,2.447802E+00,7.157713E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.407423E+00,2.178659E+04,5.181520E+04,2.446863E+00,7.154967E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.401764E+00,2.173538E+04,5.169341E+04,2.165642E+00,6.332637E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.120213E+00,1.918741E+04,4.563355E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.179898E+04,4.094891E+00,4.711441E+04,7.709454E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.137040E+04,7.083559E-01,6.777045E+03,1.481941E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.350776E+03,4.052143E-01,4.126370E+03,8.194001E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.003271E+04,5.487631E-01,4.966173E+03,1.181108E+04
02:00:00,2.447803E+00,7.157716E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.401283E+00,2.158143E+04,5.152907E+04,2.446865E+00,7.154971E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.395867E+00,2.153275E+04,5.141284E+04,2.165643E+00,6.332640E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.114256E+00,1.900178E+04,4.536976E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.190639E+04,4.083561E+00,4.685641E+04,7.681878E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.140915E+04,7.058416E-01,6.704880E+03,1.473877E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.369010E+03,4.037938E-01,4.089423E+03,8.152479E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.006689E+04,5.487631E-01,4.931984E+03,1.177589E+04
02:10:00,2.447805E+00,7.157720E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.395280E+00,2.141555E+04,5.128509E+04,2.446866E+00,7.154975E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.392572E+00,2.139134E+04,5.122711E+04,2.165644E+00,6.332644E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.110449E+00,1.886895E+04,4.518659E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.198695E+04,4.072471E+00,4.662844E+04,7.657401E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.143821E+04,7.033736E-01,6.643015E+03,1.466882E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.382686E+03,4.024000E-01,4.057386E+03,8.116090E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.009254E+04,5.487631E-01,4.906343E+03,1.174951E+04
02:20:00,2.447806E+00,7.157724E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.391504E+00,2.127004E+04,5.108922E+04,2.446867E+00,7.154979E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.390298E+00,2.125931E+04,5.106345E+04,2.165646E+00,6.332648E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.108149E+00,1.874989E+04,4.503597E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.206750E+04,4.061614E+00,4.640358E+04,7.633254E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.146727E+04,7.009513E-01,6.581758E+03,1.459955E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.396361E+03,4.010322E-01,4.025693E+03,8.080118E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.011818E+04,5.487631E-01,4.880701E+03,1.172312E+04
02:30:00,2.447807E+00,7.157728E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.389241E+00,2.113828E+04,5.092600E+04,2.446869E+00,7.154982E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.388075E+00,2.112797E+04,5.090116E+04,2.165647E+00,6.332651E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.105903E+00,1.863151E+04,4.488673E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.214806E+04,4.050986E+00,4.618176E+04,7.609431E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.149633E+04,6.985738E-01,6.521097E+03,1.453096E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.410037E+03,3.996898E-01,3.994335E+03,8.044552E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.014382E+04,5.487631E-01,4.855060E+03,1.169673E+04
02:40:00,2.447809E+00,7.157731E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.387030E+00,2.100718E+04,5.076412E+04,2.446870E+00,7.154986E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.385904E+00,2.099727E+04,5.074017E+04,2.165648E+00,6.332655E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.103708E+00,1.851379E+04,4.473881E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.222862E+04,4.040582E+00,4.596291E+04,7.585926E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.152539E+04,6.962402E-01,6.461020E+03,1.446305E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.423712E+03,3.983721E-01,3.963303E+03,8.009375E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.016946E+04,5.487631E-01,4.829418E+03,1.167035E+04
02:50:00,2.447810E+00,7.157735E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.384870E+00,2.087674E+04,5.060348E+04,2.446871E+00,7.154990E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.383783E+00,2.086722E+04,5.058041E+04,2.165649E+00,6.332659E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.101563E+00,1.839672E+04,4.459212E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.230917E+04,4.031654E+00,4.576368E+04,7.564878E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.155445E+04,6.939498E-01,6.401516E+03,1.439579E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.437387E+03,3.970786E-01,3.932591E+03,7.974568E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.019510E+04,5.487631E-01,4.803777E+03,1.164396E+04
03:00:00,2.447811E+00,7.157738E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.383389E+00,2.075240E+04,5.045745E+04,2.446872E+00,7.154993E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.382776E+00,2.074706E+04,5.044447E+04,2.165651E+00,6.332662E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.100513E+00,1.828938E+04,4.446885E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.238973E+04,4.025408E+00,4.560009E+04,7.548366E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.158351E+04,6.917017E-01,6.342575E+03,1.432919E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.451063E+03,3.958087E-01,3.902190E+03,7.940132E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.022074E+04,5.487631E-01,4.778135E+03,1.161757E+04
03:10:00,2.447812E+00,7.157742E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.382520E+00,2.063351E+04,5.032447E+04,2.446873E+00,7.154997E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.381919E+00,2.062831E+04,5.031178E+04,2.165652E+00,6.332666E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.099637E+00,1.818364E+04,4.434931E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.247029E+04,4.019266E+00,4.543790E+04,7.531985E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.161257E+04,6.894872E-01,6.284080E+03,1.426308E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.464738E+03,3.945591E-01,3.872058E+03,7.906003E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.024638E+04,5.487631E-01,4.752494E+03,1.159118E+04
03:20:00,2.447813E+00,7.157745E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.381668E+00,2.051485E+04,5.019197E+04,2.446875E+00,7.155000E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.381080E+00,2.050978E+04,5.017958E+04,2.165653E+00,6.332669E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.098778E+00,1.807813E+04,4.423026E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.255084E+04,4.013236E+00,4.527719E+04,7.515756E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.164163E+04,6.873092E-01,6.226071E+03,1.419754E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.478414E+03,3.933314E-01,3.842216E+03,7.872214E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.027203E+04,5.487631E-01,4.726852E+03,1.156480E+04
03:30:00,2.447815E+00,7.157749E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.380832E+00,2.039640E+04,5.005985E+04,2.446876E+00,7.155004E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.380256E+00,2.039147E+04,5.004775E+04,2.165654E+00,6.332673E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.097935E+00,1.797285E+04,4.411160E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.263140E+04,4.007308E+00,4.511784E+04,7.499656E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.167069E+04,6.851647E-01,6.168507E+03,1.413250E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.492089E+03,3.921241E-01,3.812643E+03,7.838732E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.029767E+04,5.487631E-01,4.701211E+03,1.153840E+04
03:40:00,2.447816E+00,7.157752E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.380011E+00,2.027816E+04,4.992816E+04,2.446877E+00,7.155007E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.379447E+00,2.027336E+04,4.991634E+04,2.165655E+00,6.332676E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.097107E+00,1.786776E+04,4.399337E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.271196E+04,4.001472E+00,4.495972E+04,7.483678E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.169975E+04,6.830510E-01,6.111351E+03,1.406793E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.505765E+03,3.909356E-01,3.783319E+03,7.805539E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.032331E+04,5.487631E-01,4.675569E+03,1.151202E+04
03:50:00,2.447817E+00,7.157756E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.379203E+00,2.016011E+04,4.979683E+04,2.446878E+00,7.155011E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.378652E+00,2.015544E+04,4.978529E+04,2.165656E+00,6.332680E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.096293E+00,1.776288E+04,4.387551E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.279251E+04,3.995724E+00,4.480275E+04,7.467811E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.172881E+04,6.809661E-01,6.054580E+03,1.400379E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.519440E+03,3.897650E-01,3.754232E+03,7.772616E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.034895E+04,5.487631E-01,4.649928E+03,1.148564E+04
04:00:00,2.447818E+00,7.157759E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.378409E+00,2.004224E+04,4.966581E+04,2.446879E+00,7.155014E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.377869E+00,2.003769E+04,4.965454E+04,2.165658E+00,6.332683E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.095492E+00,1.765817E+04,4.375795E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.287307E+04,3.990056E+00,4.464686E+04,7.452047E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.175787E+04,6.789087E-01,5.998173E+03,1.394006E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.533116E+03,3.886114E-01,3.725368E+03,7.739945E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.037459E+04,5.487631E-01,4.624286E+03,1.145924E+04
04:10:00,2.447819E+00,7.157763E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.377627E+00,1.996159E+04,4.957329E+04,2.446881E+00,7.155018E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.377099E+00,1.995716E+04,4.956228E+04,2.165659E+00,6.332686E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.094704E+00,1.758628E+04,4.367437E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.292677E+04,3.985065E+00,4.452681E+04,7.440166E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.177724E+04,6.768857E-01,5.951911E+03,1.388683E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.542233E+03,3.954439E-01,3.806189E+03,7.847840E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.039169E+04,5.487631E-01,4.607192E+03,1.144166E+04
04:20:00,2.447820E+00,7.157766E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.376856E+00,1.988107E+04,4.948100E+04,2.446882E+00,7.155021E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.376339E+00,1.987675E+04,4.947026E+04,2.165660E+00,6.332690E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.093926E+00,1.751453E+04,4.359102E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.298048E+04,3.982139E+00,4.443422E+04,7.431784E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.179662E+04,6.748916E-01,5.906032E+03,1.383404E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.551349E+03,4.022686E-01,3.886937E+03,7.948873E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.040878E+04,5.487631E-01,4.590098E+03,1.142406E+04
04:30:00,2.447822E+00,7.157769E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.376095E+00,1.980070E+04,4.938899E+04,2.446883E+00,7.155024E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.375590E+00,1.979649E+04,4.937850E+04,2.165661E+00,6.332693E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.093160E+00,1.744291E+04,4.350795E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.303418E+04,3.979256E+00,4.434219E+04,7.423441E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.181599E+04,6.729281E-01,5.860561E+03,1.378171E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.560466E+03,4.091082E-01,3.967919E+03,8.046730E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.042587E+04,5.487631E-01,4.573004E+03,1.140647E+04
04:40:00,2.447823E+00,7.157773E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.375346E+00,1.972046E+04,4.929730E+04,2.446884E+00,7.155028E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.374853E+00,1.971636E+04,4.928706E+04,2.165662E+00,6.332696E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.092404E+00,1.737144E+04,4.342520E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.308789E+04,3.976418E+00,4.425075E+04,7.415145E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.183536E+04,6.709966E-01,5.815515E+03,1.372989E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.569583E+03,4.159555E-01,4.049040E+03,8.145032E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.044297E+04,5.487631E-01,4.555909E+03,1.138888E+04
04:50:00,2.447824E+00,7.157776E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.374608E+00,1.964037E+04,4.920585E+04,2.446885E+00,7.155031E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.374126E+00,1.963638E+04,4.919586E+04,2.165663E+00,6.332699E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.091661E+00,1.730011E+04,4.334270E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.314159E+04,3.973625E+00,4.415993E+04,7.406894E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.185474E+04,6.690976E-01,5.770901E+03,1.367856E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.578700E+03,4.228142E-01,4.130352E+03,8.245429E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.046006E+04,5.487631E-01,4.538815E+03,1.137129E+04
05:00:00,2.447825E+00,7.157779E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.373902E+00,1.956057E+04,4.911513E+04,2.446886E+00,7.155034E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.373431E+00,1.955669E+04,4.910539E+04,2.165664E+00,6.332703E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.090950E+00,1.722910E+04,4.326097E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.319530E+04,3.970982E+00,4.407108E+04,7.398870E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.187411E+04,6.676226E-01,5.731922E+03,1.363431E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.587817E+03,4.298092E-01,4.213499E+03,8.350042E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.047716E+04,5.487631E-01,4.521721E+03,1.135370E+04
05:10:00,2.447826E+00,7.157782E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.373255E+00,1.962917E+04,4.917780E+04,2.446887E+00,7.155038E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.372794E+00,1.962536E+04,4.916826E+04,2.165665E+00,6.332706E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.090311E+00,1.728894E+04,4.331473E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.314159E+04,3.968629E+00,4.409351E+04,7.402112E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.185474E+04,6.671907E-01,5.745555E+03,1.364733E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.578700E+03,4.287369E-01,4.208472E+03,8.339373E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.046006E+04,5.487631E-01,4.538815E+03,1.137129E+04
05:20:00,2.447827E+00,7.157786E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.372704E+00,1.969852E+04,4.924246E+04,2.446888E+00,7.155041E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.372251E+00,1.969476E+04,4.923305E+04,2.165667E+00,6.332709E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.089807E+00,1.734987E+04,4.337129E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.308789E+04,3.966772E+00,4.412252E+04,7.405499E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.183536E+04,6.687954E-01,5.786256E+03,1.369436E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.569583E+03,4.285559E-01,4.215208E+03,8.344707E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.044297E+04,5.487631E-01,4.555909E+03,1.138888E+04
05:30:00,2.447828E+00,7.157789E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.372291E+00,1.976900E+04,4.930993E+04,2.446890E+00,7.155044E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.371843E+00,1.976526E+04,4.930061E+04,2.165668E+00,6.332712E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.089510E+00,1.741250E+04,4.343210E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.303418E+04,3.965667E+00,4.416151E+04,7.408848E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.181599E+04,6.729726E-01,5.861151E+03,1.378416E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.560466E+03,4.295470E-01,4.237401E+03,8.369472E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.042587E+04,5.487631E-01,4.573004E+03,1.140647E+04
05:40:00,2.447829E+00,7.157792E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.372079E+00,1.984112E+04,4.938157E+04,2.446891E+00,7.155047E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.371635E+00,1.983740E+04,4.937232E+04,2.165669E+00,6.332715E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.089477E+00,1.747731E+04,4.349840E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.298048E+04,3.966201E+00,4.422229E+04,7.413289E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.179662E+04,6.796082E-01,5.968721E+03,1.391452E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.551349E+03,4.317215E-01,4.275195E+03,8.412958E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.040878E+04,5.487631E-01,4.590098E+03,1.142406E+04
05:50:00,2.447830E+00,7.157795E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.372136E+00,1.991549E+04,4.945881E+04,2.446892E+00,7.155050E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.371693E+00,1.991177E+04,4.944956E+04,2.165670E+00,6.332718E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.089747E+00,1.754467E+04,4.357103E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.292677E+04,3.981652E+00,4.448131E+04,7.441734E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.177724E+04,6.893517E-01,6.117599E+03,1.409603E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.542233E+03,4.353338E-01,4.331954E+03,8.479218E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.039169E+04,5.487631E-01,4.607192E+03,1.144166E+04
06:00:00,2.447831E+00,7.157798E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.372501E+00,1.999246E+04,4.954245E+04,2.446893E+00,7.155053E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.372051E+00,1.998867E+04,4.953305E+04,2.165671E+00,6.332721E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.090340E+00,1.761476E+04,4.365038E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.287307E+04,4.015278E+00,4.498190E+04,7.499721E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.175787E+04,7.016524E-01,6.300464E+03,1.431895E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.533116E+03,4.401479E-01,4.404571E+03,8.564158E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.037459E+04,5.487631E-01,4.624286E+03,1.145924E+04
06:10:00,2.447832E+00,7.157801E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.346420E+00,2.002850E+04,4.926110E+04,2.446894E+00,7.155056E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.345973E+00,2.002469E+04,4.925173E+04,2.165672E+00,6.332724E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.064455E+00,1.762172E+04,4.334150E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.268510E+04,3.929311E+00,4.414075E+04,7.400567E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.169006E+04,7.158084E-01,6.556439E+03,1.462014E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.501206E+03,4.470993E-01,4.528225E+03,8.705444E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.031476E+04,5.487631E-01,4.684117E+03,1.152082E+04
06:20:00,2.447834E+00,7.157804E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.024084E+04,4.941820E+04,2.446895E+00,7.155059E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.024084E+04,4.941820E+04,2.165673E+00,6.332727E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.059168E+00,1.780109E+04,4.346154E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.249714E+04,3.932354E+00,4.456416E+04,7.467978E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.162226E+04,7.313584E-01,6.830958E+03,1.494510E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.469297E+03,4.546970E-01,4.660456E+03,8.859138E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.025493E+04,5.487631E-01,4.743947E+03,1.158239E+04
06:30:00,2.447835E+00,7.157807E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.049611E+04,4.968088E+04,2.446896E+00,7.155062E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.049611E+04,4.968088E+04,2.165674E+00,6.332730E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.059168E+00,1.802560E+04,4.369256E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.230917E+04,3.935918E+00,4.499414E+04,7.527079E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.155445E+04,7.474404E-01,7.112525E+03,1.527893E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.437387E+03,4.623701E-01,4.793658E+03,9.015297E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.019510E+04,5.487631E-01,4.803777E+03,1.164396E+04
06:40:00,2.447836E+00,7.157810E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.075139E+04,4.994359E+04,2.446897E+00,7.155065E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.075139E+04,4.994359E+04,2.165675E+00,6.332733E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.059168E+00,1.825011E+04,4.392360E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.212121E+04,3.940334E+00,4.543597E+04,7.593596E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.148664E+04,7.645662E-01,7.407962E+03,1.562401E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.405478E+03,4.702862E-01,4.930089E+03,9.169675E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.013527E+04,5.487631E-01,4.863607E+03,1.170553E+04
06:50:00,2.447837E+00,7.157813E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.100666E+04,5.020627E+04,2.446898E+00,7.155068E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.100666E+04,5.020627E+04,2.165676E+00,6.332736E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.059168E+00,1.847461E+04,4.415462E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.193324E+04,3.945488E+00,4.588801E+04,7.655738E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.141883E+04,7.820299E-01,7.707890E+03,1.597131E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.373569E+03,4.781405E-01,5.065727E+03,9.321859E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.007544E+04,5.487631E-01,4.923437E+03,1.176709E+04
07:00:00,2.447838E+00,7.157816E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.126194E+04,5.046898E+04,2.446899E+00,7.155071E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.126194E+04,5.046898E+04,2.165677E+00,6.332739E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.059168E+00,1.869912E+04,4.438567E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.174528E+04,3.951358E+00,4.635010E+04,7.712566E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.135103E+04,8.002347E-01,8.017671E+03,1.632816E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.341659E+03,4.861523E-01,5.203469E+03,9.476391E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,1.001561E+04,5.487631E-01,4.983267E+03,1.182867E+04
07:10:00,2.447839E+00,7.157819E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.188189E+04,5.110699E+04,2.446900E+00,7.155074E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.188189E+04,5.110699E+04,2.165678E+00,6.332742E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.059168E+00,1.924434E+04,4.494677E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.128879E+04,3.958023E+00,4.697769E+04,7.781184E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.118635E+04,8.191498E-01,8.433724E+03,1.679371E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.264165E+03,4.899942E-01,5.331682E+03,9.609238E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.870310E+03,5.487631E-01,5.128569E+03,1.197820E+04
07:20:00,2.447840E+00,7.157822E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.250185E+04,5.174499E+04,2.446901E+00,7.155077E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.250185E+04,5.174499E+04,2.165679E+00,6.332745E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.059168E+00,1.978957E+04,4.550787E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.083230E+04,4.035113E+00,4.837290E+04,7.920973E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.102168E+04,8.380605E-01,8.849730E+03,1.725462E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.186671E+03,4.936518E-01,5.457484E+03,9.741576E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.725008E+03,5.487631E-01,5.273870E+03,1.212773E+04
07:30:00,2.447841E+00,7.157825E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.312180E+04,5.238297E+04,2.446902E+00,7.155080E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.341389E+00,2.312180E+04,5.238297E+04,2.165680E+00,6.332748E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.059168E+00,2.033480E+04,4.606895E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.037581E+04,4.119486E+00,4.978403E+04,8.061929E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.085700E+04,8.576409E-01,9.274718E+03,1.773172E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.109177E+03,4.975916E-01,5.587105E+03,9.882174E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.579706E+03,5.487631E-01,5.419172E+03,1.227726E+04
07:40:00,2.447842E+00,7.157828E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.354135E+00,2.387100E+04,5.330961E+04,2.446903E+00,7.155083E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.353085E+00,2.386035E+04,5.328584E+04,2.165681E+00,6.332751E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.072650E+00,2.101673E+04,4.693535E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,9.919323E+03,4.260899E+00,5.195625E+04,8.305865E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.069233E+04,8.769270E-01,9.695748E+03,1.820692E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.031682E+03,5.013378E-01,5.714119E+03,1.002032E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.434405E+03,5.487631E-01,5.564473E+03,1.242679E+04
07:50:00,2.447842E+00,7.157830E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.382097E+00,2.478526E+04,5.459192E+04,2.446904E+00,7.155086E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.379930E+00,2.476271E+04,5.454225E+04,2.165682E+00,6.332753E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.110688E+00,2.196131E+04,4.837188E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,9.462835E+03,4.423702E+00,5.438994E+04,8.565070E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.052765E+04,8.961605E-01,1.011607E+04,1.866878E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.954188E+03,5.050417E-01,5.840566E+03,1.015311E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.289103E+03,5.487631E-01,5.709775E+03,1.257633E+04
08:00:00,2.447843E+00,7.157833E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.491781E+00,2.658627E+04,5.778461E+04,2.446905E+00,7.155088E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.467946E+00,2.633197E+04,5.723188E+04,2.165683E+00,6.332756E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.208392E+00,2.356264E+04,5.121281E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,9.006347E+03,4.611228E+00,5.712341E+04,8.865273E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.036297E+04,9.149402E-01,1.053037E+04,1.911979E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.876694E+03,5.085073E-01,5.963866E+03,1.028071E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.143801E+03,5.487631E-01,5.855077E+03,1.272586E+04
08:10:00,2.447844E+00,7.157836E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.630126E+00,2.884070E+04,6.179383E+04,2.446906E+00,7.155091E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.604043E+00,2.855469E+04,6.118103E+04,2.165684E+00,6.332759E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.330992E+00,2.556053E+04,5.476578E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,8.496154E+03,4.795705E+00,5.983218E+04,9.166283E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.017893E+04,9.334000E-01,1.095978E+04,1.958441E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.790083E+03,5.252746E-01,6.272071E+03,1.063286E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.981405E+03,5.487631E-01,6.017473E+03,1.289299E+04
08:20:00,2.447845E+00,7.157839E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.596256E+00,2.923760E+04,6.178874E+04,2.446907E+00,7.155094E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.568638E+00,2.892659E+04,6.113148E+04,2.165685E+00,6.332762E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.301225E+00,2.591513E+04,5.476727E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,7.985961E+03,4.775813E+00,5.997741E+04,9.148850E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.994877E+03,9.518199E-01,1.138861E+04,2.004806E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.703472E+03,5.489976E-01,6.672221E+03,1.135864E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.819009E+03,5.487631E-01,6.179869E+03,1.306011E+04
08:30:00,2.447846E+00,7.157841E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.708734E+00,3.130588E+04,6.529063E+04,2.446908E+00,7.155097E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.679565E+00,3.096875E+04,6.458753E+04,2.165685E+00,6.332764E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.399801E+00,2.773541E+04,5.784418E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,7.475768E+03,4.925348E+00,6.247433E+04,9.425775E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.810829E+03,9.698288E-01,1.181193E+04,2.050479E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.616861E+03,5.757744E-01,7.112815E+03,1.225222E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.656614E+03,5.501025E-01,6.360065E+03,1.325097E+04
08:40:00,2.447847E+00,7.157844E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.710746E+00,3.213132E+04,6.616467E+04,2.446909E+00,7.155099E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.679913E+00,3.176584E+04,6.541208E+04,2.165686E+00,6.332767E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.401425E+00,2.846484E+04,5.861467E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,6.965576E+03,4.945257E+00,6.324906E+04,9.491556E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.626780E+03,9.878647E-01,1.223570E+04,2.096143E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.530249E+03,6.048445E-01,7.583935E+03,1.314649E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.494218E+03,5.660630E-01,6.734588E+03,1.369827E+04
