Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
08:50:00,2.447848E+00,7.157847E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.742989E+00,3.332524E+04,6.778706E+04,2.446909E+00,7.155102E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.710460E+00,3.293003E+04,6.698316E+04,2.165687E+00,6.332770E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.429838E+00,2.952070E+04,6.004822E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,6.455383E+03,4.996299E+00,6.443796E+04,9.610337E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.442731E+03,1.005552E+00,1.265484E+04,2.141196E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.443638E+03,6.354667E-01,8.075741E+03,1.396988E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.331822E+03,5.818851E-01,7.107271E+03,1.413881E+04
09:00:00,2.447849E+00,7.157849E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.780223E+00,3.460036E+04,6.955400E+04,2.446910E+00,7.155105E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.745954E+00,3.417387E+04,6.869666E+04,2.165688E+00,6.332772E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.462890E+00,3.065109E+04,6.161513E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,5.945190E+03,5.049757E+00,6.565888E+04,9.734295E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.258682E+03,1.022861E+00,1.306897E+04,2.185613E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.357027E+03,6.672997E-01,8.583751E+03,1.473061E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.169426E+03,5.974899E-01,7.477069E+03,1.457186E+04
09:10:00,2.447850E+00,7.157852E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.820806E+00,3.585231E+04,7.133790E+04,2.446911E+00,7.155107E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.784792E+00,3.539458E+04,7.042712E+04,2.165689E+00,6.332775E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.499138E+00,3.176392E+04,6.320294E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,5.488702E+03,5.103856E+00,6.683457E+04,9.854726E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.094007E+03,1.039517E+00,1.345503E+04,2.227001E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.279533E+03,6.900966E-01,8.962853E+03,1.525275E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.024124E+03,6.110421E-01,7.802492E+03,1.494889E+04
09:20:00,2.447851E+00,7.157855E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.864070E+00,3.716054E+04,7.321251E+04,2.446912E+00,7.155110E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.826327E+00,3.667084E+04,7.224772E+04,2.165690E+00,6.332777E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.537982E+00,3.292964E+04,6.487692E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,5.032214E+03,5.157828E+00,6.800852E+04,9.975705E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.929332E+03,1.055151E+00,1.382751E+04,2.266808E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.202039E+03,7.064757E-01,9.256895E+03,1.562791E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.878822E+03,6.236919E-01,8.115924E+03,1.530831E+04
09:30:00,2.447852E+00,7.157857E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.909534E+00,3.852082E+04,7.516756E+04,2.446913E+00,7.155113E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.870107E+00,3.799882E+04,7.414897E+04,2.165691E+00,6.332780E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.578986E+00,3.414452E+04,6.662788E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,4.575726E+03,5.211107E+00,6.917325E+04,1.009619E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.764657E+03,1.069529E+00,1.418331E+04,2.304707E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.124544E+03,7.199161E-01,9.512089E+03,1.594036E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.733521E+03,6.353427E-01,8.416079E+03,1.564913E+04
09:40:00,2.447853E+00,7.157860E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.957284E+00,3.993603E+04,7.720706E+04,2.446914E+00,7.155115E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.916237E+00,3.938172E+04,7.613543E+04,2.165692E+00,6.332783E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.622171E+00,3.541056E+04,6.845812E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,4.119238E+03,5.263062E+00,7.032035E+04,1.021506E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.599982E+03,1.082386E+00,1.451887E+04,2.340310E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.047050E+03,7.312132E-01,9.739022E+03,1.621073E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.588219E+03,6.459500E-01,8.702366E+03,1.597116E+04
09:50:00,2.447853E+00,7.157862E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.006584E+00,4.139788E+04,7.931344E+04,2.446915E+00,7.155118E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.964010E+00,4.081167E+04,7.819033E+04,2.165693E+00,6.332785E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.666901E+00,3.672075E+04,7.035261E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,3.662749E+03,5.313472E+00,7.144693E+04,1.033192E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.435307E+03,1.093808E+00,1.483537E+04,2.373790E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.969556E+03,7.408853E-01,9.944548E+03,1.645068E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.442918E+03,6.555628E-01,8.975436E+03,1.627573E+04
10:00:00,2.447854E+00,7.157865E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.056960E+00,4.290094E+04,8.147541E+04,2.446916E+00,7.155120E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.012963E+00,4.228348E+04,8.030277E+04,2.165693E+00,6.332788E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.712731E+00,3.807007E+04,7.230086E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,3.206261E+03,5.362006E+00,7.254855E+04,1.044621E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.270631E+03,1.103854E+00,1.513359E+04,2.405248E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.892062E+03,7.492169E-01,1.013239E+04,1.666605E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.297616E+03,6.641851E-01,9.235341E+03,1.656329E+04
10:10:00,2.447855E+00,7.157867E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.108057E+00,4.434416E+04,8.358458E+04,2.446916E+00,7.155123E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.062755E+00,4.369781E+04,8.236627E+04,2.165694E+00,6.332790E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.759336E+00,3.936878E+04,7.420647E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,2.803477E+03,5.408415E+00,7.356823E+04,1.055201E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.125330E+03,1.112649E+00,1.539580E+04,2.432879E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.823685E+03,7.614538E-01,1.036289E+04,1.694969E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.169409E+03,6.749249E-01,9.506297E+03,1.686859E+04
10:20:00,2.447856E+00,7.157870E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.159527E+00,4.581666E+04,8.572847E+04,2.446917E+00,7.155125E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.113052E+00,4.514273E+04,8.446745E+04,2.165695E+00,6.332793E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.806395E+00,4.069586E+04,7.614682E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,2.400694E+03,5.452481E+00,7.455675E+04,1.065450E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.980028E+03,1.120377E+00,1.564382E+04,2.458945E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.755307E+03,7.755110E-01,1.061751E+04,1.743712E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.041201E+03,6.850116E-01,9.768571E+03,1.716121E+04
10:30:00,2.447857E+00,7.157872E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.211032E+00,4.731374E+04,8.789806E+04,2.446918E+00,7.155128E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.163516E+00,4.661360E+04,8.659737E+04,2.165696E+00,6.332795E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.853587E+00,4.204687E+04,7.811343E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.997910E+03,5.493980E+00,7.551116E+04,1.075335E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.834726E+03,1.127136E+00,1.587897E+04,2.483587E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.686930E+03,7.899939E-01,1.087773E+04,1.796268E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.912994E+03,6.943612E-01,1.002105E+04,1.744053E+04
10:40:00,2.447858E+00,7.157875E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.261765E+00,4.882332E+04,9.007115E+04,2.446919E+00,7.155130E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.213344E+00,4.809853E+04,8.873404E+04,2.165697E+00,6.332797E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.900216E+00,4.341152E+04,8.008726E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.595126E+03,5.533903E+00,7.644463E+04,1.085019E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.689425E+03,1.133123E+00,1.610386E+04,2.507108E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.618553E+03,8.046462E-01,1.114016E+04,1.842853E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.784787E+03,7.029444E-01,1.026334E+04,1.770712E+04
10:50:00,2.447858E+00,7.157877E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.311827E+00,5.034641E+04,9.224991E+04,2.446920E+00,7.155133E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.262625E+00,4.959844E+04,9.087940E+04,2.165698E+00,6.332800E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.946325E+00,4.479005E+04,8.206896E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.192343E+03,5.573448E+00,7.737306E+04,1.094700E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.544123E+03,1.138227E+00,1.631700E+04,2.529341E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.550176E+03,8.192347E-01,1.140172E+04,1.882321E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.656579E+03,7.106955E-01,1.049457E+04,1.796051E+04
11:00:00,2.447859E+00,7.157880E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.361078E+00,5.188036E+04,9.442993E+04,2.446921E+00,7.155135E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.311222E+00,5.111080E+04,9.302923E+04,2.165698E+00,6.332802E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.991783E+00,4.618006E+04,8.405455E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,7.895589E+02,5.609837E+00,7.825955E+04,1.103929E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.398822E+03,1.142363E+00,1.651729E+04,2.550167E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.481798E+03,8.336439E-01,1.166090E+04,1.917465E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.528372E+03,7.175861E-01,1.071437E+04,1.820050E+04
11:10:00,2.447860E+00,7.157882E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.409144E+00,5.315328E+04,9.632686E+04,2.446921E+00,7.155137E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.358757E+00,5.236768E+04,9.490315E+04,2.165699E+00,6.332804E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.036216E+00,4.726516E+04,8.540147E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,5.210364E+02,5.642736E+00,7.896538E+04,1.111280E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.301954E+03,1.145413E+00,1.665470E+04,2.564447E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.436214E+03,8.297966E-01,1.165524E+04,1.912087E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.442900E+03,7.204584E-01,1.083802E+04,1.833128E+04
11:20:00,2.447861E+00,7.157884E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.455806E+00,5.441906E+04,9.819928E+04,2.446922E+00,7.155140E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.405005E+00,5.361909E+04,9.675574E+04,2.165700E+00,6.332807E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.079423E+00,4.830734E+04,8.657712E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,2.525139E+02,5.672020E+00,7.962316E+04,1.118115E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.205086E+03,1.147279E+00,1.677637E+04,2.577007E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.390629E+03,8.228494E-01,1.160862E+04,1.910429E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.357429E+03,7.220915E-01,1.094520E+04,1.844270E+04
11:30:00,2.447862E+00,7.157887E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.500894E+00,5.562188E+04,9.979081E+04,2.446923E+00,7.155142E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.449790E+00,5.486164E+04,9.858134E+04,2.165701E+00,6.332809E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.121238E+00,4.933104E+04,8.772717E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.697685E+00,8.023286E+04,1.124437E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.108218E+03,1.147958E+00,1.688228E+04,2.587847E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.345044E+03,8.142301E-01,1.153991E+04,1.907692E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.271957E+03,7.226035E-01,1.103748E+04,1.853669E+04
11:40:00,2.447895E+00,7.157983E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.544230E+00,5.674001E+04,1.010437E+05,2.446956E+00,7.155238E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.492925E+00,5.605810E+04,1.002206E+05,2.165734E+00,6.332905E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.161487E+00,5.033391E+04,8.884929E+04,3.854380E+00,3.286040E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.719837E+00,8.079585E+04,1.130261E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.011351E+03,1.147537E+00,1.697355E+04,2.597092E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.299459E+03,8.544185E-01,1.211764E+04,2.002946E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.186486E+03,7.221119E-01,1.111643E+04,1.861511E+04
11:50:00,2.447917E+00,7.158050E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.585640E+00,5.783255E+04,1.022630E+05,2.446979E+00,7.155305E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.534226E+00,5.714920E+04,1.014414E+05,2.165757E+00,6.332972E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.199999E+00,5.131370E+04,8.994119E+04,3.854380E+00,3.286028E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.738714E+00,8.131530E+04,1.135623E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.914483E+03,1.146167E+00,1.705221E+04,2.604966E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.253874E+03,8.935610E-01,1.268136E+04,2.053249E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.101014E+03,7.207753E-01,1.118414E+04,1.868045E+04
12:00:00,2.447931E+00,7.158089E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.624975E+00,5.889752E+04,1.034466E+05,2.446992E+00,7.155344E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.573534E+00,5.821380E+04,1.026276E+05,2.165770E+00,6.333011E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.236619E+00,5.226834E+04,9.100081E+04,3.854380E+00,3.286017E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.754736E+00,8.179682E+04,1.140581E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.817615E+03,1.144066E+00,1.712116E+04,2.611787E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.208289E+03,9.101728E-01,1.294680E+04,2.047582E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.015543E+03,7.187943E-01,1.124328E+04,1.873586E+04
12:10:00,2.447953E+00,7.158153E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.662238E+00,5.982651E+04,1.044837E+05,2.447014E+00,7.155408E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.610837E+00,5.914332E+04,1.036680E+05,2.165792E+00,6.333075E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.271354E+00,5.310435E+04,9.193246E+04,3.854380E+00,3.286006E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.768651E+00,8.219663E+04,1.144697E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.740121E+03,1.141546E+00,1.716516E+04,2.616025E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.171822E+03,9.241734E-01,1.316899E+04,2.064612E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.947165E+03,7.164749E-01,1.128083E+04,1.876861E+04
12:20:00,2.447927E+00,7.158078E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.697354E+00,6.072697E+04,1.054848E+05,2.446989E+00,7.155334E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.646031E+00,6.004482E+04,1.046728E+05,2.165766E+00,6.333001E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.304097E+00,5.391388E+04,9.283103E+04,3.854380E+00,3.285994E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.781262E+00,8.257909E+04,1.148638E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.662627E+03,1.138966E+00,1.720836E+04,2.620195E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.135354E+03,9.379493E-01,1.338833E+04,2.110630E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.878788E+03,7.141415E-01,1.131820E+04,1.880142E+04
12:30:00,2.447936E+00,7.158105E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.730507E+00,6.160133E+04,1.064534E+05,2.446998E+00,7.155361E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.679257E+00,6.092015E+04,1.056448E+05,2.165776E+00,6.333028E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.334999E+00,5.469894E+04,9.369935E+04,3.854380E+00,3.285993E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.793823E+00,8.296088E+04,1.152589E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.585132E+03,1.136786E+00,1.725689E+04,2.624976E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.098886E+03,9.517953E-01,1.360864E+04,2.162825E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.810411E+03,7.121983E-01,1.136075E+04,1.884071E+04
12:40:00,2.447900E+00,7.157998E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.762006E+00,6.245373E+04,1.073946E+05,2.446961E+00,7.155253E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.710801E+00,6.177313E+04,1.065888E+05,2.165739E+00,6.332920E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.364357E+00,5.546349E+04,9.454233E+04,3.854380E+00,3.286001E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.806970E+00,8.335048E+04,1.156633E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.507638E+03,1.135162E+00,1.731280E+04,2.630564E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.062418E+03,9.157970E-01,1.316800E+04,2.108331E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.742034E+03,7.107895E-01,1.141040E+04,1.888861E+04
12:50:00,2.447876E+00,7.157929E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.792138E+00,6.328794E+04,1.083132E+05,2.446937E+00,7.155184E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.740930E+00,6.260731E+04,1.075093E+05,2.165715E+00,6.332851E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.392447E+00,5.621118E+04,9.536452E+04,3.854380E+00,3.286014E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.821042E+00,8.375234E+04,1.160812E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.430144E+03,1.134138E+00,1.737668E+04,2.637018E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.025950E+03,8.794616E-01,1.272343E+04,2.044273E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.673656E+03,7.099625E-01,1.146779E+04,1.894578E+04
13:00:00,2.447863E+00,7.157889E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.821100E+00,6.410660E+04,1.092123E+05,2.446924E+00,7.155145E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.769829E+00,6.342514E+04,1.084092E+05,2.165702E+00,6.332812E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.419461E+00,5.694457E+04,9.616891E+04,3.854380E+00,3.286024E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.836143E+00,8.416789E+04,1.165140E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.352650E+03,1.133681E+00,1.744810E+04,2.644299E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.989482E+03,8.652181E-01,1.257148E+04,2.020634E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.605279E+03,7.096992E-01,1.153267E+04,1.901196E+04
13:10:00,2.447841E+00,7.157827E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.849008E+00,6.474861E+04,1.099267E+05,2.446903E+00,7.155082E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.797601E+00,6.406534E+04,1.091231E+05,2.165680E+00,6.332749E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.445514E+00,5.752480E+04,9.681310E+04,3.854380E+00,3.286035E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.852073E+00,8.451388E+04,1.168767E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.304216E+03,1.133615E+00,1.749565E+04,2.649174E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.966690E+03,8.573488E-01,1.249000E+04,2.007118E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.562543E+03,7.067730E-01,1.153651E+04,1.900782E+04
13:20:00,2.447867E+00,7.157902E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.875971E+00,6.537807E+04,1.106254E+05,2.446929E+00,7.155158E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.824364E+00,6.469214E+04,1.098203E+05,2.165706E+00,6.332825E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.470727E+00,5.809388E+04,9.744351E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.868371E+00,8.486478E+04,1.172454E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.255782E+03,1.133577E+00,1.754358E+04,2.654088E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.943897E+03,8.441855E-01,1.233819E+04,1.945641E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.519808E+03,7.037137E-01,1.153858E+04,1.900308E+04
13:30:00,2.447859E+00,7.157877E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.901781E+00,6.599219E+04,1.113055E+05,2.446920E+00,7.155133E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.849934E+00,6.530308E+04,1.104980E+05,2.165698E+00,6.332800E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.494917E+00,5.864937E+04,9.805743E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.884056E+00,8.520753E+04,1.176052E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.207348E+03,1.133170E+00,1.758660E+04,2.658457E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.921105E+03,8.284216E-01,1.215207E+04,1.876539E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.477072E+03,7.002891E-01,1.153580E+04,1.899311E+04
13:40:00,2.447864E+00,7.157894E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.926097E+00,6.658646E+04,1.119616E+05,2.446925E+00,7.155149E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.873980E+00,6.589375E+04,1.111513E+05,2.165703E+00,6.332816E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.517752E+00,5.918683E+04,9.864978E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.898683E+00,8.553621E+04,1.179497E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.158914E+03,1.132332E+00,1.762390E+04,2.662200E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.898313E+03,8.107833E-01,1.194131E+04,1.820427E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.434336E+03,6.964852E-01,1.152798E+04,1.897683E+04
13:50:00,2.447866E+00,7.157900E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.948577E+00,6.715633E+04,1.125886E+05,2.446928E+00,7.155156E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.896165E+00,6.645969E+04,1.117749E+05,2.165705E+00,6.332822E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.538894E+00,5.970179E+04,9.921545E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.911954E+00,8.584686E+04,1.182744E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.110480E+03,1.131074E+00,1.765561E+04,2.665333E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.875520E+03,7.924023E-01,1.172087E+04,1.778675E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.391600E+03,6.923345E-01,1.151555E+04,1.895441E+04
14:00:00,2.447868E+00,7.157905E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.968959E+00,6.769832E+04,1.131825E+05,2.446929E+00,7.155161E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.916233E+00,6.699750E+04,1.123651E+05,2.165707E+00,6.332827E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.558083E+00,6.019081E+04,9.975052E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.923630E+00,8.613632E+04,1.185758E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.062047E+03,1.129411E+00,1.768195E+04,2.667867E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.852728E+03,7.728619E-01,1.148517E+04,1.743356E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.348865E+03,6.878667E-01,1.149890E+04,1.892632E+04
14:10:00,2.447869E+00,7.157909E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.986868E+00,6.793635E+04,1.134588E+05,2.446931E+00,7.155165E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.933816E+00,6.723122E+04,1.126374E+05,2.165708E+00,6.332831E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.574964E+00,6.041518E+04,1.000091E+05,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.933404E+00,8.626625E+04,1.187119E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.062047E+03,1.127393E+00,1.765512E+04,2.664901E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.852728E+03,7.612864E-01,1.133220E+04,1.722911E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.348865E+03,6.861982E-01,1.147673E+04,1.890017E+04
14:20:00,2.447871E+00,7.157913E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.002110E+00,6.813895E+04,1.136937E+05,2.446932E+00,7.155169E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.948731E+00,6.742946E+04,1.128679E+05,2.165710E+00,6.332835E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.589351E+00,6.060641E+04,1.002291E+05,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.941151E+00,8.636923E+04,1.188188E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.062047E+03,1.125172E+00,1.762561E+04,2.661639E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.852728E+03,7.542732E-01,1.123963E+04,1.711137E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.348865E+03,6.846316E-01,1.145590E+04,1.887550E+04
14:30:00,2.447872E+00,7.157916E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.014540E+00,6.830416E+04,1.138849E+05,2.446933E+00,7.155172E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.960837E+00,6.759037E+04,1.130548E+05,2.165711E+00,6.332838E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.601103E+00,6.076261E+04,1.004085E+05,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.946747E+00,8.644362E+04,1.188950E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.062047E+03,1.122803E+00,1.759412E+04,2.658164E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.852728E+03,7.491099E-01,1.117146E+04,1.702557E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.348865E+03,6.831153E-01,1.143575E+04,1.885156E+04
14:40:00,2.447873E+00,7.157919E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.024021E+00,6.843018E+04,1.140305E+05,2.446934E+00,7.155175E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.970008E+00,6.771227E+04,1.131961E+05,2.165712E+00,6.332841E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.610091E+00,6.088209E+04,1.005454E+05,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.950044E+00,8.648746E+04,1.189385E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.062047E+03,1.120259E+00,1.756031E+04,2.654435E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.852728E+03,7.450896E-01,1.111832E+04,1.695913E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.348865E+03,6.815912E-01,1.141549E+04,1.882742E+04
14:50:00,2.447874E+00,7.157922E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.030467E+00,6.851586E+04,1.141291E+05,2.446935E+00,7.155178E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.976165E+00,6.779410E+04,1.132906E+05,2.165713E+00,6.332844E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.616232E+00,6.096370E+04,1.006386E+05,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.950934E+00,8.649931E+04,1.189474E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.062047E+03,1.117497E+00,1.752359E+04,2.650386E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.852728E+03,7.418194E-01,1.107504E+04,1.690592E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.348865E+03,6.800019E-01,1.139437E+04,1.880215E+04
15:00:00,2.447875E+00,7.157925E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.033812E+00,6.856033E+04,1.141799E+05,2.446936E+00,7.155180E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.979250E+00,6.783511E+04,1.133375E+05,2.165714E+00,6.332847E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.619468E+00,6.100672E+04,1.006872E+05,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.949325E+00,8.647794E+04,1.189205E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.062047E+03,1.114559E+00,1.748453E+04,2.646085E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.852728E+03,7.390588E-01,1.103848E+04,1.686191E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.348865E+03,6.782926E-01,1.137165E+04,1.877487E+04
15:10:00,2.447875E+00,7.157927E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.033709E+00,6.823367E+04,1.138428E+05,2.446937E+00,7.155182E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.978930E+00,6.750557E+04,1.129971E+05,2.165714E+00,6.332849E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.619561E+00,6.072721E+04,1.003990E+05,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.944711E+00,8.625551E+04,1.186846E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.120167E+03,1.111324E+00,1.738343E+04,2.635375E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.880079E+03,7.295121E-01,1.088460E+04,1.666779E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.400148E+03,6.746086E-01,1.127140E+04,1.866217E+04
15:20:00,2.447876E+00,7.157929E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.030274E+00,6.786273E+04,1.134546E+05,2.446938E+00,7.155185E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.975341E+00,6.713259E+04,1.126063E+05,2.165715E+00,6.332851E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.616580E+00,6.040685E+04,1.000638E+05,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.937205E+00,8.599465E+04,1.184080E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.178288E+03,1.107770E+00,1.727806E+04,2.624193E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.907430E+03,7.160774E-01,1.067922E+04,1.615648E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.451430E+03,6.703645E-01,1.116371E+04,1.854101E+04
15:30:00,2.447877E+00,7.157931E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.023569E+00,6.744833E+04,1.130159E+05,2.446938E+00,7.155187E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.968555E+00,6.671712E+04,1.121661E+05,2.165716E+00,6.332853E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.610565E+00,6.004616E+04,9.968214E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.926816E+00,8.569547E+04,1.180907E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.236409E+03,1.103873E+00,1.716815E+04,2.612508E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.934780E+03,7.007892E-01,1.044937E+04,1.557900E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.502713E+03,6.655704E-01,1.104870E+04,1.841117E+04
15:40:00,2.447878E+00,7.157933E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.013642E+00,6.699110E+04,1.125275E+05,2.446939E+00,7.155189E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.958629E+00,6.625989E+04,1.116772E+05,2.165717E+00,6.332855E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.601563E+00,5.964577E+04,9.925476E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.913551E+00,8.535806E+04,1.177326E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.294529E+03,1.099601E+00,1.705324E+04,2.600272E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.962131E+03,6.841754E-01,1.020207E+04,1.507669E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.553996E+03,6.602358E-01,1.092652E+04,1.827236E+04
15:50:00,2.447878E+00,7.157935E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,4.000568E+00,6.649205E+04,1.119905E+05,2.446940E+00,7.155191E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.945643E+00,6.576200E+04,1.111408E+05,2.165717E+00,6.332857E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.589653E+00,5.920673E+04,9.878273E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.897433E+00,8.498273E+04,1.173335E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.352650E+03,1.094820E+00,1.693158E+04,2.587279E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,2.989482E+03,6.665272E-01,9.941180E+03,1.466228E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.605279E+03,6.543723E-01,1.079730E+04,1.812457E+04
16:00:00,2.447879E+00,7.157937E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.984462E+00,6.595269E+04,1.114064E+05,2.446940E+00,7.155193E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.929717E+00,6.522505E+04,1.105587E+05,2.165718E+00,6.332859E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.574951E+00,5.873057E+04,9.826764E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.878516E+00,8.457020E+04,1.168940E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.410770E+03,1.089343E+00,1.680066E+04,2.573246E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.016833E+03,6.480224E-01,9.669033E+03,1.429917E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.656562E+03,6.479938E-01,1.066124E+04,1.796794E+04
16:10:00,2.447880E+00,7.157939E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.966008E+00,6.527370E+04,1.106743E+05,2.446941E+00,7.155195E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.911535E+00,6.454966E+04,1.098299E+05,2.165719E+00,6.332861E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.558016E+00,5.813115E+04,9.762193E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.857507E+00,8.407616E+04,1.163700E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.488265E+03,1.083215E+00,1.664171E+04,2.556263E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.053301E+03,6.359227E-01,9.472584E+03,1.405713E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.724939E+03,6.429599E-01,1.052595E+04,1.781590E+04
16:20:00,2.447880E+00,7.157941E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.945255E+00,6.456414E+04,1.099063E+05,2.446942E+00,7.155197E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.891131E+00,6.384475E+04,1.090662E+05,2.165719E+00,6.332863E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.538942E+00,5.750331E+04,9.694306E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.834356E+00,8.355364E+04,1.158154E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.565759E+03,1.076396E+00,1.647358E+04,2.538260E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.089769E+03,6.273001E-01,9.322155E+03,1.388034E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.793317E+03,6.378304E-01,1.038940E+04,1.766207E+04
16:30:00,2.447881E+00,7.157943E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.922433E+00,6.382709E+04,1.091059E+05,2.446942E+00,7.155199E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.868740E+00,6.311342E+04,1.082713E+05,2.165720E+00,6.332865E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.517989E+00,5.685048E+04,9.623499E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.809204E+00,8.300452E+04,1.152326E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.643253E+03,1.068893E+00,1.629636E+04,2.519244E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.126237E+03,6.200986E-01,9.190492E+03,1.372953E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.861694E+03,6.325720E-01,1.025113E+04,1.750592E+04
16:40:00,2.447882E+00,7.157945E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.897880E+00,6.306703E+04,1.082782E+05,2.446943E+00,7.155201E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.844667E+00,6.235974E+04,1.074497E+05,2.165721E+00,6.332867E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.495461E+00,5.617672E+04,9.550221E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.782254E+00,8.243152E+04,1.146241E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.720747E+03,1.060775E+00,1.611097E+04,2.499310E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.162705E+03,6.109579E-01,9.033084E+03,1.354981E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.930071E+03,6.271584E-01,1.011080E+04,1.734697E+04
16:50:00,2.447882E+00,7.157947E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.872240E+00,6.229251E+04,1.074330E+05,2.446944E+00,7.155202E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.819567E+00,6.159241E+04,1.066115E+05,2.165721E+00,6.332869E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.471972E+00,5.549018E+04,9.475424E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.753725E+00,8.183752E+04,1.139932E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.798241E+03,1.052211E+00,1.591964E+04,2.478704E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.199172E+03,6.014681E-01,8.871026E+03,1.336994E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,5.998448E+03,6.215967E-01,9.968497E+03,1.718535E+04
17:00:00,2.447883E+00,7.157949E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.846352E+00,6.151471E+04,1.065834E+05,2.446944E+00,7.155204E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.794280E+00,6.082258E+04,1.057699E+05,2.165722E+00,6.332871E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.448237E+00,5.480038E+04,9.400197E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.723816E+00,8.122517E+04,1.133426E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.875736E+03,1.043316E+00,1.572393E+04,2.457591E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.235640E+03,5.923723E-01,8.714177E+03,1.319945E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.066826E+03,6.159763E-01,9.825416E+03,1.702250E+04
17:10:00,2.447884E+00,7.157951E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.820657E+00,6.063104E+04,1.056247E+05,2.446945E+00,7.155206E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.769245E+00,5.994768E+04,1.048200E+05,2.165722E+00,6.332872E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.424591E+00,5.401818E+04,9.315427E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.692633E+00,8.054218E+04,1.126185E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,6.972603E+03,1.034170E+00,1.550549E+04,2.434099E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.281225E+03,5.835479E-01,8.551811E+03,1.302340E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.152297E+03,6.103658E-01,9.665373E+03,1.684197E+04
17:20:00,2.447884E+00,7.157952E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.795489E+00,5.975437E+04,1.046735E+05,2.446946E+00,7.155208E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.744801E+00,5.908065E+04,1.038788E+05,2.165723E+00,6.332874E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.401279E+00,5.324041E+04,9.231112E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,0.000000E+00,5.660238E+00,7.984309E+04,1.118771E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.069471E+03,1.024832E+00,1.528450E+04,2.410307E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.326810E+03,5.749092E-01,8.391915E+03,1.284836E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.237769E+03,6.048159E-01,9.506135E+03,1.666216E+04
