Time,VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W]
17:30:00,2.447885E+00,7.157954E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.770990E+00,5.888659E+04,1.037321E+05,2.446946E+00,7.155210E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.721091E+00,5.822335E+04,1.029484E+05,2.165724E+00,6.332876E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.378369E+00,5.246800E+04,9.147363E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.451049E+02,5.626591E+00,7.912734E+04,1.111177E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.166339E+03,1.015345E+00,1.506154E+04,2.386279E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.372395E+03,5.663941E-01,8.233671E+03,1.267349E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.323240E+03,5.993609E-01,9.348157E+03,1.648363E+04
17:40:00,2.447885E+00,7.157956E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.747135E+00,5.802738E+04,1.028002E+05,2.446947E+00,7.155212E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.698122E+00,5.737591E+04,1.020290E+05,2.165724E+00,6.332878E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.355824E+00,5.170042E+04,9.064126E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,4.136274E+02,5.591558E+00,7.839319E+04,1.103384E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.263207E+03,1.005725E+00,1.483680E+04,2.362035E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.417980E+03,5.607744E-01,8.113737E+03,1.254355E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.408712E+03,5.940152E-01,9.191634E+03,1.630665E+04
17:50:00,2.447886E+00,7.157958E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.722704E+00,5.716050E+04,1.018584E+05,2.446948E+00,7.155213E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.674983E+00,5.652621E+04,1.011063E+05,2.165725E+00,6.332879E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.332533E+00,5.092294E+04,8.979650E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,6.821499E+02,5.554075E+00,7.762646E+04,1.095222E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.360074E+03,9.958942E-01,1.460927E+04,2.337446E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.463564E+03,5.560840E-01,8.006096E+03,1.242782E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.494183E+03,5.885514E-01,9.033540E+03,1.612736E+04
18:00:00,2.447887E+00,7.157959E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.697432E+00,5.628246E+04,1.009027E+05,2.446948E+00,7.155215E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.651195E+00,5.566789E+04,1.001726E+05,2.165725E+00,6.332881E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.308286E+00,5.013274E+04,8.893614E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,9.506724E+02,5.514495E+00,7.683186E+04,1.086762E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.456942E+03,9.858849E-01,1.437936E+04,2.312565E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.509149E+03,5.513932E-01,7.898453E+03,1.231181E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.579655E+03,5.829425E-01,8.873519E+03,1.594534E+04
18:10:00,2.447887E+00,7.157961E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.670771E+00,5.511486E+04,9.964540E+04,2.446949E+00,7.155217E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.626147E+00,5.452174E+04,9.893930E+04,2.165726E+00,6.332883E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.282645E+00,4.909007E+04,8.781248E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.353456E+03,5.472716E+00,7.587377E+04,1.076609E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.602244E+03,9.756774E-01,1.409838E+04,2.282386E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.577527E+03,5.466849E-01,7.767792E+03,1.217196E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.707862E+03,5.770545E-01,8.667050E+03,1.571430E+04
18:20:00,2.447888E+00,7.157963E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.642235E+00,5.392236E+04,9.835741E+04,2.446949E+00,7.155219E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.599323E+00,5.335198E+04,9.767687E+04,2.165727E+00,6.332885E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.255235E+00,4.802387E+04,8.666004E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.756240E+03,5.428552E+00,7.488398E+04,1.066105E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.747545E+03,9.652481E-01,1.381446E+04,2.251842E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.645904E+03,5.419455E-01,7.636725E+03,1.203146E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.836070E+03,5.707489E-01,8.455033E+03,1.547580E+04
18:30:00,2.447888E+00,7.157965E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.611302E+00,5.269799E+04,9.703023E+04,2.446950E+00,7.155220E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.570217E+00,5.215191E+04,9.637711E+04,2.165727E+00,6.332886E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.225678E+00,4.692915E+04,8.547267E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,2.159023E+03,5.381695E+00,7.385841E+04,1.055198E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,7.892847E+03,9.545833E-01,1.352740E+04,2.220914E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.714281E+03,5.371654E-01,7.505126E+03,1.189018E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,6.964277E+03,5.638824E-01,8.235559E+03,1.522732E+04
18:40:00,2.447889E+00,7.157966E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.577585E+00,5.143662E+04,9.565741E+04,2.446950E+00,7.155222E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.538416E+00,5.091601E+04,9.503308E+04,2.165728E+00,6.332888E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.193688E+00,4.580208E+04,8.424550E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,2.561807E+03,5.331820E+00,7.279270E+04,1.043837E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.038149E+03,9.436847E-01,1.323724E+04,2.189598E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.782658E+03,5.323381E-01,7.372909E+03,1.174800E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.092484E+03,5.563147E-01,8.006766E+03,1.496634E+04
18:50:00,2.447890E+00,7.157968E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.541387E+00,5.014228E+04,9.424356E+04,2.446951E+00,7.155224E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.503921E+00,4.964429E+04,9.364459E+04,2.165728E+00,6.332890E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.159576E+00,4.464681E+04,8.298332E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,2.964591E+03,5.279536E+00,7.169499E+04,1.032123E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.183450E+03,9.326483E-01,1.294524E+04,2.158039E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.851035E+03,5.275000E-01,7.240556E+03,1.160555E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.220692E+03,5.487631E-01,7.778187E+03,1.470504E+04
19:00:00,2.447890E+00,7.157970E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.501473E+00,4.879853E+04,9.276842E+04,2.446952E+00,7.155225E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.465717E+00,4.831349E+04,9.203643E+04,2.165729E+00,6.332891E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.122358E+00,4.345026E+04,8.167001E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,3.367375E+03,5.223898E+00,7.055269E+04,1.019908E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.328752E+03,9.214892E-01,1.265162E+04,2.126253E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.919413E+03,5.226249E-01,7.107718E+03,1.146238E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.348899E+03,5.487631E-01,7.649979E+03,1.457309E+04
19:10:00,2.447891E+00,7.157971E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.454340E+00,4.756307E+04,9.112520E+04,2.446952E+00,7.155227E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.421170E+00,4.710635E+04,9.025019E+04,2.165729E+00,6.332893E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.080798E+00,4.238316E+04,8.047787E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,3.662749E+03,5.164434E+00,6.946696E+04,1.008219E+05,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.435307E+03,9.103221E-01,1.239663E+04,2.098393E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,3.969556E+03,5.256869E-01,7.098048E+03,1.146582E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.442918E+03,5.487631E-01,7.555961E+03,1.447633E+04
19:20:00,2.447891E+00,7.157973E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.400128E+00,4.623408E+04,8.909556E+04,2.446953E+00,7.155229E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.369409E+00,4.581637E+04,8.829061E+04,2.165730E+00,6.332895E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,3.034470E+00,4.125268E+04,7.920683E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,3.958124E+03,5.102006E+00,6.834182E+04,9.960947E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.541861E+03,8.992752E-01,1.214325E+04,2.070679E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.019699E+03,5.287193E-01,7.087982E+03,1.145839E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.536936E+03,5.487631E-01,7.461942E+03,1.437956E+04
19:30:00,2.447892E+00,7.157975E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.340269E+00,4.484785E+04,8.693811E+04,2.446953E+00,7.155230E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.311872E+00,4.446657E+04,8.619900E+04,2.165731E+00,6.332896E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.982671E+00,4.004659E+04,7.763081E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,4.253499E+03,5.037221E+00,6.718536E+04,9.836182E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.648416E+03,8.884165E-01,1.189236E+04,2.043211E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.069843E+03,5.317531E-01,7.077943E+03,1.144746E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.630955E+03,5.487631E-01,7.367923E+03,1.428281E+04
19:40:00,2.447892E+00,7.157976E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.276285E+00,4.342745E+04,8.469507E+04,2.446954E+00,7.155232E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.250176E+00,4.308137E+04,8.402012E+04,2.165731E+00,6.332898E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.926504E+00,3.879107E+04,7.565289E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,4.548873E+03,4.971792E+00,6.602034E+04,9.710484E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.754970E+03,8.777840E-01,1.164448E+04,2.016046E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.119986E+03,5.348076E-01,7.068186E+03,1.143920E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.724974E+03,5.487631E-01,7.273904E+03,1.418605E+04
19:50:00,2.447893E+00,7.157978E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.209901E+00,4.199758E+04,8.241299E+04,2.446954E+00,7.155234E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.186014E+00,4.168505E+04,8.179970E+04,2.165732E+00,6.332899E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.867800E+00,3.752160E+04,7.362966E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,4.844248E+03,4.912831E+00,6.494129E+04,9.595257E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.861525E+03,8.673616E-01,1.139939E+04,1.989158E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.170129E+03,5.379045E-01,7.059000E+03,1.143554E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.818992E+03,5.487631E-01,7.179886E+03,1.408928E+04
20:00:00,2.447893E+00,7.157979E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.143956E+00,4.059612E+04,8.016551E+04,2.446955E+00,7.155235E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.122147E+00,4.031451E+04,7.960941E+04,2.165732E+00,6.332901E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.809303E+00,3.627494E+04,7.163243E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,5.139623E+03,4.856426E+00,6.389620E+04,9.483954E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,8.968079E+03,8.574091E-01,1.116055E+04,1.962966E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.220273E+03,5.411232E-01,7.051434E+03,1.143699E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.913011E+03,5.487631E-01,7.085867E+03,1.399252E+04
20:10:00,2.447894E+00,7.157981E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.083483E+00,3.938303E+04,7.817871E+04,2.446955E+00,7.155237E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.062758E+00,3.911833E+04,7.765326E+04,2.165733E+00,6.332902E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.753711E+00,3.517110E+04,6.981766E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,5.381293E+03,4.803956E+00,6.295711E+04,9.384051E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.055260E+03,8.480521E-01,1.094900E+04,1.939652E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.261299E+03,5.360485E-01,6.943289E+03,1.131637E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,7.989935E+03,5.487631E-01,7.008943E+03,1.391336E+04
20:20:00,2.447894E+00,7.157982E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.029398E+00,3.826758E+04,7.637037E+04,2.446956E+00,7.155238E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,3.009776E+00,3.801973E+04,7.587572E+04,2.165733E+00,6.332904E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.702437E+00,3.413740E+04,6.812778E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,5.622963E+03,4.755386E+00,6.206986E+04,9.289806E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.142441E+03,8.393205E-01,1.074576E+04,1.917266E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.302325E+03,5.312088E-01,6.838270E+03,1.120083E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.066860E+03,5.487631E-01,6.932018E+03,1.383418E+04
20:30:00,2.447895E+00,7.157984E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.981360E+00,3.724285E+04,7.472926E+04,2.446957E+00,7.155240E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.962807E+00,3.701109E+04,7.426421E+04,2.165734E+00,6.332905E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.657143E+00,3.319277E+04,6.660260E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,5.864634E+03,4.710927E+00,6.123724E+04,9.201524E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.229622E+03,8.312567E-01,1.055140E+04,1.895879E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.343352E+03,5.266183E-01,6.736553E+03,1.108959E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.143784E+03,5.487631E-01,6.855094E+03,1.375502E+04
20:40:00,2.447896E+00,7.157986E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.938813E+00,3.629940E+04,7.323884E+04,2.446957E+00,7.155241E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.921199E+00,3.608184E+04,7.279989E+04,2.165734E+00,6.332907E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.617584E+00,3.233166E+04,6.523341E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,6.106304E+03,4.670547E+00,6.045884E+04,9.119182E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.316803E+03,8.238902E-01,1.036630E+04,1.875546E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.384378E+03,5.222997E-01,6.638433E+03,1.098246E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.220709E+03,5.487631E-01,6.778169E+03,1.367585E+04
20:50:00,2.447896E+00,7.157987E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.901106E+00,3.542699E+04,7.188063E+04,2.446958E+00,7.155243E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.884294E+00,3.522168E+04,7.146408E+04,2.165735E+00,6.332908E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.582856E+00,3.154065E+04,6.399534E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,6.347974E+03,4.634211E+00,5.973418E+04,9.042790E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.403984E+03,8.172906E-01,1.019140E+04,1.856389E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.425404E+03,5.182666E-01,6.544090E+03,1.087950E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.297633E+03,5.487631E-01,6.701245E+03,1.359669E+04
21:00:00,2.447897E+00,7.157989E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.866766E+00,3.460578E+04,7.061617E+04,2.446958E+00,7.155244E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.850669E+00,3.441147E+04,7.021967E+04,2.165735E+00,6.332910E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.551348E+00,3.079825E+04,6.284658E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,6.589644E+03,4.601008E+00,5.905116E+04,8.970916E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.491165E+03,8.112384E-01,1.002377E+04,1.838061E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.466431E+03,5.144723E-01,6.452907E+03,1.077999E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.374557E+03,5.487631E-01,6.624321E+03,1.351752E+04
21:10:00,2.447897E+00,7.157990E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.835078E+00,3.382586E+04,6.942664E+04,2.446959E+00,7.155246E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.819633E+00,3.364158E+04,6.904841E+04,2.165736E+00,6.332911E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.522346E+00,3.009459E+04,6.176832E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,6.831315E+03,4.570378E+00,5.840233E+04,8.902708E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.578346E+03,8.056124E-01,9.861810E+03,1.820377E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.507457E+03,5.085108E-01,6.333070E+03,1.064512E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.451482E+03,5.487631E-01,6.547396E+03,1.343835E+04
21:20:00,2.447898E+00,7.157991E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.805691E+00,3.308193E+04,6.830224E+04,2.446959E+00,7.155247E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.790843E+00,3.290686E+04,6.794078E+04,2.165736E+00,6.332913E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.495502E+00,2.942449E+04,6.075095E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,7.072985E+03,4.541979E+00,5.778317E+04,8.837662E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.665527E+03,8.003481E-01,9.704656E+03,1.803237E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.548483E+03,5.027301E-01,6.215641E+03,1.051781E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.528406E+03,5.487631E-01,6.470472E+03,1.335919E+04
21:30:00,2.447898E+00,7.157993E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.778307E+00,3.236959E+04,6.723476E+04,2.446960E+00,7.155249E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.764010E+00,3.220302E+04,6.688877E+04,2.165737E+00,6.332914E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.470531E+00,2.878374E+04,5.978660E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,7.314655E+03,4.515504E+00,5.718959E+04,8.775324E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.752708E+03,7.953893E-01,9.551563E+03,1.786556E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.589510E+03,4.971018E-01,6.100238E+03,1.039411E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.605331E+03,5.487631E-01,6.393548E+03,1.328001E+04
21:40:00,2.447899E+00,7.157994E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.752670E+00,3.168504E+04,6.621725E+04,2.446960E+00,7.155250E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.738883E+00,3.152634E+04,6.588559E+04,2.165737E+00,6.332916E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.447193E+00,2.816879E+04,5.886879E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,7.556325E+03,4.490682E+00,5.661797E+04,8.715302E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.839889E+03,7.906883E-01,9.401896E+03,1.770262E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.630536E+03,4.916065E-01,5.986605E+03,1.027101E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.682255E+03,5.487631E-01,6.316623E+03,1.320085E+04
21:50:00,2.447899E+00,7.157996E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.728560E+00,3.102502E+04,6.524364E+04,2.446961E+00,7.155252E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.715246E+00,3.087365E+04,6.492531E+04,2.165738E+00,6.332917E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.425275E+00,2.757653E+04,5.799168E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,7.797995E+03,4.467280E+00,5.606522E+04,8.657256E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,9.927070E+03,7.862051E-01,9.255126E+03,1.754295E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.671562E+03,4.862253E-01,5.874491E+03,1.014759E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.759179E+03,5.487631E-01,6.239699E+03,1.312169E+04
22:00:00,2.447900E+00,7.157997E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.705787E+00,3.038680E+04,6.430879E+04,2.446961E+00,7.155253E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.692914E+00,3.024223E+04,6.400284E+04,2.165738E+00,6.332919E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.404590E+00,2.700427E+04,5.715020E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,8.039666E+03,4.445102E+00,5.552875E+04,8.600906E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.001425E+04,7.819070E-01,9.110815E+03,1.738603E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.712589E+03,4.809426E-01,5.763689E+03,1.002407E+04,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.836104E+03,5.487631E-01,6.162774E+03,1.304252E+04
22:10:00,2.447900E+00,7.157999E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.684286E+00,2.985268E+04,6.349657E+04,2.446962E+00,7.155254E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.671823E+00,2.971407E+04,6.320175E+04,2.165739E+00,6.332920E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.385068E+00,2.652499E+04,5.641859E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,8.227631E+03,4.424062E+00,5.506111E+04,8.551651E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.008206E+04,7.777822E-01,8.988182E+03,1.725161E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.744498E+03,4.728923E-01,5.625429E+03,9.863450E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.895934E+03,5.487631E-01,6.102944E+03,1.298095E+04
22:20:00,2.447900E+00,7.158000E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.663932E+00,2.933587E+04,6.271617E+04,2.446962E+00,7.155256E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.651844E+00,2.920276E+04,6.243160E+04,2.165739E+00,6.332921E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.366581E+00,2.606137E+04,5.571572E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,8.415597E+03,4.404029E+00,5.460686E+04,8.503790E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.014987E+04,7.738101E-01,8.867578E+03,1.711948E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.776407E+03,4.649297E-01,5.488365E+03,9.709825E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,8.955764E+03,5.487631E-01,6.043114E+03,1.291937E+04
22:30:00,2.447901E+00,7.158001E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.644606E+00,2.883472E+04,6.196449E+04,2.446962E+00,7.155257E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.632873E+00,2.870679E+04,6.168959E+04,2.165740E+00,6.332923E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.349016E+00,2.561184E+04,5.503867E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,8.603563E+03,4.384894E+00,5.416454E+04,8.457170E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.021767E+04,7.699746E-01,8.748790E+03,1.698939E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.808317E+03,4.570402E-01,5.352300E+03,9.558549E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.015594E+03,5.487631E-01,5.983284E+03,1.285780E+04
22:40:00,2.447901E+00,7.158003E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.626205E+00,2.834776E+04,6.123867E+04,2.446963E+00,7.155259E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.614812E+00,2.822478E+04,6.097300E+04,2.165740E+00,6.332924E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.332276E+00,2.517503E+04,5.438473E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,8.791529E+03,4.366561E+00,5.373289E+04,8.411651E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.028548E+04,7.662631E-01,8.631650E+03,1.686114E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.840226E+03,4.492203E-01,5.217188E+03,9.406225E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.075424E+03,5.487631E-01,5.923454E+03,1.279623E+04
22:50:00,2.447902E+00,7.158004E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.608630E+00,2.787364E+04,6.053613E+04,2.446963E+00,7.155260E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.597571E+00,2.775547E+04,6.027949E+04,2.165741E+00,6.332925E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.316284E+00,2.474987E+04,5.375191E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,8.979494E+03,4.348948E+00,5.331081E+04,8.367126E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.035329E+04,7.626671E-01,8.516045E+03,1.673463E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.872136E+03,4.414646E-01,5.082958E+03,9.252087E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.135254E+03,5.487631E-01,5.863624E+03,1.273465E+04
23:00:00,2.447902E+00,7.158005E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.591795E+00,2.741118E+04,5.985467E+04,2.446964E+00,7.155261E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.581077E+00,2.729782E+04,5.960715E+04,2.165741E+00,6.332927E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.300983E+00,2.433551E+04,5.313868E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,9.167460E+03,4.331980E+00,5.289730E+04,8.323498E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.042110E+04,7.591760E-01,8.401834E+03,1.660969E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.904045E+03,4.337677E-01,4.949537E+03,9.096648E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.195084E+03,5.487631E-01,5.803794E+03,1.267309E+04
23:10:00,2.447903E+00,7.158007E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.575533E+00,2.695838E+04,5.919012E+04,2.446964E+00,7.155263E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.565170E+00,2.684992E+04,5.895198E+04,2.165741E+00,6.332928E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.286228E+00,2.393019E+04,5.254140E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,9.355426E+03,4.315518E+00,5.249052E+04,8.280549E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.048890E+04,7.557651E-01,8.288689E+03,1.648592E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.935954E+03,4.221306E-01,4.764098E+03,8.874039E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.254914E+03,5.487631E-01,5.743964E+03,1.261151E+04
23:20:00,2.447903E+00,7.158008E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.559766E+00,2.651427E+04,5.854055E+04,2.446965E+00,7.155264E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.549778E+00,2.641081E+04,5.831212E+04,2.165742E+00,6.332929E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.271955E+00,2.353309E+04,5.195845E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,9.543392E+03,4.299502E+00,5.208967E+04,8.238203E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.055671E+04,7.524258E-01,8.176497E+03,1.636320E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.967864E+03,4.105504E-01,4.579515E+03,8.660434E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.314744E+03,5.487631E-01,5.684134E+03,1.254993E+04
23:30:00,2.447904E+00,7.158009E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.544439E+00,2.607810E+04,5.790457E+04,2.446965E+00,7.155265E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.534830E+00,2.597962E+04,5.768589E+04,2.165742E+00,6.332931E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.258110E+00,2.314349E+04,5.138848E+04,3.854380E+00,3.286048E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,9.731357E+03,4.283883E+00,5.169409E+04,8.196392E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.062452E+04,7.491503E-01,8.065152E+03,1.624143E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,4.999773E+03,3.990116E-01,4.395580E+03,8.448375E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.374575E+03,5.487631E-01,5.624304E+03,1.248837E+04
23:40:00,2.447936E+00,7.158105E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.529506E+00,2.564926E+04,5.728089E+04,2.446998E+00,7.155360E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.520277E+00,2.555567E+04,5.707190E+04,2.165775E+00,6.333026E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.244645E+00,2.276076E+04,5.083019E+04,3.854380E+00,3.286040E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,9.919323E+03,4.268619E+00,5.130324E+04,8.155056E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.069233E+04,7.459313E-01,7.954560E+03,1.612046E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.031682E+03,4.375125E-01,4.870353E+03,9.081104E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.434405E+03,5.487631E-01,5.564473E+03,1.242679E+04
23:50:00,2.447949E+00,7.158141E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.514935E+00,2.522731E+04,5.666874E+04,2.447010E+00,7.155397E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.506079E+00,2.513848E+04,5.646919E+04,2.165787E+00,6.333062E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.231519E+00,2.238437E+04,5.028257E+04,3.854380E+00,3.286030E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.010729E+04,4.253675E+00,5.091663E+04,8.114149E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.076013E+04,7.427610E-01,7.844614E+03,1.600019E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.063592E+03,4.747884E-01,5.329601E+03,9.629809E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.494235E+03,5.487631E-01,5.504643E+03,1.236522E+04
24:00:00,2.447963E+00,7.158182E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.503019E+00,2.483489E+04,5.611943E+04,2.447024E+00,7.155438E+04,2.341389E+00,0.000000E+00,0.000000E+00,2.341389E+00,0.000000E+00,2.494136E+00,2.474676E+04,5.592027E+04,2.165801E+00,6.333103E+04,2.059168E+00,0.000000E+00,0.000000E+00,2.059168E+00,0.000000E+00,2.218692E+00,2.201380E+04,4.974462E+04,3.854380E+00,3.286021E+04,3.854380E+00,0.000000E+00,0.000000E+00,3.854380E+00,1.029525E+04,4.239023E+00,5.053392E+04,8.073637E+04,6.219315E-01,3.518487E+04,6.219315E-01,0.000000E+00,0.000000E+00,6.219315E-01,1.082794E+04,7.396363E-01,7.735273E+03,1.588059E+04,2.926737E-01,1.655759E+04,2.926737E-01,0.000000E+00,0.000000E+00,2.926737E-01,5.095501E+03,4.729423E-01,5.273244E+03,9.493190E+03,5.487631E-01,3.104547E+04,5.487631E-01,0.000000E+00,0.000000E+00,5.487631E-01,9.554065E+03,5.487631E-01,5.444813E+03,1.230365E+04
Coinc Peak   ,2.447963E+00,4.033812E+00,7.158182E+04,6.856033E+04,2.447024E+00,3.979250E+00,7.155438E+04,6.783511E+04,2.165801E+00,3.619561E+00,6.333103E+04,6.100672E+04,3.854380E+00,5.950934E+00,3.286048E+04,8.649931E+04,6.219315E-01,1.147958E+00,3.518487E+04,1.768195E+04,2.926737E-01,9.517953E-01,1.655759E+04,1.360864E+04,5.487631E-01,7.226035E-01,3.104547E+04,1.153858E+04
NonCoinc Peak,2.447963E+00,4.108597E+00,7.158182E+04,6.856033E+04,2.447024E+00,4.054907E+00,7.155438E+04,6.783511E+04,2.165801E+00,3.695219E+00,6.333103E+04,6.100672E+04,3.854380E+00,6.081693E+00,3.286048E+04,8.649931E+04,6.219315E-01,1.147958E+00,3.518487E+04,1.768195E+04,2.926737E-01,9.517953E-01,1.655759E+04,1.360864E+04,5.487631E-01,7.226035E-01,3.104547E+04,1.153858E+04
